  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9328db0-a58a-483f-89ba-fc2e89ecd604}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df18b9cb-dc2e-44da-a950-2b378435789d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df18b9cb-dc2e-44da-a950-2b378435789d}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37636552-dbb6-4865-87e7-fcd1b0750c23}, !- Handle
  Office4_mult6_flr_5 Service Water Use 0.01gal/min, !- Name
  {9417980c-9774-40a7-aa1e-c56238ee80cf}, !- Water Use Equipment Definition Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  {e37f460a-ece3-44cc-9c92-9d95430b8c0f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cec5b93d-820c-427c-b349-081282c91476}, !- Handle
  Node 871,                               !- Name
  {d9c4bfe1-d9f1-4ced-a4a6-514612b676f6}, !- Inlet Port
  {ccc6e31e-1206-45fb-8dfe-92d01618fd77}; !- Outlet Port

OS:Connection,
  {d9c4bfe1-d9f1-4ced-a4a6-514612b676f6}, !- Handle
  {e9e63552-d693-40a7-9cb0-52e9e9d56a98}, !- Name
  {99bbdfc4-22e1-4137-9046-b757677b7fec}, !- Source Object
  45,                                     !- Outlet Port
  {cec5b93d-820c-427c-b349-081282c91476}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04a02dfb-dc96-4445-96ad-1a6b87b682f1}, !- Handle
  Node 872,                               !- Name
  {07c26cef-6296-4abb-9906-b1d430f443f5}, !- Inlet Port
  {623b0004-1656-48f4-a578-7be9b2f3e274}; !- Outlet Port

OS:Connection,
  {ccc6e31e-1206-45fb-8dfe-92d01618fd77}, !- Handle
  {17dcc94a-6228-4e9a-8237-151fdcdfa2d8}, !- Name
  {cec5b93d-820c-427c-b349-081282c91476}, !- Source Object
  3,                                      !- Outlet Port
  {80629d2d-9345-4a71-b285-ce299d3ee619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c26cef-6296-4abb-9906-b1d430f443f5}, !- Handle
  {4311975c-576d-48ea-82a7-8f28d6d9fb47}, !- Name
  {80629d2d-9345-4a71-b285-ce299d3ee619}, !- Source Object
  3,                                      !- Outlet Port
  {04a02dfb-dc96-4445-96ad-1a6b87b682f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623b0004-1656-48f4-a578-7be9b2f3e274}, !- Handle
  {eb5c105a-4b23-400b-ac8b-bcf5b2704978}, !- Name
  {04a02dfb-dc96-4445-96ad-1a6b87b682f1}, !- Source Object
  3,                                      !- Outlet Port
  {079330c9-89ce-4885-87be-d9300cb7547a}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {22099be0-5e1e-45d4-80ae-7b8c75d1539c}, !- Handle
  Water Use Connections 43,               !- Name
  {1919be55-a2c2-4057-bc28-cffa2ad100e5}, !- Inlet Node Name
  {95f811a3-f284-47f5-bc2b-88d8cb7c806f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {acdbfb87-596b-41e3-a517-8b3c65ac3fd9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c0ec4b8-0a8e-4b59-9cd9-acac944d1590}, !- Handle
  Or1_flr_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37552361058989e-06,                   !- Peak Flow Rate {m3/s}
  {796c553e-a4c3-4edb-9b96-143c6ac72f26}, !- Target Temperature Schedule Name
  {b8e7d22c-2726-4595-b482-d62effe7518a}, !- Sensible Fraction Schedule Name
  {5ad0be40-f2dc-4b80-bf88-98fdbf5b4289}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8e7d22c-2726-4595-b482-d62effe7518a}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94d09724-22c3-4fe7-8eed-79a5006ea608}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94d09724-22c3-4fe7-8eed-79a5006ea608}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ad0be40-f2dc-4b80-bf88-98fdbf5b4289}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f64ba37-9676-47eb-bee9-6e96c1653647}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f64ba37-9676-47eb-bee9-6e96c1653647}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {796c553e-a4c3-4edb-9b96-143c6ac72f26}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ab3e720-5cf4-46ad-b6ab-7e94ff8814f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ab3e720-5cf4-46ad-b6ab-7e94ff8814f8}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {acdbfb87-596b-41e3-a517-8b3c65ac3fd9}, !- Handle
  Or1_flr_2 Service Water Use 0.05gal/min, !- Name
  {4c0ec4b8-0a8e-4b59-9cd9-acac944d1590}, !- Water Use Equipment Definition Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  {80a69c0c-ac2f-40dc-9b60-31dc383aab62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e012d7a2-b7a0-4d77-8f48-bc87425d9178}, !- Handle
  Node 873,                               !- Name
  {8694d6a2-d4ac-4ca4-8317-5a52be9ff984}, !- Inlet Port
  {1919be55-a2c2-4057-bc28-cffa2ad100e5}; !- Outlet Port

OS:Connection,
  {8694d6a2-d4ac-4ca4-8317-5a52be9ff984}, !- Handle
  {671047c5-13c4-4d8a-9175-126c139254ef}, !- Name
  {99bbdfc4-22e1-4137-9046-b757677b7fec}, !- Source Object
  46,                                     !- Outlet Port
  {e012d7a2-b7a0-4d77-8f48-bc87425d9178}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c7d9f7a-7dce-46d4-b145-3cd7e219f3ee}, !- Handle
  Node 874,                               !- Name
  {95f811a3-f284-47f5-bc2b-88d8cb7c806f}, !- Inlet Port
  {ab53b181-b589-4287-ad37-f2fc74fb4805}; !- Outlet Port

OS:Connection,
  {1919be55-a2c2-4057-bc28-cffa2ad100e5}, !- Handle
  {62e042a3-c438-41b6-b906-778d50acc128}, !- Name
  {e012d7a2-b7a0-4d77-8f48-bc87425d9178}, !- Source Object
  3,                                      !- Outlet Port
  {22099be0-5e1e-45d4-80ae-7b8c75d1539c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f811a3-f284-47f5-bc2b-88d8cb7c806f}, !- Handle
  {9c0dee0f-18d6-41b3-bb47-73bad82fc99d}, !- Name
  {22099be0-5e1e-45d4-80ae-7b8c75d1539c}, !- Source Object
  3,                                      !- Outlet Port
  {2c7d9f7a-7dce-46d4-b145-3cd7e219f3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab53b181-b589-4287-ad37-f2fc74fb4805}, !- Handle
  {c880fe70-6efe-479c-a204-14c496bd0f04}, !- Name
  {2c7d9f7a-7dce-46d4-b145-3cd7e219f3ee}, !- Source Object
  3,                                      !- Outlet Port
  {079330c9-89ce-4885-87be-d9300cb7547a}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1a510cb4-7e1f-4eb2-831b-a7747acc20ae}, !- Handle
  Water Use Connections 44,               !- Name
  {1658265d-4471-4230-a9be-f2e0e5247d0e}, !- Inlet Node Name
  {a0ceb141-7e5b-46d3-83f5-4ce5fe91e31b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05a589dd-97a0-495b-9b71-7b3bb95c08f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7cf33b38-e8a3-4928-a454-ee86ec97be17}, !- Handle
  Or2_mult5_flr_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50023271581768e-06,                   !- Peak Flow Rate {m3/s}
  {5e3f038b-d94a-4c7c-8bb9-0582dcbb4013}, !- Target Temperature Schedule Name
  {dd61dfbb-4f90-4e48-8c7e-3bddfd9165b9}, !- Sensible Fraction Schedule Name
  {4f774a41-9d93-44f9-9f94-3b70948258d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dd61dfbb-4f90-4e48-8c7e-3bddfd9165b9}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a8762b0e-ad59-4529-8cc5-1c6b1de6f800}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8762b0e-ad59-4529-8cc5-1c6b1de6f800}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f774a41-9d93-44f9-9f94-3b70948258d5}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fc574889-7d9c-420d-88c1-2c19fd7f3f6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc574889-7d9c-420d-88c1-2c19fd7f3f6b}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e3f038b-d94a-4c7c-8bb9-0582dcbb4013}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aac55de8-9fd5-4f52-99a9-7157c275d3d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aac55de8-9fd5-4f52-99a9-7157c275d3d2}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05a589dd-97a0-495b-9b71-7b3bb95c08f4}, !- Handle
  Or2_mult5_flr_2 Service Water Use 0.02gal/min, !- Name
  {7cf33b38-e8a3-4928-a454-ee86ec97be17}, !- Water Use Equipment Definition Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  {80a69c0c-ac2f-40dc-9b60-31dc383aab62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1568972-5304-405b-b836-3a28a677ae97}, !- Handle
  Node 875,                               !- Name
  {521e48fc-0b10-45de-81e7-9eace8d74963}, !- Inlet Port
  {1658265d-4471-4230-a9be-f2e0e5247d0e}; !- Outlet Port

OS:Connection,
  {521e48fc-0b10-45de-81e7-9eace8d74963}, !- Handle
  {267e7666-79ea-4d58-9c0a-dd801e902b40}, !- Name
  {99bbdfc4-22e1-4137-9046-b757677b7fec}, !- Source Object
  47,                                     !- Outlet Port
  {a1568972-5304-405b-b836-3a28a677ae97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be229fe9-b648-44ee-ac96-f196e117fa02}, !- Handle
  Node 876,                               !- Name
  {a0ceb141-7e5b-46d3-83f5-4ce5fe91e31b}, !- Inlet Port
  {d518e7cd-a99c-4e7d-bd5c-0bcfe7963925}; !- Outlet Port

OS:Connection,
  {1658265d-4471-4230-a9be-f2e0e5247d0e}, !- Handle
  {a49dec05-d7f0-4dfb-9ab8-627b2da0a15b}, !- Name
  {a1568972-5304-405b-b836-3a28a677ae97}, !- Source Object
  3,                                      !- Outlet Port
  {1a510cb4-7e1f-4eb2-831b-a7747acc20ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ceb141-7e5b-46d3-83f5-4ce5fe91e31b}, !- Handle
  {38c329e3-b72e-4fc0-97bf-d4947cbc0601}, !- Name
  {1a510cb4-7e1f-4eb2-831b-a7747acc20ae}, !- Source Object
  3,                                      !- Outlet Port
  {be229fe9-b648-44ee-ac96-f196e117fa02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d518e7cd-a99c-4e7d-bd5c-0bcfe7963925}, !- Handle
  {5b6e63a9-099b-45ce-a41f-35f87ced6e12}, !- Name
  {be229fe9-b648-44ee-ac96-f196e117fa02}, !- Source Object
  3,                                      !- Outlet Port
  {079330c9-89ce-4885-87be-d9300cb7547a}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2e150f6-fbee-4f00-82d9-c9663de1553b}, !- Handle
  Water Use Connections 45,               !- Name
  {37139ad2-407d-4916-bb47-a51bb8a996f1}, !- Inlet Node Name
  {2e69f145-2a25-4557-a799-4607ac0d254a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {252c0ffe-1e44-47c9-8a8f-95a3e49ef3e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83096d2f-6f41-4475-bcfe-21c0c196972b}, !- Handle
  Or3_flr_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.12517453686326e-06,                   !- Peak Flow Rate {m3/s}
  {4cbe629f-4d27-44f0-925b-a822087aace7}, !- Target Temperature Schedule Name
  {7591e7b7-eb2d-412c-84a1-d5e0798418e1}, !- Sensible Fraction Schedule Name
  {1a14e2a8-4a11-4c7a-9c7f-119bb9a49e88}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7591e7b7-eb2d-412c-84a1-d5e0798418e1}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c3fc908-1b40-43ff-b9c2-d7d4f55be5bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c3fc908-1b40-43ff-b9c2-d7d4f55be5bb}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a14e2a8-4a11-4c7a-9c7f-119bb9a49e88}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4cd0d0ac-324c-4688-a6e5-25d38b1d82dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd0d0ac-324c-4688-a6e5-25d38b1d82dc}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cbe629f-4d27-44f0-925b-a822087aace7}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {255109c8-c52e-416c-b7c6-f8c580f756ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {255109c8-c52e-416c-b7c6-f8c580f756ef}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {252c0ffe-1e44-47c9-8a8f-95a3e49ef3e2}, !- Handle
  Or3_flr_2 Service Water Use 0.02gal/min, !- Name
  {83096d2f-6f41-4475-bcfe-21c0c196972b}, !- Water Use Equipment Definition Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  {80a69c0c-ac2f-40dc-9b60-31dc383aab62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d854be52-7442-41ab-96e1-6814c9b3e11f}, !- Handle
  Node 877,                               !- Name
  {30223919-173c-48f5-ae0f-c5243769f792}, !- Inlet Port
  {37139ad2-407d-4916-bb47-a51bb8a996f1}; !- Outlet Port

OS:Connection,
  {30223919-173c-48f5-ae0f-c5243769f792}, !- Handle
  {eecc8b6e-f755-47fb-8291-b5e0af8d5297}, !- Name
  {99bbdfc4-22e1-4137-9046-b757677b7fec}, !- Source Object
  48,                                     !- Outlet Port
  {d854be52-7442-41ab-96e1-6814c9b3e11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20911014-ead8-4815-b1aa-e4825221ac5d}, !- Handle
  Node 878,                               !- Name
  {2e69f145-2a25-4557-a799-4607ac0d254a}, !- Inlet Port
  {97c6c023-ed68-4ebd-bc43-5ae7002c576b}; !- Outlet Port

OS:Connection,
  {37139ad2-407d-4916-bb47-a51bb8a996f1}, !- Handle
  {edc85a49-5c3e-4431-963e-82d8fd2427f9}, !- Name
  {d854be52-7442-41ab-96e1-6814c9b3e11f}, !- Source Object
  3,                                      !- Outlet Port
  {a2e150f6-fbee-4f00-82d9-c9663de1553b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e69f145-2a25-4557-a799-4607ac0d254a}, !- Handle
  {5fee940c-4ddc-4281-a2db-5cac59bfe49e}, !- Name
  {a2e150f6-fbee-4f00-82d9-c9663de1553b}, !- Source Object
  3,                                      !- Outlet Port
  {20911014-ead8-4815-b1aa-e4825221ac5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c6c023-ed68-4ebd-bc43-5ae7002c576b}, !- Handle
  {9ebf644e-2371-4e9f-9d62-b45610a86aae}, !- Name
  {20911014-ead8-4815-b1aa-e4825221ac5d}, !- Source Object
  3,                                      !- Outlet Port
  {079330c9-89ce-4885-87be-d9300cb7547a}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6db03114-315f-4fb8-a7c1-331db5077944}, !- Handle
  Water Use Connections 46,               !- Name
  {1bb0dbf0-5f4c-4806-ab9a-dbc57a63d6ca}, !- Inlet Node Name
  {eef25a5f-22b0-4717-9a6d-c256707fd552}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {46173069-7940-459b-8b81-23d272f56fb8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62b22734-1dba-4acf-a054-8633a1b160c2}, !- Handle
  Or4_flr_2 Service Water Use Def 0.29gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.80027925898123e-05,                   !- Peak Flow Rate {m3/s}
  {c6325467-721b-4eca-98d3-8f3a6f437944}, !- Target Temperature Schedule Name
  {9d234605-4879-41ff-88e6-3fb390dd92e9}, !- Sensible Fraction Schedule Name
  {2e886cfa-8c49-4644-83bd-1edd64195f06}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9d234605-4879-41ff-88e6-3fb390dd92e9}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7d252f7-a2b6-4b90-98a8-068bf4076e57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7d252f7-a2b6-4b90-98a8-068bf4076e57}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e886cfa-8c49-4644-83bd-1edd64195f06}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2ce42c3f-f809-4307-93ab-d27e57e91f3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ce42c3f-f809-4307-93ab-d27e57e91f3c}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6325467-721b-4eca-98d3-8f3a6f437944}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0ecc979-e006-4cc3-aade-1ec3f234f40b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0ecc979-e006-4cc3-aade-1ec3f234f40b}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {46173069-7940-459b-8b81-23d272f56fb8}, !- Handle
  Or4_flr_2 Service Water Use 0.29gal/min, !- Name
  {62b22734-1dba-4acf-a054-8633a1b160c2}, !- Water Use Equipment Definition Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  {80a69c0c-ac2f-40dc-9b60-31dc383aab62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e11d2f63-5838-4548-a42a-e8df1c332aef}, !- Handle
  Node 879,                               !- Name
  {d9c95f69-9569-4c8c-aadd-6548699ba781}, !- Inlet Port
  {1bb0dbf0-5f4c-4806-ab9a-dbc57a63d6ca}; !- Outlet Port

OS:Connection,
  {d9c95f69-9569-4c8c-aadd-6548699ba781}, !- Handle
  {36e116e2-53e3-4258-b42e-2e3e46da6a83}, !- Name
  {99bbdfc4-22e1-4137-9046-b757677b7fec}, !- Source Object
  49,                                     !- Outlet Port
  {e11d2f63-5838-4548-a42a-e8df1c332aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48f8fdce-c149-4204-82d1-11e95a50961e}, !- Handle
  Node 880,                               !- Name
  {eef25a5f-22b0-4717-9a6d-c256707fd552}, !- Inlet Port
  {66a9c998-1045-48a4-b218-1c8d2aee784e}; !- Outlet Port

OS:Connection,
  {1bb0dbf0-5f4c-4806-ab9a-dbc57a63d6ca}, !- Handle
  {169dcd58-d8de-459d-9444-e8ca5d2834a9}, !- Name
  {e11d2f63-5838-4548-a42a-e8df1c332aef}, !- Source Object
  3,                                      !- Outlet Port
  {6db03114-315f-4fb8-a7c1-331db5077944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef25a5f-22b0-4717-9a6d-c256707fd552}, !- Handle
  {2fcfdb79-4429-4250-9be4-d153ea50142e}, !- Name
  {6db03114-315f-4fb8-a7c1-331db5077944}, !- Source Object
  3,                                      !- Outlet Port
  {48f8fdce-c149-4204-82d1-11e95a50961e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a9c998-1045-48a4-b218-1c8d2aee784e}, !- Handle
  {07d6b5d0-37ee-491a-9f58-c3763f710026}, !- Name
  {48f8fdce-c149-4204-82d1-11e95a50961e}, !- Source Object
  3,                                      !- Outlet Port
  {079330c9-89ce-4885-87be-d9300cb7547a}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0449734b-a023-43bc-bb0b-e080c618e2f0}, !- Handle
  Water Use Connections 47,               !- Name
  {c8b2e486-6812-4e58-b91d-dcdecba87458}, !- Inlet Node Name
  {75fd12f0-0ddc-483e-86e6-904d0360ee0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf31a9d0-5ff0-4671-aa1b-224a44dd9044}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b90fec36-a802-4d71-b036-c3b7c23ea5d4}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.72274397643524e-06,                   !- Peak Flow Rate {m3/s}
  {ac7e911c-8182-4b8a-9d38-d6dfa24d011f}, !- Target Temperature Schedule Name
  {e4fb56fe-0be4-4515-a2ff-196135f43506}, !- Sensible Fraction Schedule Name
  {8ad4d45b-a2dc-41bf-afef-a28f9f4ccb75}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4fb56fe-0be4-4515-a2ff-196135f43506}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {16f2eeb7-d622-4702-a88e-11fa41445c5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16f2eeb7-d622-4702-a88e-11fa41445c5d}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ad4d45b-a2dc-41bf-afef-a28f9f4ccb75}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e150447-b4d7-49e3-b671-a0c21d2a4e3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e150447-b4d7-49e3-b671-a0c21d2a4e3a}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac7e911c-8182-4b8a-9d38-d6dfa24d011f}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb053267-462c-4c6a-bbb7-3dc56215a0b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb053267-462c-4c6a-bbb7-3dc56215a0b3}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bf31a9d0-5ff0-4671-aa1b-224a44dd9044}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.06gal/min, !- Name
  {b90fec36-a802-4d71-b036-c3b7c23ea5d4}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {95e112d7-873b-4eb8-8609-55128e3bcc93}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {95e112d7-873b-4eb8-8609-55128e3bcc93}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7581ef9d-bf0f-4914-8835-6b25dc829a19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7581ef9d-bf0f-4914-8835-6b25dc829a19}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {5a89ae29-dbd4-4c9a-a707-a9d22cdcc309}, !- Handle
  Schedule Rule 71,                       !- Name
  {95e112d7-873b-4eb8-8609-55128e3bcc93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9911cee-ae90-4e4a-b6d8-78bce0f58228}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9911cee-ae90-4e4a-b6d8-78bce0f58228}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f13bc79f-7503-45c2-83ce-7f917556e95f}, !- Handle
  Schedule Rule 72,                       !- Name
  {95e112d7-873b-4eb8-8609-55128e3bcc93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85b459d9-ea59-4792-97c3-39afd87bd520}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85b459d9-ea59-4792-97c3-39afd87bd520}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {def65e32-ebec-409d-84db-4fc2edff63a8}, !- Handle
  Schedule Rule 73,                       !- Name
  {95e112d7-873b-4eb8-8609-55128e3bcc93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8438b87f-01c2-4bf3-b0aa-d0a722727c41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8438b87f-01c2-4bf3-b0aa-d0a722727c41}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {f230fc89-c73b-4216-9c73-d751eb8ad47e}, !- Handle
  Node 881,                               !- Name
  {66d670a1-123c-4c37-aa80-c177817103d1}, !- Inlet Port
  {c8b2e486-6812-4e58-b91d-dcdecba87458}; !- Outlet Port

OS:Connection,
  {66d670a1-123c-4c37-aa80-c177817103d1}, !- Handle
  {34747645-1b9d-4ed9-bef5-b8c0dc80db80}, !- Name
  {99bbdfc4-22e1-4137-9046-b757677b7fec}, !- Source Object
  50,                                     !- Outlet Port
  {f230fc89-c73b-4216-9c73-d751eb8ad47e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b58b9e5b-1532-4b97-888c-a8669c43889a}, !- Handle
  Node 882,                               !- Name
  {75fd12f0-0ddc-483e-86e6-904d0360ee0c}, !- Inlet Port
  {b404f7d5-c7e9-451b-bc29-08a6fe6e3073}; !- Outlet Port

OS:Connection,
  {c8b2e486-6812-4e58-b91d-dcdecba87458}, !- Handle
  {f591ec96-6dfe-4279-8b60-4bf451d8da89}, !- Name
  {f230fc89-c73b-4216-9c73-d751eb8ad47e}, !- Source Object
  3,                                      !- Outlet Port
  {0449734b-a023-43bc-bb0b-e080c618e2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75fd12f0-0ddc-483e-86e6-904d0360ee0c}, !- Handle
  {01e9b77a-e37b-46e0-847b-7164241a6fca}, !- Name
  {0449734b-a023-43bc-bb0b-e080c618e2f0}, !- Source Object
  3,                                      !- Outlet Port
  {b58b9e5b-1532-4b97-888c-a8669c43889a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b404f7d5-c7e9-451b-bc29-08a6fe6e3073}, !- Handle
  {ebcb13ee-eec3-4a19-9d5b-33ea4f121ec4}, !- Name
  {b58b9e5b-1532-4b97-888c-a8669c43889a}, !- Source Object
  3,                                      !- Outlet Port
  {079330c9-89ce-4885-87be-d9300cb7547a}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {74581cc8-e304-4952-8755-bf589e63e7eb}, !- Handle
  Water Use Connections 48,               !- Name
  {bc71958d-e8e0-4f69-9ece-0e18b53028e7}, !- Inlet Node Name
  {15a88001-9a28-409d-b4bd-16f175cf4f3d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {032c5a21-931d-45eb-84f3-d0bba4b39a44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c37e27c4-e0cf-4588-a123-338027536fcf}, !- Handle
  Radiology_flr_4 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.18066394185154e-05,                   !- Peak Flow Rate {m3/s}
  {adcbe738-f960-4ec6-b981-7b55825cba13}, !- Target Temperature Schedule Name
  {fbaafe95-0a89-407a-a02b-6147709fd528}, !- Sensible Fraction Schedule Name
  {ce09812f-41c6-48ab-b69d-4d5366251e69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fbaafe95-0a89-407a-a02b-6147709fd528}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8899f7ab-de1d-47f1-b809-86ab59eb0a66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8899f7ab-de1d-47f1-b809-86ab59eb0a66}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce09812f-41c6-48ab-b69d-4d5366251e69}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8be38054-ab8d-437b-9c93-95342a290d4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8be38054-ab8d-437b-9c93-95342a290d4f}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {adcbe738-f960-4ec6-b981-7b55825cba13}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {899b70f1-e762-4625-a507-137137884f6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {899b70f1-e762-4625-a507-137137884f6e}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {032c5a21-931d-45eb-84f3-d0bba4b39a44}, !- Handle
  Radiology_flr_4 Service Water Use 0.19gal/min, !- Name
  {c37e27c4-e0cf-4588-a123-338027536fcf}, !- Water Use Equipment Definition Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  {80a69c0c-ac2f-40dc-9b60-31dc383aab62}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d7b8f74-6afe-4e80-a775-08c986cb57b6}, !- Handle
  Node 883,                               !- Name
  {707bf584-1d9c-416b-846a-d92cefe2b063}, !- Inlet Port
  {bc71958d-e8e0-4f69-9ece-0e18b53028e7}; !- Outlet Port

OS:Connection,
  {707bf584-1d9c-416b-846a-d92cefe2b063}, !- Handle
  {fa280b8b-119b-4c51-9239-41ffbee09e77}, !- Name
  {99bbdfc4-22e1-4137-9046-b757677b7fec}, !- Source Object
  51,                                     !- Outlet Port
  {8d7b8f74-6afe-4e80-a775-08c986cb57b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6dc660b-1dcc-43dc-a4de-2fb4b83d24fe}, !- Handle
  Node 884,                               !- Name
  {15a88001-9a28-409d-b4bd-16f175cf4f3d}, !- Inlet Port
  {b9088321-3347-4d04-bd15-53976e596ff2}; !- Outlet Port

OS:Connection,
  {bc71958d-e8e0-4f69-9ece-0e18b53028e7}, !- Handle
  {66bc1c2e-5096-45ae-9342-4cebe555b878}, !- Name
  {8d7b8f74-6afe-4e80-a775-08c986cb57b6}, !- Source Object
  3,                                      !- Outlet Port
  {74581cc8-e304-4952-8755-bf589e63e7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a88001-9a28-409d-b4bd-16f175cf4f3d}, !- Handle
  {8ad930b2-8c29-4906-a681-6ab4f7d3a0d0}, !- Name
  {74581cc8-e304-4952-8755-bf589e63e7eb}, !- Source Object
  3,                                      !- Outlet Port
  {b6dc660b-1dcc-43dc-a4de-2fb4b83d24fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9088321-3347-4d04-bd15-53976e596ff2}, !- Handle
  {6c50e25c-fdf1-43c9-ab63-b79a352a25dc}, !- Name
  {b6dc660b-1dcc-43dc-a4de-2fb4b83d24fe}, !- Source Object
  3,                                      !- Outlet Port
  {079330c9-89ce-4885-87be-d9300cb7547a}, !- Target Object
  51;                                     !- Inlet Port

OS:Sizing:Parameters,
  {7342ff18-7c8c-427a-8db1-7304e50136ad}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {b38a62d1-d13f-42b3-bb7e-f49948c1b054}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {c1be5dbf-5c7c-4583-9427-c7b1c50113b7}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b10587f-68d3-410a-bf03-f73798857b23}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {4bcca0a5-387d-4fc4-a904-b282b52e25e3}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d75f501d-3968-46fe-a5e7-714cc9e28242}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d75f501d-3968-46fe-a5e7-714cc9e28242}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {382986b4-0384-440e-bdc4-5c2c50a5ebb8}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {b531485e-d64a-41b1-864e-4c1ec685a664}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d57aebcf-7c9e-4d0a-b8d7-c5eb08bc9200}, !- Supply Air Inlet Node
  {97df9947-d3b1-4a90-97b2-b0a078eec8fd}, !- Supply Air Outlet Node
  {c6a91b9a-5234-4153-adf1-d9d2e7c82d1f}, !- Exhaust Air Inlet Node
  {e8ce8d3e-78f2-41a3-8993-b32539573744}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5b0b871a-38f4-4d1a-a42b-535f2615d062}, !- Handle
  Node 886,                               !- Name
  {97df9947-d3b1-4a90-97b2-b0a078eec8fd}, !- Inlet Port
  {24bb989b-f9ff-4e1d-a8b0-706a6e441c38}; !- Outlet Port

OS:Connection,
  {d57aebcf-7c9e-4d0a-b8d7-c5eb08bc9200}, !- Handle
  {31f7b252-48ea-4f70-86ce-6fd2e975712f}, !- Name
  {4df4f89d-739a-4490-9130-266f016618d9}, !- Source Object
  3,                                      !- Outlet Port
  {382986b4-0384-440e-bdc4-5c2c50a5ebb8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {97df9947-d3b1-4a90-97b2-b0a078eec8fd}, !- Handle
  {463609a7-1e4e-4656-b718-c2c008401d0c}, !- Name
  {382986b4-0384-440e-bdc4-5c2c50a5ebb8}, !- Source Object
  13,                                     !- Outlet Port
  {5b0b871a-38f4-4d1a-a42b-535f2615d062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24bb989b-f9ff-4e1d-a8b0-706a6e441c38}, !- Handle
  {70dc1a7e-0009-498a-8a98-d5e232471d04}, !- Name
  {5b0b871a-38f4-4d1a-a42b-535f2615d062}, !- Source Object
  3,                                      !- Outlet Port
  {b48da13f-2e72-4f06-bbef-c3796c68d996}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f74af45-a54d-4cb5-a9c7-81d6879dd89b}, !- Handle
  Node 887,                               !- Name
  {a208a53e-d34f-4476-828b-9f20bf0cd490}, !- Inlet Port
  {c6a91b9a-5234-4153-adf1-d9d2e7c82d1f}; !- Outlet Port

OS:Connection,
  {a208a53e-d34f-4476-828b-9f20bf0cd490}, !- Handle
  {bb7348dc-4c45-433a-8fdb-6964792fa76d}, !- Name
  {b48da13f-2e72-4f06-bbef-c3796c68d996}, !- Source Object
  7,                                      !- Outlet Port
  {2f74af45-a54d-4cb5-a9c7-81d6879dd89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a91b9a-5234-4153-adf1-d9d2e7c82d1f}, !- Handle
  {78162408-17a0-4125-8c90-b104a458077e}, !- Name
  {2f74af45-a54d-4cb5-a9c7-81d6879dd89b}, !- Source Object
  3,                                      !- Outlet Port
  {382986b4-0384-440e-bdc4-5c2c50a5ebb8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e8ce8d3e-78f2-41a3-8993-b32539573744}, !- Handle
  {41448fa5-1081-48bc-bce8-41ac2a24d1a6}, !- Name
  {382986b4-0384-440e-bdc4-5c2c50a5ebb8}, !- Source Object
  15,                                     !- Outlet Port
  {a9eebd99-ef38-427d-abd4-1d82495ae063}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {11283a53-49ef-4dc9-912b-337cf7fe74d7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e46c3336-1879-4a8f-8276-f24b8b37287d}, !- Reference Setpoint Node Name
  {e46c3336-1879-4a8f-8276-f24b8b37287d}, !- Mixed Air Stream Node Name
  {4df4f89d-739a-4490-9130-266f016618d9}, !- Outdoor Air Stream Node Name
  {e984c0ba-ef40-47e7-b621-8ddc660c464b}, !- Return Air Stream Node Name
  {5b0b871a-38f4-4d1a-a42b-535f2615d062}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {473d7df5-60ff-4b59-91e6-f3b7b71fdc54}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {2c77e3c7-1783-4e0d-90b9-cc0e55ec064f}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {23892025-29b2-4408-a75d-17b9213f1d37}, !- Default Day Schedule Name
  {d46223aa-fe13-4711-9e90-7e420be610f4}, !- Summer Design Day Schedule Name
  {85e94880-82cd-40e1-b8c7-9eac315848c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23892025-29b2-4408-a75d-17b9213f1d37}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7cc0183-599b-4887-b9b3-41095c6fe3bc}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85e94880-82cd-40e1-b8c7-9eac315848c2}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdb6f695-029b-467d-8081-622ab90504c1}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d46223aa-fe13-4711-9e90-7e420be610f4}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0de0c0eb-3790-4ef2-8e70-2889316475b3}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {2c77e3c7-1783-4e0d-90b9-cc0e55ec064f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {01efb951-c168-4798-9ca1-cb531c8b0a21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {01efb951-c168-4798-9ca1-cb531c8b0a21}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9cf82816-3f35-4b68-9c88-9cc439a7f85b}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {2c77e3c7-1783-4e0d-90b9-cc0e55ec064f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {38aadf40-df25-4a3a-9647-dbdd7e586098}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {38aadf40-df25-4a3a-9647-dbdd7e586098}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9fe085c3-7a8c-4882-a5d4-76e385555e3a}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {2c77e3c7-1783-4e0d-90b9-cc0e55ec064f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8dc753c6-9a0f-4e09-9b51-19dbc93d1c73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8dc753c6-9a0f-4e09-9b51-19dbc93d1c73}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fef0234-0f80-44d7-afe8-ce63ef7cadd9}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {2c77e3c7-1783-4e0d-90b9-cc0e55ec064f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fffff9c5-07ac-4d90-92eb-32280280762a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fffff9c5-07ac-4d90-92eb-32280280762a}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ddb9928-5474-4ee7-9da9-8a31357e50d8}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {2c77e3c7-1783-4e0d-90b9-cc0e55ec064f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e120155-e245-47b6-82b0-268387fb6452}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0e120155-e245-47b6-82b0-268387fb6452}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43c5a5e3-2b80-4ae3-bfda-b38a46591591}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {2c77e3c7-1783-4e0d-90b9-cc0e55ec064f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {604d1742-8402-40d4-85c5-ebdcf79d35a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {604d1742-8402-40d4-85c5-ebdcf79d35a8}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ceb5f6cd-f075-44b5-ab26-8f46f68c9d6b}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {2c77e3c7-1783-4e0d-90b9-cc0e55ec064f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cf00293-2ce4-4eec-881e-2193a6626c8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cf00293-2ce4-4eec-881e-2193a6626c8a}, !- Handle
  Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {54212a8a-9215-43c7-9d8f-4b1a4a5482de}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5c5560c7-dd8f-499c-acdf-b3f32bcbcb8a}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8ba5a82f-ebdb-49cf-9f94-223a7b943a49}, !- Default Day Schedule Name
  {b071ab8e-9772-4d2d-9632-55c44612ffc2}, !- Summer Design Day Schedule Name
  {7d095c97-861f-487f-bc13-5119ca7a2a1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ba5a82f-ebdb-49cf-9f94-223a7b943a49}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8884a04-1031-4948-92cc-6faf55c1ce3e}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d095c97-861f-487f-bc13-5119ca7a2a1f}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cb93f22-7934-4701-b4b4-0da48c07ff4d}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b071ab8e-9772-4d2d-9632-55c44612ffc2}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a2369ae-597f-474d-bf11-95f0fb89d7bc}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5c5560c7-dd8f-499c-acdf-b3f32bcbcb8a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {947d093c-2c4a-4f88-a2ee-15b91113f6f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {947d093c-2c4a-4f88-a2ee-15b91113f6f0}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b260efe5-cd50-4540-ba4b-ef95db787214}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5c5560c7-dd8f-499c-acdf-b3f32bcbcb8a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3f209356-ac00-4c8c-833c-98139a6000d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3f209356-ac00-4c8c-833c-98139a6000d6}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80203733-8252-4e66-a355-403c2ba8d129}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5c5560c7-dd8f-499c-acdf-b3f32bcbcb8a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6d714b81-812f-4f02-85f2-6c1a3f72d2ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6d714b81-812f-4f02-85f2-6c1a3f72d2ba}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e2c519f-4c0b-4b7c-ba49-6dbbb5efe9f0}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5c5560c7-dd8f-499c-acdf-b3f32bcbcb8a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a039ddf5-8cd2-4b6b-8a27-b540bbd7f12e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a039ddf5-8cd2-4b6b-8a27-b540bbd7f12e}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {18d1c16f-5490-4d8f-8eec-84948a02e98a}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5c5560c7-dd8f-499c-acdf-b3f32bcbcb8a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64b2dd7a-4905-4453-883d-140b18d229d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {64b2dd7a-4905-4453-883d-140b18d229d2}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbf2909f-7876-4688-a12a-2db916063868}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5c5560c7-dd8f-499c-acdf-b3f32bcbcb8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d673a91-4daa-4577-87a0-f2859ef437b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d673a91-4daa-4577-87a0-f2859ef437b3}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a3d8ba61-77eb-4542-a6a1-d2af55db4312}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5c5560c7-dd8f-499c-acdf-b3f32bcbcb8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d407a3f9-667b-442d-9831-a453c881e090}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d407a3f9-667b-442d-9831-a453c881e090}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {018f4f82-75f0-4b8d-927c-8ca345254604}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {6e1c4fca-8095-4663-a06b-63120cb309dd}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {2bb6a016-2703-4e7b-9c97-3d69a4ee855c}, !- Default Day Schedule Name
  {c96428e1-f992-47d3-9a75-c9c00c30133d}, !- Summer Design Day Schedule Name
  {ed1e2a60-82ed-4d6c-97e9-06745d91093e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bb6a016-2703-4e7b-9c97-3d69a4ee855c}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c03082c8-0c46-4950-b591-264ff8984b1c}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed1e2a60-82ed-4d6c-97e9-06745d91093e}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63339f1d-f28d-41a3-9ed8-026018d97569}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c96428e1-f992-47d3-9a75-c9c00c30133d}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44841382-c11a-47e9-89d6-68e5b34203cf}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {6e1c4fca-8095-4663-a06b-63120cb309dd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {71e3d054-a86f-4e8d-806a-ac7f13eccab0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {71e3d054-a86f-4e8d-806a-ac7f13eccab0}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed215877-5fc8-4989-ba3b-585f904d1c25}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {6e1c4fca-8095-4663-a06b-63120cb309dd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8ea04422-80dc-4334-aee1-7760ec416ec3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8ea04422-80dc-4334-aee1-7760ec416ec3}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2b38ffe-4d6e-499f-8b37-451b0b6775eb}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {6e1c4fca-8095-4663-a06b-63120cb309dd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a2c2ea21-4029-49d2-a218-3be1453b8ff9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a2c2ea21-4029-49d2-a218-3be1453b8ff9}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5df21e79-00ae-45b9-a505-8fc3442066dc}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {6e1c4fca-8095-4663-a06b-63120cb309dd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e30e6b0-6000-454f-83c8-421700ee6301}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6e30e6b0-6000-454f-83c8-421700ee6301}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bd585790-6142-4f5f-beec-0c6619667fd4}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {6e1c4fca-8095-4663-a06b-63120cb309dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fa3215bc-a46e-4315-9a70-7be712958986}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fa3215bc-a46e-4315-9a70-7be712958986}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03683b8b-1e80-4882-a535-13152246547f}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {6e1c4fca-8095-4663-a06b-63120cb309dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15c6f7fb-4593-4030-84b3-748ccc7a1796}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15c6f7fb-4593-4030-84b3-748ccc7a1796}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fd9e4f8-231b-43e0-a6b2-fbe445ea6d74}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {6e1c4fca-8095-4663-a06b-63120cb309dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67a61f22-2588-47d1-ac38-a7b5dafd1c27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67a61f22-2588-47d1-ac38-a7b5dafd1c27}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {1a3cfc79-d33a-4846-9057-a92d237a05b1}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5655bda6-6709-43c1-a61f-d7b2d50e1b14}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a2db4775-0ee5-4378-bcc9-f919c5245885}, !- Default Day Schedule Name
  {fc2fef5c-a84c-4fde-be8e-7ef42bd5748d}, !- Summer Design Day Schedule Name
  {663bd0dc-da15-4bbc-8f76-fc4648d0eaae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2db4775-0ee5-4378-bcc9-f919c5245885}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61580421-afcf-4b13-bc66-7e956947106f}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {663bd0dc-da15-4bbc-8f76-fc4648d0eaae}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d2aebfc-b8ca-470c-af88-7bc648c36af8}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc2fef5c-a84c-4fde-be8e-7ef42bd5748d}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bacf0438-d5e8-4bed-8b3d-b63beb1a38e0}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5655bda6-6709-43c1-a61f-d7b2d50e1b14}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {df6d8394-7dea-4b2d-aabf-25d19f2134b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {df6d8394-7dea-4b2d-aabf-25d19f2134b8}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd7e1b45-413e-421e-92ef-e8f91afa9c9b}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5655bda6-6709-43c1-a61f-d7b2d50e1b14}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4a3ce9ad-1aa5-42d2-aefd-5048056c61ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4a3ce9ad-1aa5-42d2-aefd-5048056c61ae}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c064656-3f29-45da-a7f4-7d5dca8c837b}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5655bda6-6709-43c1-a61f-d7b2d50e1b14}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {969ac3d4-00ef-4f8b-9fb7-0e12bf3d6f41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {969ac3d4-00ef-4f8b-9fb7-0e12bf3d6f41}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2c39d48-00e1-4816-8e99-3ab0d556bebf}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5655bda6-6709-43c1-a61f-d7b2d50e1b14}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0920308b-9807-4d73-ab93-08d0b899006d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0920308b-9807-4d73-ab93-08d0b899006d}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {048a7f87-bada-434b-a532-8732a1f67f4e}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5655bda6-6709-43c1-a61f-d7b2d50e1b14}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bbe4fb3d-64e2-474d-b925-a7df05733679}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bbe4fb3d-64e2-474d-b925-a7df05733679}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d439e7e1-068d-4cd9-b578-0e5ae447c2d7}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5655bda6-6709-43c1-a61f-d7b2d50e1b14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8bb844a5-b17e-45f4-818f-057b807aad34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8bb844a5-b17e-45f4-818f-057b807aad34}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9dec873b-7a11-4dc5-b16e-92f10e50831a}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5655bda6-6709-43c1-a61f-d7b2d50e1b14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c602db18-5508-4559-9043-79a280d7df0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c602db18-5508-4559-9043-79a280d7df0d}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {217dce6d-5a6f-48db-bc89-d506693fc46f}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d5bd42de-ad2e-4710-b8d4-24f9c2ef3eda}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {38e8c220-8ff2-4557-a7a9-e1598b6de904}, !- Default Day Schedule Name
  {82c4a295-7b56-454b-8c31-4e83a4ec55d5}, !- Summer Design Day Schedule Name
  {496170de-6fe4-4846-adeb-333be9e89a2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38e8c220-8ff2-4557-a7a9-e1598b6de904}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c79db0f-2732-4789-9330-7e60e1392883}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {496170de-6fe4-4846-adeb-333be9e89a2e}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39b5cde8-2cc7-4ddd-8b50-8509326ef68e}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82c4a295-7b56-454b-8c31-4e83a4ec55d5}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3283b03a-ff32-4339-b5f9-dde8a9bbe9d3}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d5bd42de-ad2e-4710-b8d4-24f9c2ef3eda}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {38259210-23ac-4d5d-87f3-b7ba234444b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {38259210-23ac-4d5d-87f3-b7ba234444b9}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa99683c-3b8d-4dc1-81d0-baef226d6f3c}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d5bd42de-ad2e-4710-b8d4-24f9c2ef3eda}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {45456cf4-35f6-432b-b074-53269b24f338}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {45456cf4-35f6-432b-b074-53269b24f338}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {16a13c07-3e1d-45f6-98c7-c6d6650e6d50}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d5bd42de-ad2e-4710-b8d4-24f9c2ef3eda}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b51eb876-e5fd-4ad8-95d5-bdb003adaf55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b51eb876-e5fd-4ad8-95d5-bdb003adaf55}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26f45874-0303-4c75-9a1b-12087c821d66}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d5bd42de-ad2e-4710-b8d4-24f9c2ef3eda}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {be23c0f6-1bc1-46af-8884-49c2cd80fea0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {be23c0f6-1bc1-46af-8884-49c2cd80fea0}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {397b5771-368c-4a83-a695-d1b5a9450390}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d5bd42de-ad2e-4710-b8d4-24f9c2ef3eda}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a97f6f6-26e7-4060-b776-9b3bfd4f33bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2a97f6f6-26e7-4060-b776-9b3bfd4f33bb}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b663a532-a0d4-437c-a11c-b16f90820280}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d5bd42de-ad2e-4710-b8d4-24f9c2ef3eda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cdeb8091-8c08-4785-afc7-c5d8b7bea661}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cdeb8091-8c08-4785-afc7-c5d8b7bea661}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {218ae222-d2d5-405a-81a6-0093b3e17001}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d5bd42de-ad2e-4710-b8d4-24f9c2ef3eda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b0469ec-8a43-40de-8c37-a88e45373c8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b0469ec-8a43-40de-8c37-a88e45373c8e}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {965fe45f-2e2a-46c2-91da-446fabdb20e9}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {38885c2b-9f61-4979-996b-1fa960a12373}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {db6dfc2b-6d02-4624-b5bf-0f19137ad26d}, !- Default Day Schedule Name
  {24fd6fe0-c9bf-46b8-aae2-a450301e9ccb}, !- Summer Design Day Schedule Name
  {eafb93e8-3762-44fa-af39-a98a633ac378}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db6dfc2b-6d02-4624-b5bf-0f19137ad26d}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {791a5fb6-7194-4b12-8a8e-befdc2f36f24}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eafb93e8-3762-44fa-af39-a98a633ac378}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3506626e-575a-4a7c-bc8c-6830ef556052}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24fd6fe0-c9bf-46b8-aae2-a450301e9ccb}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18fe0482-2c7c-4ced-9842-667da5303ffd}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {38885c2b-9f61-4979-996b-1fa960a12373}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2bf23f23-e883-4460-95d1-4d858cfe8186}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2bf23f23-e883-4460-95d1-4d858cfe8186}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {060bba0f-7235-47a5-af92-b19a75a40005}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {38885c2b-9f61-4979-996b-1fa960a12373}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {02e167b7-50ba-49e1-9cf7-82548bbd8a7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {02e167b7-50ba-49e1-9cf7-82548bbd8a7a}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7789d961-8346-48a1-bfc9-5d7402a78fc1}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {38885c2b-9f61-4979-996b-1fa960a12373}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f3a24e57-1552-423f-96cd-74f348876b1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f3a24e57-1552-423f-96cd-74f348876b1a}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {96221963-1394-41da-b55e-e226e8c5d75b}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {38885c2b-9f61-4979-996b-1fa960a12373}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9d0584f0-95ea-4f60-bc72-862946064216}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9d0584f0-95ea-4f60-bc72-862946064216}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c34ad1c8-6ff1-4e7e-b40c-93bac9166802}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {38885c2b-9f61-4979-996b-1fa960a12373}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc59ea2d-7a1e-48ae-b541-1acda352b57a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fc59ea2d-7a1e-48ae-b541-1acda352b57a}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a015cd54-a43d-4641-a535-938ed6a50558}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {38885c2b-9f61-4979-996b-1fa960a12373}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7139a1be-d4bf-48fe-a2ab-e792574c0cf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7139a1be-d4bf-48fe-a2ab-e792574c0cf2}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f9b103f-60c9-4058-b6ca-bba2278aaedc}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {38885c2b-9f61-4979-996b-1fa960a12373}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63862caf-8597-4c08-88b9-ee6a9876de74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63862caf-8597-4c08-88b9-ee6a9876de74}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {3cf3c59b-c21d-4c29-9ecd-589310b6ff81}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {ce7d6af0-38c3-4ceb-8ffe-82e2bb192d99}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d0a2985e-a255-4d5c-8784-4b9a9816a72f}, !- Default Day Schedule Name
  {f6c29be0-20ad-4c78-b34f-8cf9891b762d}, !- Summer Design Day Schedule Name
  {eee979a3-effa-49a2-afda-9fe53dd6a0c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0a2985e-a255-4d5c-8784-4b9a9816a72f}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b35396c8-ab31-41bd-956c-e930f3dd9fca}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eee979a3-effa-49a2-afda-9fe53dd6a0c0}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2abcb1a9-1274-46a7-928e-93dc5a6c540e}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6c29be0-20ad-4c78-b34f-8cf9891b762d}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93806707-371e-4faa-b1c1-7daa6254f140}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ce7d6af0-38c3-4ceb-8ffe-82e2bb192d99}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bf4849fd-39e2-4c71-a3eb-fa0bad013c70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bf4849fd-39e2-4c71-a3eb-fa0bad013c70}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5c54456-2394-41ea-a27d-c091c88d741b}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ce7d6af0-38c3-4ceb-8ffe-82e2bb192d99}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc5224a0-c869-4f00-8454-5d7bc1457d00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bc5224a0-c869-4f00-8454-5d7bc1457d00}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3900274-edf5-41b9-942f-765d25565b9e}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ce7d6af0-38c3-4ceb-8ffe-82e2bb192d99}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4d84096f-7270-4223-a430-9dd11e558f63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4d84096f-7270-4223-a430-9dd11e558f63}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d78c0e9a-aafb-4eca-875a-f302f6c80800}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ce7d6af0-38c3-4ceb-8ffe-82e2bb192d99}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {71a9a440-c66d-4373-a582-dec07afc2d03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {71a9a440-c66d-4373-a582-dec07afc2d03}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {523339cb-ba7e-496f-bdf6-20a6704f2644}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ce7d6af0-38c3-4ceb-8ffe-82e2bb192d99}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79e775c0-aab8-43c1-bac6-a399e0aba19c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {79e775c0-aab8-43c1-bac6-a399e0aba19c}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a60c4b81-fde9-43f6-ade3-8a16d9aa381c}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ce7d6af0-38c3-4ceb-8ffe-82e2bb192d99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {939f2d94-0e3b-4d60-a863-5a9caf3162b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {939f2d94-0e3b-4d60-a863-5a9caf3162b0}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7221ef4f-d552-49f1-bc19-cfcd1328c2f0}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ce7d6af0-38c3-4ceb-8ffe-82e2bb192d99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {513429e9-5bb3-4ad9-bcf8-57b1c03cfb4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {513429e9-5bb3-4ad9-bcf8-57b1c03cfb4b}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {67a31b65-f2c9-4c30-995a-34edf85f0706}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {e8579069-aee6-436c-84b8-1716d1b894ba}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {38ae69a4-2c24-47f2-b8b8-00d878f39675}, !- Default Day Schedule Name
  {68a4c672-7263-4f42-a3a0-d3b1d5b32fdd}, !- Summer Design Day Schedule Name
  {b36e9b1e-df10-4c16-8749-701db415c253}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38ae69a4-2c24-47f2-b8b8-00d878f39675}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7be24867-eff2-4999-84c3-4d5246470705}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b36e9b1e-df10-4c16-8749-701db415c253}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e09499f0-c136-4cf1-8c0d-0c4a905efb3d}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68a4c672-7263-4f42-a3a0-d3b1d5b32fdd}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b686b74f-6566-4782-862b-e74d1334f004}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {e8579069-aee6-436c-84b8-1716d1b894ba}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {698ab446-9ae1-44e6-bd71-c61a97d51bd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {698ab446-9ae1-44e6-bd71-c61a97d51bd3}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b034993-b7f9-4c33-b90a-b768a4bf9337}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {e8579069-aee6-436c-84b8-1716d1b894ba}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8657e6e8-a98e-48e8-953a-11e3b7dd1527}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8657e6e8-a98e-48e8-953a-11e3b7dd1527}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bc9c127-50a3-4656-b808-5d53c792f53e}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {e8579069-aee6-436c-84b8-1716d1b894ba}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {30851117-d65f-4905-bec9-c1f6e11211b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {30851117-d65f-4905-bec9-c1f6e11211b4}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0702a831-82a6-4d1c-9f3a-1d59821b2e2b}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {e8579069-aee6-436c-84b8-1716d1b894ba}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {50e87d13-24f1-4a31-b96d-a16dd06d3847}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {50e87d13-24f1-4a31-b96d-a16dd06d3847}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {38420e36-f5af-4a71-9028-62c1ec3c5008}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {e8579069-aee6-436c-84b8-1716d1b894ba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {74631acb-3d1d-4dac-9d60-b81959ee65fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {74631acb-3d1d-4dac-9d60-b81959ee65fe}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {031a08bb-185b-46c9-a5a3-396ea27ddcd8}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {e8579069-aee6-436c-84b8-1716d1b894ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {190080b5-6005-42f0-8f9e-5872e0d68d53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {190080b5-6005-42f0-8f9e-5872e0d68d53}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e6df7fa-6004-431c-86c0-6748ce30e446}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {e8579069-aee6-436c-84b8-1716d1b894ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca5ea38d-c141-408b-9eae-28b0ed9bf8ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca5ea38d-c141-408b-9eae-28b0ed9bf8ae}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {203b26bf-1c34-4e2a-b369-e14802798eb3}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {582aa99a-907f-4787-9876-eabd59c810df}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6ac12faa-7092-47ec-a1b7-ba3399a57008}, !- Default Day Schedule Name
  {71960f45-3328-4092-8f0d-396c3c337d5d}, !- Summer Design Day Schedule Name
  {a499df5a-61fd-4741-bfb8-22c7d9cdd15b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ac12faa-7092-47ec-a1b7-ba3399a57008}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00757153-3d73-4e35-a73d-69c4fa1d9863}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a499df5a-61fd-4741-bfb8-22c7d9cdd15b}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52d5cdc4-c369-41eb-832b-6f87a3c1fae4}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71960f45-3328-4092-8f0d-396c3c337d5d}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6853106-0799-4739-87bc-3108bb004fe6}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {582aa99a-907f-4787-9876-eabd59c810df}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {957d7321-4777-4d68-bdbf-51b4317988c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {957d7321-4777-4d68-bdbf-51b4317988c3}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0a80194-8e68-4c05-9031-d9c4f67df052}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {582aa99a-907f-4787-9876-eabd59c810df}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7b0daa6a-a8a2-4462-8ecf-84f5c41ee305}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7b0daa6a-a8a2-4462-8ecf-84f5c41ee305}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8874d82d-5858-4d8a-a3bd-3a58b860bb2c}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {582aa99a-907f-4787-9876-eabd59c810df}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {46c0353d-7e90-4b35-839e-84c60f7d8a11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {46c0353d-7e90-4b35-839e-84c60f7d8a11}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa427596-d9fb-4d9b-9e51-f643ed586ed8}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {582aa99a-907f-4787-9876-eabd59c810df}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {28cd991e-bacd-4381-8b58-a1f49dcdadc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {28cd991e-bacd-4381-8b58-a1f49dcdadc5}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d06d8b66-7dbf-4e69-bebb-aac6aaf334ef}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {582aa99a-907f-4787-9876-eabd59c810df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4cd8311c-aa1a-4666-9600-de2d49389666}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4cd8311c-aa1a-4666-9600-de2d49389666}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a56ff656-6ca9-4998-8202-d0e8c95c6bef}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {582aa99a-907f-4787-9876-eabd59c810df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ae7d8ea-7d96-4831-baf2-c261e80c3a1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1ae7d8ea-7d96-4831-baf2-c261e80c3a1c}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85e4f376-0de5-4bd9-81ec-b96a541c49a6}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {582aa99a-907f-4787-9876-eabd59c810df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1768580a-3bbf-48af-88cb-04d59f7fdd48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1768580a-3bbf-48af-88cb-04d59f7fdd48}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {73c8beca-826a-42e2-823b-dc390440257f}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {00b0a997-43db-4417-8f19-016ecc948139}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9b2e3930-4857-47dd-959d-91923d8baf48}, !- Default Day Schedule Name
  {0342381d-dabb-4b2a-9684-e9abf644943e}, !- Summer Design Day Schedule Name
  {fdb93901-4a47-4384-b39d-32b94becb79a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b2e3930-4857-47dd-959d-91923d8baf48}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4922258e-6bf7-426c-91db-5e58d2b4b4a8}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdb93901-4a47-4384-b39d-32b94becb79a}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2556ba63-2a9d-4b34-aaac-9575ed58430f}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0342381d-dabb-4b2a-9684-e9abf644943e}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79c638c0-366c-4a6b-a1c8-e5b2473c5af3}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {00b0a997-43db-4417-8f19-016ecc948139}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6ab8fa2f-a5be-4666-8612-eb53f6ef2c87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6ab8fa2f-a5be-4666-8612-eb53f6ef2c87}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {559786fc-f88c-4638-b0f7-fa2afb3a8370}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {00b0a997-43db-4417-8f19-016ecc948139}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {079305c3-94db-4b8b-9073-ebad84aa6435}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {079305c3-94db-4b8b-9073-ebad84aa6435}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8605dd3-d436-4ba8-9d04-0903f6475b24}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {00b0a997-43db-4417-8f19-016ecc948139}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9915f036-e2c0-4117-9fd5-354b2f457481}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9915f036-e2c0-4117-9fd5-354b2f457481}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5aef848-bd40-4f8a-abdb-9d4bf83fe9b6}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {00b0a997-43db-4417-8f19-016ecc948139}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {38bb1e8a-0a6b-4323-8d5b-d7b96f0e1668}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {38bb1e8a-0a6b-4323-8d5b-d7b96f0e1668}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1830b014-6ae6-457c-877c-5622fcc9c421}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {00b0a997-43db-4417-8f19-016ecc948139}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd4fd86d-6e0e-4b42-a280-bb06317789cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cd4fd86d-6e0e-4b42-a280-bb06317789cd}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b59f1e97-1638-4500-8dea-eb0c2d9e4266}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {00b0a997-43db-4417-8f19-016ecc948139}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68bbd0b5-b7af-4bef-8219-a7757e61aaa9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {68bbd0b5-b7af-4bef-8219-a7757e61aaa9}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d13ea66-e834-47d9-b83f-4ed6095fa786}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {00b0a997-43db-4417-8f19-016ecc948139}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3eaf7a6a-5caf-4938-a1a7-3de892d0f1f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3eaf7a6a-5caf-4938-a1a7-3de892d0f1f2}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5569991f-6ed7-4a6d-ac56-35c23d8f97e6}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {a649020b-f8f6-4062-a6c3-b829840f041c}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c9bc1098-c0fd-41bc-9d53-318e17837163}, !- Default Day Schedule Name
  {41bab36f-73bb-4260-a328-68e2450915b4}, !- Summer Design Day Schedule Name
  {03514caf-19d3-4e4e-96ad-a07bfb1d892e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9bc1098-c0fd-41bc-9d53-318e17837163}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0399130a-1b15-4e17-bfde-50998434ad4a}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03514caf-19d3-4e4e-96ad-a07bfb1d892e}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f26ca4c-3de3-4307-807c-bea8a7920968}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41bab36f-73bb-4260-a328-68e2450915b4}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddf24842-5e3d-4202-9dbb-6f8ac4d3d625}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a649020b-f8f6-4062-a6c3-b829840f041c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {70947948-5c34-4f3f-b63c-6b5c667f3e38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {70947948-5c34-4f3f-b63c-6b5c667f3e38}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dbf103e-605b-43ce-bee3-0caee326bdd9}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a649020b-f8f6-4062-a6c3-b829840f041c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ef613131-46d8-4ed7-84d5-2a03a36a1239}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ef613131-46d8-4ed7-84d5-2a03a36a1239}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5dc2c433-fd00-43ce-acf5-d3ce0bfdff42}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a649020b-f8f6-4062-a6c3-b829840f041c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d8d67c25-2fb9-48dc-af3b-008922949ae8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d8d67c25-2fb9-48dc-af3b-008922949ae8}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7cff5d0e-94b4-4b6c-b2d5-2db917907b5c}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a649020b-f8f6-4062-a6c3-b829840f041c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {60b95858-9820-463b-a466-7f5020e4e166}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {60b95858-9820-463b-a466-7f5020e4e166}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0522b53-9929-4854-a808-617251f34f5a}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a649020b-f8f6-4062-a6c3-b829840f041c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d964ad2-9046-40ce-b2bb-73cad0cf585a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d964ad2-9046-40ce-b2bb-73cad0cf585a}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb9e2ee7-a05e-43c7-8a77-a8a3bce29b7b}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a649020b-f8f6-4062-a6c3-b829840f041c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9190572d-d21c-4551-90e0-8cfd9198c5f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9190572d-d21c-4551-90e0-8cfd9198c5f8}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f97005f-a24d-4cd6-a48b-e7faf06b75e9}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a649020b-f8f6-4062-a6c3-b829840f041c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {702b1a09-4011-4b6a-8c75-e4be5c7de524}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {702b1a09-4011-4b6a-8c75-e4be5c7de524}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {696d884d-5a55-4d17-a9d8-6d89fe0d0918}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {4cb5bd38-e3a2-4028-b24a-4d8437aba055}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4ab799fb-332e-4f45-b07f-9b52690256ce}, !- Default Day Schedule Name
  {da7d2967-2d3d-4e16-8d4b-7530e4758d7b}, !- Summer Design Day Schedule Name
  {294bdb79-777a-4f91-aef3-b2083e3d72da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ab799fb-332e-4f45-b07f-9b52690256ce}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f3c19b8-39db-4733-8487-0756acc918e9}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {294bdb79-777a-4f91-aef3-b2083e3d72da}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a2050df-dd43-4b52-8495-bcd4bb637720}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da7d2967-2d3d-4e16-8d4b-7530e4758d7b}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e75b20c-6cbf-4803-ad47-79c077a58aed}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {4cb5bd38-e3a2-4028-b24a-4d8437aba055}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c5b0f024-06d4-47d5-b7e9-79b0c5071b3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c5b0f024-06d4-47d5-b7e9-79b0c5071b3c}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b7b9025-7ed2-40d6-b8fd-fefcbeac0bbb}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {4cb5bd38-e3a2-4028-b24a-4d8437aba055}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {63466521-8312-4c8a-810d-d5e448527fde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {63466521-8312-4c8a-810d-d5e448527fde}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {995752d5-04d1-4cf1-ac34-45ceb2ce64a0}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {4cb5bd38-e3a2-4028-b24a-4d8437aba055}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9052db61-17a7-4eac-a4e1-a8ec820b51fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9052db61-17a7-4eac-a4e1-a8ec820b51fd}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ff3eeb3-b936-457b-ac05-cc2930aca1e3}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {4cb5bd38-e3a2-4028-b24a-4d8437aba055}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f9397184-38ce-4318-9730-097979dc5e35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f9397184-38ce-4318-9730-097979dc5e35}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6390dc4c-048b-4c2e-be9b-01fbc579d741}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {4cb5bd38-e3a2-4028-b24a-4d8437aba055}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8a6d1d7b-b6d1-4e37-af8f-c592e3216516}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8a6d1d7b-b6d1-4e37-af8f-c592e3216516}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80225d16-76fb-46cb-9d3e-6953d40e9faa}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {4cb5bd38-e3a2-4028-b24a-4d8437aba055}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11fafef6-3aa3-4282-b0db-8a4e11c3810d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {11fafef6-3aa3-4282-b0db-8a4e11c3810d}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b876eb27-e89e-40a2-bf39-1c7c20cc316f}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {4cb5bd38-e3a2-4028-b24a-4d8437aba055}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4df05ce-b1e2-4ed3-bed1-6bd43818077d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4df05ce-b1e2-4ed3-bed1-6bd43818077d}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1e19dfc8-0c28-4435-8df8-264c6a3f6e2c}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {766389c2-fcbd-431c-8563-b446acdbd35e}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3e7b4b48-fd8a-4c84-a1b0-98f82beee6f0}, !- Default Day Schedule Name
  {2e95b842-b716-434b-87e5-981919331650}, !- Summer Design Day Schedule Name
  {38fcbb30-78e1-4817-b241-39171353da1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e7b4b48-fd8a-4c84-a1b0-98f82beee6f0}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4510a03c-f740-4d76-8d9b-ac68c8a45a54}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38fcbb30-78e1-4817-b241-39171353da1f}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c783debe-4457-481a-823a-96b1f954eae9}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e95b842-b716-434b-87e5-981919331650}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86b10dae-7c22-45a3-8b2e-ffcab062c0df}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {766389c2-fcbd-431c-8563-b446acdbd35e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {37104e76-148c-4c41-95e1-c219de460000}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {37104e76-148c-4c41-95e1-c219de460000}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ba76d2e-19b8-4d55-8e71-ee34a01c44e2}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {766389c2-fcbd-431c-8563-b446acdbd35e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {51ae364f-b52a-4f5b-ba8e-860bfb45c660}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {51ae364f-b52a-4f5b-ba8e-860bfb45c660}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53905b86-5aad-42d3-96ac-da4bb212c759}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {766389c2-fcbd-431c-8563-b446acdbd35e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {79f2c2ed-706e-49bd-8be3-590645b4faf3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {79f2c2ed-706e-49bd-8be3-590645b4faf3}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dedf6bd0-8a9d-4aba-9203-06bd190b94fc}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {766389c2-fcbd-431c-8563-b446acdbd35e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bde3d631-b95e-4552-a53d-9bbd6a6409ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bde3d631-b95e-4552-a53d-9bbd6a6409ea}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {acce3b53-7b66-4816-b2b7-824dad41da0a}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {766389c2-fcbd-431c-8563-b446acdbd35e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46d55889-fb1c-49f5-ba17-a34f6b7a3d70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {46d55889-fb1c-49f5-ba17-a34f6b7a3d70}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58eb2b13-ae44-4ffb-b2f1-5041882c39ba}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {766389c2-fcbd-431c-8563-b446acdbd35e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74fef594-2e6e-419b-ac1c-3a665a4a19f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {74fef594-2e6e-419b-ac1c-3a665a4a19f1}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf71fab5-875d-4869-8e4d-a7f629d221b9}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {766389c2-fcbd-431c-8563-b446acdbd35e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbe50c45-46f6-41ee-a47b-b016cb2eccd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbe50c45-46f6-41ee-a47b-b016cb2eccd7}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {8cd436c1-9b3d-45ef-b86e-ff8ad661e9ec}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5bd7364c-eead-4bf9-b32e-96644fd8bad7}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {59003200-8990-48e2-bdc3-fdc2b8f142d8}, !- Default Day Schedule Name
  {3a062ab9-0c42-4386-a37b-91d002f782b4}, !- Summer Design Day Schedule Name
  {f5f947d8-aed6-439b-8a29-c9ccc123533e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59003200-8990-48e2-bdc3-fdc2b8f142d8}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b4e32c8-feeb-4ae6-bd66-75c44aa65b1f}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5f947d8-aed6-439b-8a29-c9ccc123533e}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0546de5-dcc5-4f60-a64a-8e14c8b0dd53}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a062ab9-0c42-4386-a37b-91d002f782b4}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59b8a160-3017-4e96-89c3-faa5f8256f2f}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5bd7364c-eead-4bf9-b32e-96644fd8bad7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d4bc6232-0dc0-45e3-9788-6b95d11ec078}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d4bc6232-0dc0-45e3-9788-6b95d11ec078}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a32d9b3f-a690-422f-9d23-d3d3d6947365}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5bd7364c-eead-4bf9-b32e-96644fd8bad7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2b07dda0-7d2c-4183-b862-59f607532bcc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2b07dda0-7d2c-4183-b862-59f607532bcc}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed9249e0-3c09-4a11-a8dd-97b0d7801c72}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5bd7364c-eead-4bf9-b32e-96644fd8bad7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3535ec9e-b178-42ef-9b35-ce3cd4ed29d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3535ec9e-b178-42ef-9b35-ce3cd4ed29d3}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07e12ad4-d2cf-46d1-b673-7b1fdcd365d5}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5bd7364c-eead-4bf9-b32e-96644fd8bad7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b6abee60-ae11-4e43-8f08-b812f2bde91f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b6abee60-ae11-4e43-8f08-b812f2bde91f}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6adab850-5f60-401d-9a14-2d5756e834eb}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5bd7364c-eead-4bf9-b32e-96644fd8bad7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b51e27e-12ce-4040-a629-159ece5b464f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8b51e27e-12ce-4040-a629-159ece5b464f}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7589aecb-2d01-4add-a8d2-37eda69959e4}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5bd7364c-eead-4bf9-b32e-96644fd8bad7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b053815-3637-4674-aa5f-1fad71c3d34e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b053815-3637-4674-aa5f-1fad71c3d34e}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39c0b266-efba-4631-b4a4-e605f7774e79}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5bd7364c-eead-4bf9-b32e-96644fd8bad7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f80a097-1266-4f3d-ad50-6410a697edf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f80a097-1266-4f3d-ad50-6410a697edf5}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2b80ed44-e96e-4657-a510-ba8fe2ebf989}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {55ff81da-76ef-4de0-a59a-cd0d36098616}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ccfd4ecf-7062-49fb-8bd5-e6a9784a7a12}, !- Default Day Schedule Name
  {698bf90b-b8b6-44f7-acc6-f833dff801f2}, !- Summer Design Day Schedule Name
  {d1043530-fb28-44e3-aab6-a2860302dc6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccfd4ecf-7062-49fb-8bd5-e6a9784a7a12}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60ea4ba8-8539-435d-97ed-245b615516be}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1043530-fb28-44e3-aab6-a2860302dc6e}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dc22c65-1b2a-41c3-a709-f671d02f33e2}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {698bf90b-b8b6-44f7-acc6-f833dff801f2}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c98eaaf-5a35-42e5-b0ac-23edaa9043e3}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {55ff81da-76ef-4de0-a59a-cd0d36098616}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {25683587-8a8a-464e-9e73-c5493cdbd57c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {25683587-8a8a-464e-9e73-c5493cdbd57c}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e0d18d4-2e8d-4aac-a66b-9ed0e7a362b9}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {55ff81da-76ef-4de0-a59a-cd0d36098616}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3bc88099-dc31-4c6d-bcee-1f36f37f01b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3bc88099-dc31-4c6d-bcee-1f36f37f01b2}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b1acce9-8049-48aa-8960-7a88ad225322}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {55ff81da-76ef-4de0-a59a-cd0d36098616}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {23927440-ac06-433e-9018-5df30da8cd4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {23927440-ac06-433e-9018-5df30da8cd4e}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9e52e18-2f63-47d2-b975-def3a2e38036}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {55ff81da-76ef-4de0-a59a-cd0d36098616}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0f08490d-43ab-4662-aeaf-363afce3e614}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0f08490d-43ab-4662-aeaf-363afce3e614}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e008abe-35d2-419c-a1fd-d39437e01a8c}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {55ff81da-76ef-4de0-a59a-cd0d36098616}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a7824498-84b7-409c-b56b-8116c0674d4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a7824498-84b7-409c-b56b-8116c0674d4c}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4081a1c4-864d-4b15-b613-315388fc3443}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {55ff81da-76ef-4de0-a59a-cd0d36098616}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ef184ba-6518-49a1-8e71-94751f8bcde1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ef184ba-6518-49a1-8e71-94751f8bcde1}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa9417c0-5b12-4698-a6a7-f8545e0564bb}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {55ff81da-76ef-4de0-a59a-cd0d36098616}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec0a0088-7d49-480f-87d8-e420e84008c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec0a0088-7d49-480f-87d8-e420e84008c0}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3c9b1b83-4653-4ef3-846b-a6d404fa5c61}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {93768050-d03d-4a38-a9ef-761ab9e37f09}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f90e075d-1515-4c83-b85e-6b6f433dc4f8}, !- Default Day Schedule Name
  {16ed1f42-efac-4e7d-af9d-cb8feeefa034}, !- Summer Design Day Schedule Name
  {624b2c72-ed48-458b-89e0-1735e6b5dc5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f90e075d-1515-4c83-b85e-6b6f433dc4f8}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5349d7a5-2376-495f-a70c-95b13c5cb202}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {624b2c72-ed48-458b-89e0-1735e6b5dc5d}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebf3971a-04da-4cc4-bb44-e0d1eefd22b6}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16ed1f42-efac-4e7d-af9d-cb8feeefa034}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ca4cc02-99ef-43b4-a051-7762e4bdf41a}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {93768050-d03d-4a38-a9ef-761ab9e37f09}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {14274ad9-2e79-4510-9e55-aeea65556ef6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {14274ad9-2e79-4510-9e55-aeea65556ef6}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d80ff173-f4e4-4821-9368-460ea904d7e8}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {93768050-d03d-4a38-a9ef-761ab9e37f09}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7e0ca91b-6baa-42bb-94bc-7077c546030a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7e0ca91b-6baa-42bb-94bc-7077c546030a}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73d8a320-8bcc-4f0e-8e5d-eac8a61159cd}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {93768050-d03d-4a38-a9ef-761ab9e37f09}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d29c5836-8fd1-4e72-bc66-4169f9d0e98f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d29c5836-8fd1-4e72-bc66-4169f9d0e98f}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffa89a88-b937-41dc-be11-d0fa23795e7b}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {93768050-d03d-4a38-a9ef-761ab9e37f09}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a86b1304-254e-4372-b111-18e6a9badb64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a86b1304-254e-4372-b111-18e6a9badb64}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf77e1f5-0fbc-4a31-a6e3-37b68ff46cc8}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {93768050-d03d-4a38-a9ef-761ab9e37f09}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {971b2f93-7e5a-426c-a226-160389104f31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {971b2f93-7e5a-426c-a226-160389104f31}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9167aadf-5430-4ac1-93f9-7b75d0419e67}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {93768050-d03d-4a38-a9ef-761ab9e37f09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c3f188d-2a10-43f8-b7c0-27c146d80222}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c3f188d-2a10-43f8-b7c0-27c146d80222}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc023fa7-97e6-4b0d-9f8e-5a758df4ef92}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {93768050-d03d-4a38-a9ef-761ab9e37f09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5439997c-8379-4573-84ad-a0a43520973e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5439997c-8379-4573-84ad-a0a43520973e}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {812d8b32-3a8f-4af4-b6d0-d99600cca984}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {4476ba5f-b9d7-4ad4-a823-bf203f9432ea}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {411ef55b-2f0d-406f-b434-525cc68f1422}, !- Default Day Schedule Name
  {667597cf-7f85-407b-9083-732888f2d44d}, !- Summer Design Day Schedule Name
  {0758502f-9df8-4ab3-95be-c3b19c0714d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {411ef55b-2f0d-406f-b434-525cc68f1422}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbc10cc8-660a-48ee-bb2a-cd597aa1bfe5}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0758502f-9df8-4ab3-95be-c3b19c0714d1}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de867d58-db85-4e4d-9445-bd76b6726942}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {667597cf-7f85-407b-9083-732888f2d44d}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bf96cdc-5eda-47ab-a513-e3a24f2360ca}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {4476ba5f-b9d7-4ad4-a823-bf203f9432ea}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {10a1e8dc-7c27-4dd1-9468-bf3977fc2ea7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {10a1e8dc-7c27-4dd1-9468-bf3977fc2ea7}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f11d77e1-2f91-4638-a99a-509901e32596}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {4476ba5f-b9d7-4ad4-a823-bf203f9432ea}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3165a201-789e-42d9-8f85-d38e61db9933}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3165a201-789e-42d9-8f85-d38e61db9933}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cef69001-d248-4187-bc58-f7b7afafac25}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {4476ba5f-b9d7-4ad4-a823-bf203f9432ea}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {33c831dc-2dae-44ba-a965-6cc143cd3bda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {33c831dc-2dae-44ba-a965-6cc143cd3bda}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f1f76c8-938a-4fb2-9233-7d32dc0e36c7}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {4476ba5f-b9d7-4ad4-a823-bf203f9432ea}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1465a170-ec7d-4f94-90c1-2abde2848809}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1465a170-ec7d-4f94-90c1-2abde2848809}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b9476b7-11b9-472a-9567-3589b33a1619}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {4476ba5f-b9d7-4ad4-a823-bf203f9432ea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {41aa0b41-3c99-4c31-ad12-5206cecaabae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {41aa0b41-3c99-4c31-ad12-5206cecaabae}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09f600b5-9a10-41f4-87ce-1ec786fd30a9}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {4476ba5f-b9d7-4ad4-a823-bf203f9432ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57ed8fd1-5ab2-4ade-823c-fe09c3183241}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57ed8fd1-5ab2-4ade-823c-fe09c3183241}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13316ae6-a2de-4fb4-b853-fddc9d60fdb1}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {4476ba5f-b9d7-4ad4-a823-bf203f9432ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2792ad9a-720e-4ac0-a541-5025b986b416}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2792ad9a-720e-4ac0-a541-5025b986b416}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bc591537-ce07-4fbe-b7c4-6ff584f73d43}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {7f9b96ef-4bbc-41c9-9e8f-a26c2acda47b}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {dacf92b0-f09e-418d-a636-95bd53e8183a}, !- Default Day Schedule Name
  {2fe96a14-6524-4883-a0e9-26f02f68cf99}, !- Summer Design Day Schedule Name
  {978a8799-f829-465c-ab1d-a3200f4340c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dacf92b0-f09e-418d-a636-95bd53e8183a}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92fcc8b4-606e-42be-849d-4ff986b1891c}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {978a8799-f829-465c-ab1d-a3200f4340c1}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4caf1af-d7a5-4e38-b7af-0ef8bbc51779}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fe96a14-6524-4883-a0e9-26f02f68cf99}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ea71d79-50cd-4fba-8440-ac8be917572d}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7f9b96ef-4bbc-41c9-9e8f-a26c2acda47b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9d59dc6d-3b85-4083-a396-61556b147b24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9d59dc6d-3b85-4083-a396-61556b147b24}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12ef77e6-8cdd-4a40-8d0f-7d1615890718}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7f9b96ef-4bbc-41c9-9e8f-a26c2acda47b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bfad024c-7dcf-46c3-af1e-85892657a774}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bfad024c-7dcf-46c3-af1e-85892657a774}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69ebe692-abf1-4440-8283-961198a07419}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7f9b96ef-4bbc-41c9-9e8f-a26c2acda47b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5b028b4b-1f40-4c28-a609-391d92420008}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5b028b4b-1f40-4c28-a609-391d92420008}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {baa497b5-28c5-43fe-b072-86769b093830}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7f9b96ef-4bbc-41c9-9e8f-a26c2acda47b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {93e3b441-66b1-42ad-9ee1-dfac4ca6f5c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {93e3b441-66b1-42ad-9ee1-dfac4ca6f5c8}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e102bd5-9fd8-4f81-a29c-79a99d4869ac}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7f9b96ef-4bbc-41c9-9e8f-a26c2acda47b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22616fac-9e74-4f25-9961-d792640e7c1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {22616fac-9e74-4f25-9961-d792640e7c1e}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82725890-298d-47b4-ad43-d7f57f0497d7}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7f9b96ef-4bbc-41c9-9e8f-a26c2acda47b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c621af26-8959-4ade-9b21-b0940ae02ac6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c621af26-8959-4ade-9b21-b0940ae02ac6}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce03c741-96ef-4497-bbc9-cc07363eac39}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7f9b96ef-4bbc-41c9-9e8f-a26c2acda47b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c15da38-6668-40f4-8158-8afbced85cff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c15da38-6668-40f4-8158-8afbced85cff}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {14ad5b2b-a6cc-4e95-aa2b-d4772692a057}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {01c58215-dafc-446b-9b37-ddd46211e146}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {35c5d8c6-0e33-4ee8-937d-6545aef774dd}, !- Default Day Schedule Name
  {c9cf1abc-6db0-45b4-91cd-a4ce775e3f39}, !- Summer Design Day Schedule Name
  {f2e5fc3e-013f-425d-b789-451e31908c36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35c5d8c6-0e33-4ee8-937d-6545aef774dd}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8aca1b1b-d926-46c1-9888-a62df923e0fe}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2e5fc3e-013f-425d-b789-451e31908c36}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {000e1daf-8286-4d40-af53-57cf5f60c09e}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9cf1abc-6db0-45b4-91cd-a4ce775e3f39}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b96fde89-d11a-4f34-96c5-2dec99eaa82a}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {01c58215-dafc-446b-9b37-ddd46211e146}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dd52f6eb-7636-423e-bd4e-fc3ac69ef3d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dd52f6eb-7636-423e-bd4e-fc3ac69ef3d2}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5640ee1d-532c-479b-8cf0-8713dc219514}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {01c58215-dafc-446b-9b37-ddd46211e146}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e309c6a6-de18-4786-8c00-40bf0e67d207}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e309c6a6-de18-4786-8c00-40bf0e67d207}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68b8cec2-69f3-4201-acb1-78b878180301}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {01c58215-dafc-446b-9b37-ddd46211e146}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1d95d066-3a59-4fbc-827b-f7826d4f4162}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1d95d066-3a59-4fbc-827b-f7826d4f4162}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a58f7e2d-c65b-4a47-8a54-6da9ff55940c}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {01c58215-dafc-446b-9b37-ddd46211e146}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9a0c6370-5bbe-48dc-aaef-1c2f86efac4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9a0c6370-5bbe-48dc-aaef-1c2f86efac4b}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3aa79cf-9e3e-4adb-808f-4f7f736a8897}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {01c58215-dafc-446b-9b37-ddd46211e146}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d867f15-3c72-4f7e-8fb4-f7001d77c362}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d867f15-3c72-4f7e-8fb4-f7001d77c362}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d45965c-3458-4423-9c98-1cd0cc38d42a}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {01c58215-dafc-446b-9b37-ddd46211e146}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {874947e1-b4a9-4dc9-8768-fd9cf4c1f6fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {874947e1-b4a9-4dc9-8768-fd9cf4c1f6fc}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c280e0f-c02a-4437-8d92-7c1549e53669}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {01c58215-dafc-446b-9b37-ddd46211e146}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28b833ab-a180-4f4e-b57b-63216a613f81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28b833ab-a180-4f4e-b57b-63216a613f81}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {620e07f1-6a8e-4136-8b36-66ac64509814}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {cdb99d6a-d003-4307-936f-8aeedf0b8ccb}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d67713bf-e945-4a28-8b9d-933480d4e9e4}, !- Default Day Schedule Name
  {20c6120d-3a79-446b-b04b-df52d5ac6280}, !- Summer Design Day Schedule Name
  {55c897c2-df43-4807-a2c6-b6fabe77fc2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d67713bf-e945-4a28-8b9d-933480d4e9e4}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b600d939-e06d-4332-90d9-7ca0d769b94d}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55c897c2-df43-4807-a2c6-b6fabe77fc2c}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9000ff8e-e44c-4629-a9e5-1dbacde983ba}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20c6120d-3a79-446b-b04b-df52d5ac6280}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccfd4f6d-96e4-4057-91a3-b84db9b2caf6}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {cdb99d6a-d003-4307-936f-8aeedf0b8ccb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2bf86212-ca67-4678-a93e-039abcc82e5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2bf86212-ca67-4678-a93e-039abcc82e5b}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae7c0d1f-9ea5-480b-bced-f1cbd8de6aa1}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {cdb99d6a-d003-4307-936f-8aeedf0b8ccb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {264568aa-3754-4287-8ed8-31571005b0e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {264568aa-3754-4287-8ed8-31571005b0e6}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68a11110-fd3c-43c3-ac6d-5ddbc0fa264a}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {cdb99d6a-d003-4307-936f-8aeedf0b8ccb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f87b2c6e-7f3c-4724-b36b-36c966da2146}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f87b2c6e-7f3c-4724-b36b-36c966da2146}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03d0d027-b0bc-440e-ab28-95eba5fb7d97}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {cdb99d6a-d003-4307-936f-8aeedf0b8ccb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bb28b823-008e-4df7-9d02-74f33ce09bd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bb28b823-008e-4df7-9d02-74f33ce09bd4}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5b186e0-a285-4bd4-bd98-823b647bfa84}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {cdb99d6a-d003-4307-936f-8aeedf0b8ccb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88d3d4c9-f27a-4e98-b6d0-3c9ca5c3ed2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {88d3d4c9-f27a-4e98-b6d0-3c9ca5c3ed2c}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5ca0238-2970-4160-aac2-a7a289f75fd0}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {cdb99d6a-d003-4307-936f-8aeedf0b8ccb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c22e2096-f7c2-405e-88c4-7d3ceb4dc08c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c22e2096-f7c2-405e-88c4-7d3ceb4dc08c}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae54e63f-9456-418c-9b94-83641492781a}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {cdb99d6a-d003-4307-936f-8aeedf0b8ccb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f1e983f-3250-4b76-9437-65d0eb02b942}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f1e983f-3250-4b76-9437-65d0eb02b942}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5826232e-d22b-43d9-b649-55b47b0b6086}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {48d13097-9cab-4efe-92f0-b62371d8d7d3}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {be3dbcd5-451e-4428-b167-f3ee3ee5f2e3}, !- Default Day Schedule Name
  {ce383db1-5b63-4255-87c4-5403790c88ef}, !- Summer Design Day Schedule Name
  {7d2e9e03-f4f8-4b91-9234-e812236dd59d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be3dbcd5-451e-4428-b167-f3ee3ee5f2e3}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5bc75b1-5622-49f9-b34e-fb6ccf548740}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d2e9e03-f4f8-4b91-9234-e812236dd59d}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21122a13-f102-4cbd-94a8-2ba00baa19eb}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce383db1-5b63-4255-87c4-5403790c88ef}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a231a64d-81f5-42fb-b584-60eb37c7d0f0}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {48d13097-9cab-4efe-92f0-b62371d8d7d3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cf50c2b8-5d54-44af-8e32-ed78acd886fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {cf50c2b8-5d54-44af-8e32-ed78acd886fa}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a570c57-d551-4ad8-b551-1cb75d13ce19}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {48d13097-9cab-4efe-92f0-b62371d8d7d3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b05299fa-065a-4e02-aed8-20e33ba87af0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b05299fa-065a-4e02-aed8-20e33ba87af0}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3782780b-734f-4b8a-b166-c0a368cb9af2}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {48d13097-9cab-4efe-92f0-b62371d8d7d3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cf04986b-39e9-480f-a443-a3c0bfa06434}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cf04986b-39e9-480f-a443-a3c0bfa06434}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40149864-4750-447f-8ea5-92bdaa16f636}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {48d13097-9cab-4efe-92f0-b62371d8d7d3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6b86180f-4452-4b9a-a650-5d04e37d8f2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6b86180f-4452-4b9a-a650-5d04e37d8f2d}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da7e1eef-f6ef-442d-9524-052d567e0c04}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {48d13097-9cab-4efe-92f0-b62371d8d7d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {335cefb9-ec04-4413-80d3-269b1928a8a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {335cefb9-ec04-4413-80d3-269b1928a8a5}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d3449b8-4f69-4fc9-8f38-1db3308c77b2}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {48d13097-9cab-4efe-92f0-b62371d8d7d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2addba3-61ad-40c0-815f-7523d716c7c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f2addba3-61ad-40c0-815f-7523d716c7c9}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd6d9d9f-dc8d-4349-8123-2e44240c9212}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {48d13097-9cab-4efe-92f0-b62371d8d7d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b09ada1f-4cfb-4a87-be51-eaf3821b8e91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b09ada1f-4cfb-4a87-be51-eaf3821b8e91}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b8dccb3f-9c59-4fe0-8e1c-9e79fbfd221c}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {8345c1e8-e864-4ec4-8277-735432cfdbb5}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {636cbf49-a5de-4f66-817e-d11b0fd40000}, !- Default Day Schedule Name
  {3f1aa478-9c2c-4f64-8b15-027b83e77c80}, !- Summer Design Day Schedule Name
  {fbd7cccd-726d-4ee6-8308-331b0b52d1d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {636cbf49-a5de-4f66-817e-d11b0fd40000}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8dd6ed85-c231-40f1-982e-6498e86a59e4}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbd7cccd-726d-4ee6-8308-331b0b52d1d7}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98cbc756-46bd-48c2-986d-0194a012b3b7}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f1aa478-9c2c-4f64-8b15-027b83e77c80}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af1ac55c-0b14-4957-b9bb-8e17053dae07}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8345c1e8-e864-4ec4-8277-735432cfdbb5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d6828f90-88c4-4fff-a1f6-5e919fd9b96e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d6828f90-88c4-4fff-a1f6-5e919fd9b96e}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57b56882-50e1-4ac1-9baf-93a0fb48ed79}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8345c1e8-e864-4ec4-8277-735432cfdbb5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e972543d-0d28-4a2c-a9e3-905cee7f1c6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e972543d-0d28-4a2c-a9e3-905cee7f1c6a}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b568aff0-6545-4a10-9755-a3d2e5ad69f7}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8345c1e8-e864-4ec4-8277-735432cfdbb5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {14091a8a-cc37-4cb1-a801-e89ee3ef6471}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {14091a8a-cc37-4cb1-a801-e89ee3ef6471}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74f660ff-d346-4e6a-a4ea-207af984f18c}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8345c1e8-e864-4ec4-8277-735432cfdbb5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b934e580-2969-43fd-9d06-54cfe4ed711a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b934e580-2969-43fd-9d06-54cfe4ed711a}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56aab697-3677-4f5b-9d33-135dd6413d93}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8345c1e8-e864-4ec4-8277-735432cfdbb5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {718a0d36-f514-4928-9636-59b88ea34b19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {718a0d36-f514-4928-9636-59b88ea34b19}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce9f0712-a213-4164-a059-3aa185ba525a}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8345c1e8-e864-4ec4-8277-735432cfdbb5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {856405e9-dcfe-4450-a618-4bebe1630e3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {856405e9-dcfe-4450-a618-4bebe1630e3d}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
