<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-Hospital-NECB HDD Method-CAN_PQ_Mont.Joli.717180_CWEC.epw created: 2017-07-10 19:19:36 +0000 RUN PERIOD 1 ** Mont Joli PQ CAN WYEC2-B-14639 WMO#=717180
  2017-07-10
  19:29:57
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:29</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-Hospital-NECB HDD Method-CAN_PQ_Mont.Joli.717180_CWEC.epw created: 2017-07-10 19:19:36 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Mont Joli PQ CAN WYEC2-B-14639 WMO#=717180</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  19:29:57</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    17889.85</td>
    <td align="right">     1113.93</td>
    <td align="right">     1113.93</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    17889.85</td>
    <td align="right">     1113.93</td>
    <td align="right">     1113.93</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    56657.15</td>
    <td align="right">     3527.82</td>
    <td align="right">     3527.82</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    56657.15</td>
    <td align="right">     3527.82</td>
    <td align="right">     3527.82</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    16060.09</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    16060.09</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     8292.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      350.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3893.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2046.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1767.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19916.73</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1514.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6835.96</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    17889.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26752.70</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     8292.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      350.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3893.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2046.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1767.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19916.73</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">     1514.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6835.96</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      242.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      744.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      127.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1113.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      242.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      744.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      127.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1113.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   17889.849</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   17889.849</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   17889.849</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   17889.849</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        9.25</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        9.25</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    26752.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    26752.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    26752.70</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      115.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4413.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:29</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Mont Joli PQ CAN WYEC2-B-14639 WMO#=717180</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       48.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -68.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5915.17</td>
    <td align="right">     1666.68</td>
    <td align="right">     1287.67</td>
    <td align="right">     1692.67</td>
    <td align="right">     1268.15</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5313.16</td>
    <td align="right">     1495.74</td>
    <td align="right">     1157.61</td>
    <td align="right">     1521.73</td>
    <td align="right">     1138.09</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      817.60</td>
    <td align="right">      155.17</td>
    <td align="right">      144.91</td>
    <td align="right">      223.70</td>
    <td align="right">      293.82</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.82</td>
    <td align="right">        9.31</td>
    <td align="right">       11.25</td>
    <td align="right">       13.22</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       15.39</td>
    <td align="right">       10.37</td>
    <td align="right">       12.52</td>
    <td align="right">       14.70</td>
    <td align="right">       25.82</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5915.17</td>
    <td align="right">     1666.68</td>
    <td align="right">     1287.67</td>
    <td align="right">     1692.67</td>
    <td align="right">     1268.15</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5313.16</td>
    <td align="right">     1495.74</td>
    <td align="right">     1157.61</td>
    <td align="right">     1521.73</td>
    <td align="right">     1138.09</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      817.60</td>
    <td align="right">      155.17</td>
    <td align="right">      144.91</td>
    <td align="right">      223.70</td>
    <td align="right">      293.82</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.82</td>
    <td align="right">        9.31</td>
    <td align="right">       11.25</td>
    <td align="right">       13.22</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       15.39</td>
    <td align="right">       10.37</td>
    <td align="right">       12.52</td>
    <td align="right">       14.70</td>
    <td align="right">       25.82</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.27</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9118.02</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      602.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.5998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2428.17</td>
    <td align="right">        1.00</td>
    <td align="right">       91.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1780.66</td>
    <td align="right">        1.00</td>
    <td align="right">       91.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4836.52</td>
    <td align="right">        1.00</td>
    <td align="right">       78.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      113.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3706.68</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2418.26</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        6.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4010.61</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2418.26</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       63.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6576.88</td>
    <td align="right">        1.00</td>
    <td align="right">      227.61</td>
    <td align="right">        0.00</td>
    <td align="right">       35.77</td>
    <td align="right">       35.77</td>
    <td align="right">     14.0999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3541.49</td>
    <td align="right">        1.00</td>
    <td align="right">      110.55</td>
    <td align="right">        0.00</td>
    <td align="right">       30.44</td>
    <td align="right">       30.44</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       71.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1817.45</td>
    <td align="right">        1.00</td>
    <td align="right">      214.63</td>
    <td align="right">        0.00</td>
    <td align="right">       25.04</td>
    <td align="right">       25.04</td>
    <td align="right">     12.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1942.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      157.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8351.58</td>
    <td align="right">        1.00</td>
    <td align="right">      260.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      190.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1341.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.5998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      416.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.5998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4225.27</td>
    <td align="right">        1.00</td>
    <td align="right">      409.68</td>
    <td align="right">        0.00</td>
    <td align="right">       62.67</td>
    <td align="right">       62.67</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      195.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5887.07</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3865.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      654.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6633.69</td>
    <td align="right">        1.00</td>
    <td align="right">      104.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      614.61</td>
    <td align="right">        1.00</td>
    <td align="right">       71.54</td>
    <td align="right">        0.00</td>
    <td align="right">       17.98</td>
    <td align="right">       17.98</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       59.47</td>
    <td align="right">        5.00</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      531.05</td>
    <td align="right">        5.00</td>
    <td align="right">       32.51</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      535.19</td>
    <td align="right">        1.00</td>
    <td align="right">       71.54</td>
    <td align="right">        0.00</td>
    <td align="right">       17.98</td>
    <td align="right">       17.98</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       59.47</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       41.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       65.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       18.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      211.43</td>
    <td align="right">        5.00</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        1.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      436.08</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2940.23</td>
    <td align="right">        1.00</td>
    <td align="right">      253.63</td>
    <td align="right">        0.00</td>
    <td align="right">       35.77</td>
    <td align="right">       35.77</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">        4.90</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">        4.90</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.66</td>
    <td align="right">        1.00</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       13.08</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.66</td>
    <td align="right">        1.00</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       13.08</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.23</td>
    <td align="right">       10.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.23</td>
    <td align="right">       10.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.66</td>
    <td align="right">        1.00</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       13.08</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.66</td>
    <td align="right">        1.00</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       13.08</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.45</td>
    <td align="right">       11.45</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.45</td>
    <td align="right">       11.45</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.23</td>
    <td align="right">       10.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        4.75</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.59</td>
    <td align="right">       10.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       65.03</td>
    <td align="right">        0.00</td>
    <td align="right">       11.45</td>
    <td align="right">       11.45</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.46</td>
    <td align="right">       11.46</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      306.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2596.65</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1711.28</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.1999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    16060.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99309.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5313.16</td>
    <td align="right">      602.01</td>
    <td align="right">      817.60</td>
    <td align="right">      817.60</td>
    <td align="right">     13.8482</td>
    <td align="right">       22.62</td>
    <td align="right">      6.4530</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    16060.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99309.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5313.16</td>
    <td align="right">      602.01</td>
    <td align="right">      817.60</td>
    <td align="right">      817.60</td>
    <td align="right">     13.8482</td>
    <td align="right">       22.62</td>
    <td align="right">      6.4530</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">16-JAN-08:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">25-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1497526.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       77.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   166271.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    85177.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    68253.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    63142.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1880471.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1497526.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       77.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   166271.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    85177.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    68253.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">    63142.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    26261.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1110.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    12331.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6481.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5596.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       74.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     4795.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    56657.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1635.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       69.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      767.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      403.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      348.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      298.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3527.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1635.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       69.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      767.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      403.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      348.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      298.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3527.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       26.70</td>
    <td align="right">        9.00</td>
    <td align="right">       19.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.40</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.20</td>
    <td align="right">        9.00</td>
    <td align="right">       20.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.40</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -23.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0906274F-1418-4DFD-A902-F7EF0DD66783} TO CONDUCTANCE OF 0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0906274F-1418-4DFD-A902-F7EF0DD66783} TO CONDUCTANCE OF 0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      170.94</td>
    <td align="right">      170.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0906274F-1418-4DFD-A902-F7EF0DD66783} TO CONDUCTANCE OF 0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0906274F-1418-4DFD-A902-F7EF0DD66783} TO CONDUCTANCE OF 0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      170.94</td>
    <td align="right">      170.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT-0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0906274F-1418-4DFD-A902-F7EF0DD66783} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     3739.35</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2-6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5-11</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5-7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       52.03</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5-13</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {32DDED86-E03B-4922-A7FA-5F8C0A4C9DEE} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      501.68</td>
    <td align="right">      501.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3-4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4-6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4-16</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.52</td>
    <td align="right">       45.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5-1 1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      130.06</td>
    <td align="right">       94.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5-4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {32DDED86-E03B-4922-A7FA-5F8C0A4C9DEE} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      696.77</td>
    <td align="right">      696.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      104.05</td>
    <td align="right">      104.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       78.04</td>
    <td align="right">       78.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      110.55</td>
    <td align="right">       80.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1-4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1-4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      104.05</td>
    <td align="right">      104.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.07</td>
    <td align="right">       66.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      123.56</td>
    <td align="right">      123.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      117.06</td>
    <td align="right">       87.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5-4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5-6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {32DDED86-E03B-4922-A7FA-5F8C0A4C9DEE} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      929.03</td>
    <td align="right">      929.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      123.56</td>
    <td align="right">      123.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       32.49</td>
    <td align="right">       32.49</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-8</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-9</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      227.61</td>
    <td align="right">      164.94</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5-2 1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      104.05</td>
    <td align="right">      104.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5-6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {32DDED86-E03B-4922-A7FA-5F8C0A4C9DEE} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">     1040.51</td>
    <td align="right">     1040.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       39.02</td>
    <td align="right">       29.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5-4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       32.52</td>
    <td align="right">       24.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {32DDED86-E03B-4922-A7FA-5F8C0A4C9DEE} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       69.70</td>
    <td align="right">       69.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       65.03</td>
    <td align="right">       50.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      162.54</td>
    <td align="right">      121.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {32DDED86-E03B-4922-A7FA-5F8C0A4C9DEE} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      348.29</td>
    <td align="right">      348.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       39.02</td>
    <td align="right">       29.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5-6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {32DDED86-E03B-4922-A7FA-5F8C0A4C9DEE} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       78.04</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {32DDED86-E03B-4922-A7FA-5F8C0A4C9DEE} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       83.61</td>
    <td align="right">       83.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2-3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2-4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      130.06</td>
    <td align="right">      130.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      130.06</td>
    <td align="right">       94.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-11</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       71.54</td>
    <td align="right">       71.54</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       52.03</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      195.10</td>
    <td align="right">      146.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      195.10</td>
    <td align="right">      146.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      188.61</td>
    <td align="right">      141.19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      188.61</td>
    <td align="right">      141.19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       32.52</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      195.10</td>
    <td align="right">      146.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      195.10</td>
    <td align="right">      146.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       19.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       19.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      188.61</td>
    <td align="right">      141.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      188.61</td>
    <td align="right">      141.19</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3-2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4-1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4-5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {67BA60FC-BB1B-48E9-8521-9D6543747B30} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.08</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       14.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.77</td>
    <td align="right">       35.77</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5-1 1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.44</td>
    <td align="right">       30.44</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1-1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.04</td>
    <td align="right">       25.04</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2-1</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2-5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       29.44</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2-1</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       62.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.67</td>
    <td align="right">       62.67</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_RECORDS_FLR_1-9</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5-3</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5-4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">       14.84</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1-1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">       40.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5-1</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5-1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5-5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">       17.78</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5-1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.77</td>
    <td align="right">       35.77</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">       49.05</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3-1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">       49.05</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4-1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3-1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3-2</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4-1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4-2</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.42</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3-1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.42</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4-1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3-1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3-2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4-1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4-2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       49.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3-1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       49.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4-1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3-1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3-2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4-1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4-2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       47.48</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3-1</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.42</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4-1</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3-1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3-5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
    <td align="right">        6.56</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4-1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4-5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      817.60</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      155.17</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      662.44</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE LIGHTS</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     14.0999</td>
    <td align="right">       63.40</td>
    <td align="right">      894.00</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     10.6999</td>
    <td align="right">      157.94</td>
    <td align="right">     1689.89</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       32.86</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     24.2998</td>
    <td align="right">      111.48</td>
    <td align="right">     2709.03</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       76.89</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     24.2998</td>
    <td align="right">      111.48</td>
    <td align="right">     2709.03</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       76.89</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     24.2998</td>
    <td align="right">       27.87</td>
    <td align="right">      677.26</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     24.2998</td>
    <td align="right">       27.87</td>
    <td align="right">      677.26</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     24.2998</td>
    <td align="right">      111.48</td>
    <td align="right">     2709.03</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       76.89</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">     1235.61</td>
    <td align="right">    11614.64</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      329.64</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">      668.77</td>
    <td align="right">     6286.36</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      178.42</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">      195.10</td>
    <td align="right">     1833.89</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.05</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">      905.80</td>
    <td align="right">     8514.49</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      241.65</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">      654.97</td>
    <td align="right">     6156.63</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      174.74</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">       27.87</td>
    <td align="right">      261.98</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.44</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">       41.81</td>
    <td align="right">      848.66</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">       92.90</td>
    <td align="right">     1885.92</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       53.53</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">       13.94</td>
    <td align="right">      282.89</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">      222.97</td>
    <td align="right">     4526.20</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      128.46</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      104.52</td>
    <td align="right">      700.25</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       27.87</td>
    <td align="right">      186.73</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      125.42</td>
    <td align="right">      840.30</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      209.03</td>
    <td align="right">     1400.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       39.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      209.03</td>
    <td align="right">     1400.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       39.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       34.84</td>
    <td align="right">      233.42</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       34.84</td>
    <td align="right">      233.42</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      202.08</td>
    <td align="right">     1353.94</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       38.43</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      202.08</td>
    <td align="right">     1353.94</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       38.43</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       34.84</td>
    <td align="right">      233.42</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       34.84</td>
    <td align="right">      233.42</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      209.03</td>
    <td align="right">     1400.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       39.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      209.03</td>
    <td align="right">     1400.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       39.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       27.87</td>
    <td align="right">      186.73</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       27.87</td>
    <td align="right">      186.73</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      202.08</td>
    <td align="right">     1353.94</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       38.43</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">      202.08</td>
    <td align="right">     1353.94</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       38.43</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       27.87</td>
    <td align="right">      186.73</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       27.87</td>
    <td align="right">      186.73</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY LIGHTS</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      9.7999</td>
    <td align="right">      306.58</td>
    <td align="right">     3004.46</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       42.30</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING LIGHTS</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     14.1999</td>
    <td align="right">      487.74</td>
    <td align="right">     6925.86</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.57</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - RECOVERY LIGHTS</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     12.3999</td>
    <td align="right">       13.94</td>
    <td align="right">      172.80</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">      569.03</td>
    <td align="right">     5462.65</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      106.21</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">      569.03</td>
    <td align="right">     5462.65</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      106.21</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       27.87</td>
    <td align="right">      267.56</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">      113.81</td>
    <td align="right">     1092.53</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">      566.71</td>
    <td align="right">     5440.36</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      105.77</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">        6.97</td>
    <td align="right">       66.89</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">      566.71</td>
    <td align="right">     5440.36</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      105.77</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION LAB - RESEARCH LIGHTS</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     23.5998</td>
    <td align="right">     3739.35</td>
    <td align="right">    88247.86</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      932.11</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION LAB - RESEARCH LIGHTS</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     23.5998</td>
    <td align="right">      190.48</td>
    <td align="right">     4495.40</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       47.48</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION LAB - RESEARCH LIGHTS</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     23.5998</td>
    <td align="right">      264.77</td>
    <td align="right">     6248.61</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       66.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">     1474.81</td>
    <td align="right">    17550.10</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      185.37</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      142.83</td>
    <td align="right">     1699.65</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       27.87</td>
    <td align="right">      331.66</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">       13.94</td>
    <td align="right">      149.35</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">       69.68</td>
    <td align="right">      746.24</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">       83.61</td>
    <td align="right">      895.48</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.46</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13.8482</td>
    <td align="right">    16060.09</td>
    <td align="right">   222403.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3332.03</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 40TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   139354.97</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   136237.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 671KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   212664.58</td>
    <td align="right">   143778.95</td>
    <td align="right">    68885.63</td>
    <td align="right">        0.68</td>
    <td align="right">        3.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11939.21</td>
    <td align="right">     8473.25</td>
    <td align="right">     3465.96</td>
    <td align="right">        0.71</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 67KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21045.60</td>
    <td align="right">    15881.86</td>
    <td align="right">     5163.74</td>
    <td align="right">        0.75</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6416.68</td>
    <td align="right">     5124.71</td>
    <td align="right">     1291.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11126.56</td>
    <td align="right">     7555.31</td>
    <td align="right">     3571.26</td>
    <td align="right">        0.68</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 21KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6300.33</td>
    <td align="right">     5031.79</td>
    <td align="right">     1268.54</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11393.06</td>
    <td align="right">     7769.08</td>
    <td align="right">     3623.98</td>
    <td align="right">        0.68</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 105KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32914.18</td>
    <td align="right">    24653.51</td>
    <td align="right">     8260.66</td>
    <td align="right">        0.75</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7009.93</td>
    <td align="right">     5089.31</td>
    <td align="right">     1920.61</td>
    <td align="right">        0.73</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7763.78</td>
    <td align="right">     5414.22</td>
    <td align="right">     2349.55</td>
    <td align="right">        0.70</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 133KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43142.76</td>
    <td align="right">    32184.28</td>
    <td align="right">    10958.48</td>
    <td align="right">        0.75</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 7KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2044.31</td>
    <td align="right">     1404.69</td>
    <td align="right">      639.62</td>
    <td align="right">        0.69</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2064.73</td>
    <td align="right">     1420.71</td>
    <td align="right">      644.01</td>
    <td align="right">        0.69</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7009.93</td>
    <td align="right">     5089.31</td>
    <td align="right">     1920.61</td>
    <td align="right">        0.73</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11772.37</td>
    <td align="right">     9402.07</td>
    <td align="right">     2370.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 74KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23193.42</td>
    <td align="right">    16199.23</td>
    <td align="right">     6994.19</td>
    <td align="right">        0.70</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4261.91</td>
    <td align="right">     2969.43</td>
    <td align="right">     1292.48</td>
    <td align="right">        0.70</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3142.26</td>
    <td align="right">     2448.33</td>
    <td align="right">      693.93</td>
    <td align="right">        0.78</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17293.94</td>
    <td align="right">    13707.82</td>
    <td align="right">     3586.13</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 132KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41275.11</td>
    <td align="right">    30169.74</td>
    <td align="right">    11105.38</td>
    <td align="right">        0.73</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10092.30</td>
    <td align="right">     6972.40</td>
    <td align="right">     3119.90</td>
    <td align="right">        0.69</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 45KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13975.53</td>
    <td align="right">     9649.20</td>
    <td align="right">     4326.33</td>
    <td align="right">        0.69</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 20KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6057.31</td>
    <td align="right">     4800.18</td>
    <td align="right">     1257.14</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 104KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32359.70</td>
    <td align="right">    22348.43</td>
    <td align="right">    10011.27</td>
    <td align="right">        0.69</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 122KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38116.70</td>
    <td align="right">    26358.90</td>
    <td align="right">    11757.79</td>
    <td align="right">        0.69</td>
    <td align="right">        3.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 15KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4746.43</td>
    <td align="right">     3208.98</td>
    <td align="right">     1537.45</td>
    <td align="right">        0.68</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10547.62</td>
    <td align="right">     7131.07</td>
    <td align="right">     3416.55</td>
    <td align="right">        0.68</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1582.14</td>
    <td align="right">     1069.66</td>
    <td align="right">      512.48</td>
    <td align="right">        0.68</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 81KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25308.13</td>
    <td align="right">    17111.91</td>
    <td align="right">     8196.22</td>
    <td align="right">        0.68</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10306.47</td>
    <td align="right">     8231.31</td>
    <td align="right">     2075.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 54KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17152.08</td>
    <td align="right">    12868.47</td>
    <td align="right">     4283.61</td>
    <td align="right">        0.75</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16044.61</td>
    <td align="right">    11947.98</td>
    <td align="right">     4096.62</td>
    <td align="right">        0.74</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3701.23</td>
    <td align="right">     2847.58</td>
    <td align="right">      853.65</td>
    <td align="right">        0.77</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3445.58</td>
    <td align="right">     2632.98</td>
    <td align="right">      812.61</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 80KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23319.04</td>
    <td align="right">    18623.88</td>
    <td align="right">     4695.17</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 69KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20218.23</td>
    <td align="right">    16147.39</td>
    <td align="right">     4070.83</td>
    <td align="right">        0.80</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3013.28</td>
    <td align="right">     2377.43</td>
    <td align="right">      635.85</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2784.49</td>
    <td align="right">     2183.85</td>
    <td align="right">      600.64</td>
    <td align="right">        0.78</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 33KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10337.41</td>
    <td align="right">     7239.80</td>
    <td align="right">     3097.60</td>
    <td align="right">        0.70</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11012.40</td>
    <td align="right">     7776.97</td>
    <td align="right">     3235.43</td>
    <td align="right">        0.71</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3634.87</td>
    <td align="right">     2846.85</td>
    <td align="right">      788.01</td>
    <td align="right">        0.78</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3345.24</td>
    <td align="right">     2597.62</td>
    <td align="right">      747.62</td>
    <td align="right">        0.78</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 87KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26182.31</td>
    <td align="right">    20660.24</td>
    <td align="right">     5522.07</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 76KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23333.33</td>
    <td align="right">    18214.37</td>
    <td align="right">     5118.96</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2899.15</td>
    <td align="right">     2234.00</td>
    <td align="right">      665.15</td>
    <td align="right">        0.77</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3056.62</td>
    <td align="right">     2366.54</td>
    <td align="right">      690.08</td>
    <td align="right">        0.77</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13152.43</td>
    <td align="right">     9934.02</td>
    <td align="right">     3218.41</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 64KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20924.33</td>
    <td align="right">    15804.13</td>
    <td align="right">     5120.20</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   101658.60</td>
    <td align="right">   131245.47</td>
    <td align="right">    91614.71</td>
    <td align="right">    39630.77</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    15745.49</td>
    <td align="right">      159.70</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    45278.53</td>
    <td align="right">    61059.59</td>
    <td align="right">    43215.99</td>
    <td align="right">    17843.60</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">     7395.79</td>
    <td align="right">       75.01</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 671KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    205990.4</td>
    <td align="right">2.88</td>
    <td align="right">9.83</td>
    <td align="right">10.40</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 38KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11513.5</td>
    <td align="right">3.25</td>
    <td align="right">11.09</td>
    <td align="right">11.70</td>
    <td align="right">11.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 67KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20175.0</td>
    <td align="right">2.81</td>
    <td align="right">9.58</td>
    <td align="right">10.12</td>
    <td align="right">9.67</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 22KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6115.4</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 36KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10773.2</td>
    <td align="right">3.31</td>
    <td align="right">11.28</td>
    <td align="right">11.92</td>
    <td align="right">11.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 21KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6004.5</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 37KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11027.1</td>
    <td align="right">3.30</td>
    <td align="right">11.26</td>
    <td align="right">11.90</td>
    <td align="right">11.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 105KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31576.2</td>
    <td align="right">2.84</td>
    <td align="right">9.68</td>
    <td align="right">10.22</td>
    <td align="right">9.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 22KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6745.5</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
    <td align="right">11.59</td>
    <td align="right">11.04</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 25KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7499.1</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">11.79</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 133KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     41405.5</td>
    <td align="right">2.86</td>
    <td align="right">9.75</td>
    <td align="right">10.30</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 7KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1977.3</td>
    <td align="right">3.29</td>
    <td align="right">11.23</td>
    <td align="right">11.86</td>
    <td align="right">11.42</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1996.8</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.85</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 22KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6745.5</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
    <td align="right">11.59</td>
    <td align="right">11.04</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 40KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11219.6</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 74KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     22399.6</td>
    <td align="right">2.89</td>
    <td align="right">9.87</td>
    <td align="right">10.44</td>
    <td align="right">10.12</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 14KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4117.0</td>
    <td align="right">3.27</td>
    <td align="right">11.17</td>
    <td align="right">11.79</td>
    <td align="right">11.33</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3002.5</td>
    <td align="right">3.13</td>
    <td align="right">10.67</td>
    <td align="right">11.25</td>
    <td align="right">10.57</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 58KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16495.1</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">11.16</td>
    <td align="right">10.45</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 132KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     39692.0</td>
    <td align="right">2.88</td>
    <td align="right">9.82</td>
    <td align="right">10.38</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 32KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9756.6</td>
    <td align="right">3.28</td>
    <td align="right">11.20</td>
    <td align="right">11.83</td>
    <td align="right">11.38</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 45KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13511.4</td>
    <td align="right">3.28</td>
    <td align="right">11.21</td>
    <td align="right">11.84</td>
    <td align="right">11.39</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 20KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5777.6</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">11.16</td>
    <td align="right">10.45</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 104KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31284.3</td>
    <td align="right">2.92</td>
    <td align="right">9.97</td>
    <td align="right">10.54</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 122KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     36845.6</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">10.58</td>
    <td align="right">10.27</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 15KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4597.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 34KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10216.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 5KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1532.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 81KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24513.7</td>
    <td align="right">2.93</td>
    <td align="right">10.00</td>
    <td align="right">10.58</td>
    <td align="right">10.31</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 35KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9822.5</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 54KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16452.1</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">11.43</td>
    <td align="right">10.82</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 51KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15401.2</td>
    <td align="right">3.19</td>
    <td align="right">10.87</td>
    <td align="right">11.47</td>
    <td align="right">10.87</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3541.2</td>
    <td align="right">3.14</td>
    <td align="right">10.73</td>
    <td align="right">11.31</td>
    <td align="right">10.65</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 11KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3298.9</td>
    <td align="right">3.15</td>
    <td align="right">10.76</td>
    <td align="right">11.34</td>
    <td align="right">10.70</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 80KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     22224.0</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.91</td>
    <td align="right">9.38</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 69KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19268.8</td>
    <td align="right">2.75</td>
    <td align="right">9.38</td>
    <td align="right">9.89</td>
    <td align="right">9.36</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 10KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2875.5</td>
    <td align="right">3.11</td>
    <td align="right">10.61</td>
    <td align="right">11.18</td>
    <td align="right">10.48</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2658.8</td>
    <td align="right">3.12</td>
    <td align="right">10.64</td>
    <td align="right">11.21</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 33KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9981.1</td>
    <td align="right">3.27</td>
    <td align="right">11.14</td>
    <td align="right">11.77</td>
    <td align="right">11.29</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 35KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10624.6</td>
    <td align="right">3.26</td>
    <td align="right">11.11</td>
    <td align="right">11.73</td>
    <td align="right">11.23</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3471.3</td>
    <td align="right">3.12</td>
    <td align="right">10.64</td>
    <td align="right">11.22</td>
    <td align="right">10.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3197.6</td>
    <td align="right">3.13</td>
    <td align="right">10.68</td>
    <td align="right">11.26</td>
    <td align="right">10.59</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 87KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24984.7</td>
    <td align="right">2.77</td>
    <td align="right">9.45</td>
    <td align="right">9.98</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 76KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     22291.1</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.00</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 9KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2773.4</td>
    <td align="right">3.14</td>
    <td align="right">10.72</td>
    <td align="right">11.30</td>
    <td align="right">10.64</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 10KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2922.6</td>
    <td align="right">3.13</td>
    <td align="right">10.70</td>
    <td align="right">11.28</td>
    <td align="right">10.61</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 40KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12607.3</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">11.40</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 64KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20057.0</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">11.40</td>
    <td align="right">10.78</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 671KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 67KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 21KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 105KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 133KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 7KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 74KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 132KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 45KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 20KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 104KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 122KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 15KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 81KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 54KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 80KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 69KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 33KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 87KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 76KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 64KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 50</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6642.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 51</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46998.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11841.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 52</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7850.11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 55</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45034.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 57</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11891.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 54</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15977.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 48</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   667226.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37745.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 44</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29843.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14577.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35292.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9906.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35702.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 46</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56357.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27341.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27341.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   160352.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6862.60</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6892.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27341.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22897.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 43</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82006.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13493.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6907.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36718.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 45</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63791.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33854.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46975.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25500.23</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111073.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 47</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97661.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15379.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34176.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5126.46</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82023.30</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19385.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40449.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38594.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8154.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7718.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52861.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48086.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7428.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7032.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29189.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30206.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7687.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7156.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56227.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51031.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6442.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6711.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56391.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89712.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 49</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43938.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 53</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        8.56</td>
    <td align="right">    13710.97</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.55</td>
    <td align="right">      875.33</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.12</td>
    <td align="right">     1791.78</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.39</td>
    <td align="right">      620.60</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.45</td>
    <td align="right">      725.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.38</td>
    <td align="right">      609.35</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.47</td>
    <td align="right">      752.01</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.72</td>
    <td align="right">     2753.61</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.34</td>
    <td align="right">      544.02</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.34</td>
    <td align="right">      544.02</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.23</td>
    <td align="right">     3574.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      137.74</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      139.64</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.34</td>
    <td align="right">      544.02</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.71</td>
    <td align="right">     1138.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.02</td>
    <td align="right">     1631.74</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      297.93</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      287.80</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.03</td>
    <td align="right">     1645.23</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.03</td>
    <td align="right">     3256.76</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.43</td>
    <td align="right">      689.91</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.60</td>
    <td align="right">      953.80</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.36</td>
    <td align="right">      575.97</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.38</td>
    <td align="right">     2210.10</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.63</td>
    <td align="right">     2612.37</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      306.01</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.42</td>
    <td align="right">      680.03</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.06</td>
    <td align="right">      102.00</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.02</td>
    <td align="right">     1632.07</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.62</td>
    <td align="right">      996.80</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.90</td>
    <td align="right">     1440.51</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.83</td>
    <td align="right">     1323.93</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      329.45</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      301.98</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.41</td>
    <td align="right">     2255.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.22</td>
    <td align="right">     1955.43</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      283.77</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      258.78</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.46</td>
    <td align="right">      732.47</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.50</td>
    <td align="right">      797.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      336.78</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      304.05</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.54</td>
    <td align="right">     2466.39</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.34</td>
    <td align="right">     2145.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      258.98</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      275.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.70</td>
    <td align="right">     1122.05</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.11</td>
    <td align="right">     1785.08</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        5.28</td>
    <td align="right">    13997.51</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        2.55</td>
    <td align="right">     6759.45</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.005834</td>
    <td align="right">     1550.88</td>
    <td align="right">   265824.81</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.006791</td>
    <td align="right">     1744.75</td>
    <td align="right">   256914.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000417</td>
    <td align="right">       22.84</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">600.0GAL ELECTRICITY WATER HEATER - 600KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.27</td>
    <td align="right">   175842.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:57</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">   104601.32</td>
    <td align="right">   115061.46</td>
    <td align="right">       30.77</td>
    <td align="right">       7.785</td>
    <td align="right">       8.564</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       25.06</td>
    <td align="right">     0.01358</td>
    <td align="right">       8.168</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     8020.92</td>
    <td align="right">     8823.01</td>
    <td align="right">       15.51</td>
    <td align="right">       0.552</td>
    <td align="right">       0.607</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       21.75</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.434</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     6678.81</td>
    <td align="right">     7346.69</td>
    <td align="right">       12.91</td>
    <td align="right">       0.497</td>
    <td align="right">       0.547</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       25.21</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.434</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     4660.54</td>
    <td align="right">     5126.60</td>
    <td align="right">      183.94</td>
    <td align="right">       0.347</td>
    <td align="right">       0.382</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00989</td>
    <td align="right">       26.70</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     5072.46</td>
    <td align="right">     5579.71</td>
    <td align="right">       49.03</td>
    <td align="right">       0.352</td>
    <td align="right">       0.388</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       21.75</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     5539.34</td>
    <td align="right">     6093.27</td>
    <td align="right">       10.75</td>
    <td align="right">       0.412</td>
    <td align="right">       0.453</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       26.70</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     4989.68</td>
    <td align="right">     5488.65</td>
    <td align="right">      787.72</td>
    <td align="right">       0.346</td>
    <td align="right">       0.381</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       21.75</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     5737.88</td>
    <td align="right">     6311.66</td>
    <td align="right">       11.14</td>
    <td align="right">       0.427</td>
    <td align="right">       0.470</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       26.70</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">    12888.12</td>
    <td align="right">    14176.93</td>
    <td align="right">      223.60</td>
    <td align="right">       0.959</td>
    <td align="right">       1.055</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00960</td>
    <td align="right">       26.07</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.227</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4105.60</td>
    <td align="right">     4516.16</td>
    <td align="right">      162.04</td>
    <td align="right">       0.306</td>
    <td align="right">       0.340</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       22.13</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.340</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     4149.28</td>
    <td align="right">     4564.20</td>
    <td align="right">      163.76</td>
    <td align="right">       0.309</td>
    <td align="right">       0.340</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       24.63</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.340</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    27275.29</td>
    <td align="right">    30002.82</td>
    <td align="right">       24.28</td>
    <td align="right">       2.030</td>
    <td align="right">       2.233</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       21.32</td>
    <td align="right">     0.01173</td>
    <td align="right">       1.883</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1050.80</td>
    <td align="right">     1155.88</td>
    <td align="right">       41.47</td>
    <td align="right">       0.078</td>
    <td align="right">       0.086</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.085</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1065.25</td>
    <td align="right">     1171.78</td>
    <td align="right">       42.04</td>
    <td align="right">       0.079</td>
    <td align="right">       0.087</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00915</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.085</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4062.37</td>
    <td align="right">     4468.60</td>
    <td align="right">      160.33</td>
    <td align="right">       0.302</td>
    <td align="right">       0.340</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       22.13</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.340</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     8687.07</td>
    <td align="right">     9555.78</td>
    <td align="right">      685.72</td>
    <td align="right">       0.647</td>
    <td align="right">       0.711</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       25.44</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">    10220.10</td>
    <td align="right">    11242.10</td>
    <td align="right">       16.81</td>
    <td align="right">       0.761</td>
    <td align="right">       1.019</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00927</td>
    <td align="right">       24.54</td>
    <td align="right">     0.01173</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2272.95</td>
    <td align="right">     2500.25</td>
    <td align="right">      119.61</td>
    <td align="right">       0.169</td>
    <td align="right">       0.186</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00931</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.159</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2195.56</td>
    <td align="right">     2415.11</td>
    <td align="right">       86.65</td>
    <td align="right">       0.163</td>
    <td align="right">       0.180</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       25.21</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">    12551.85</td>
    <td align="right">    13807.03</td>
    <td align="right">      660.52</td>
    <td align="right">       0.934</td>
    <td align="right">       1.028</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       25.21</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.191</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    10203.69</td>
    <td align="right">    11224.06</td>
    <td align="right">       71.07</td>
    <td align="right">       0.759</td>
    <td align="right">       0.835</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00999</td>
    <td align="right">       26.47</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.217</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     5263.82</td>
    <td align="right">     5790.20</td>
    <td align="right">       30.40</td>
    <td align="right">       0.392</td>
    <td align="right">       0.431</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       25.44</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.416</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     7276.18</td>
    <td align="right">     8003.80</td>
    <td align="right">       30.23</td>
    <td align="right">       0.542</td>
    <td align="right">       0.596</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       25.44</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    52432.60</td>
    <td align="right">    57675.86</td>
    <td align="right">       39.11</td>
    <td align="right">       3.903</td>
    <td align="right">       4.293</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       25.44</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.637</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     4394.74</td>
    <td align="right">     4834.22</td>
    <td align="right">       24.78</td>
    <td align="right">       0.327</td>
    <td align="right">       0.360</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       18.20</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.297</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">    11180.97</td>
    <td align="right">    12299.06</td>
    <td align="right">       13.58</td>
    <td align="right">       0.832</td>
    <td align="right">       1.380</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00945</td>
    <td align="right">       25.21</td>
    <td align="right">     0.01173</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    15610.32</td>
    <td align="right">    17171.36</td>
    <td align="right">       26.22</td>
    <td align="right">       1.162</td>
    <td align="right">       1.278</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00959</td>
    <td align="right">       26.59</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.998</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     3971.89</td>
    <td align="right">     4369.08</td>
    <td align="right">      313.32</td>
    <td align="right">       0.296</td>
    <td align="right">       0.325</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       26.16</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     4629.47</td>
    <td align="right">     5092.41</td>
    <td align="right">      365.43</td>
    <td align="right">       0.345</td>
    <td align="right">       0.379</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       26.07</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    19391.12</td>
    <td align="right">    21330.23</td>
    <td align="right">      746.70</td>
    <td align="right">       1.443</td>
    <td align="right">       1.588</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     4096.06</td>
    <td align="right">     4505.66</td>
    <td align="right">      161.66</td>
    <td align="right">       0.305</td>
    <td align="right">       0.335</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       25.80</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     3676.86</td>
    <td align="right">     4044.55</td>
    <td align="right">      290.23</td>
    <td align="right">       0.274</td>
    <td align="right">       0.301</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00914</td>
    <td align="right">       26.29</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.036</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1391.17</td>
    <td align="right">     1530.28</td>
    <td align="right">       36.60</td>
    <td align="right">       0.104</td>
    <td align="right">       0.191</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00915</td>
    <td align="right">       26.70</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.191</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     4158.28</td>
    <td align="right">     4574.11</td>
    <td align="right">      246.18</td>
    <td align="right">       0.309</td>
    <td align="right">       0.425</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       26.70</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      736.59</td>
    <td align="right">      810.25</td>
    <td align="right">       58.14</td>
    <td align="right">       0.055</td>
    <td align="right">       0.064</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00909</td>
    <td align="right">       26.70</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     6396.37</td>
    <td align="right">     7036.01</td>
    <td align="right">       31.56</td>
    <td align="right">       0.476</td>
    <td align="right">       1.019</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       26.59</td>
    <td align="right">     0.01173</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     7605.34</td>
    <td align="right">     8365.88</td>
    <td align="right">      300.17</td>
    <td align="right">       0.566</td>
    <td align="right">       0.623</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       26.07</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    10989.80</td>
    <td align="right">    12088.78</td>
    <td align="right">      578.32</td>
    <td align="right">       0.818</td>
    <td align="right">       0.900</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       26.25</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    10100.36</td>
    <td align="right">    11110.40</td>
    <td align="right">      531.52</td>
    <td align="right">       0.752</td>
    <td align="right">       0.827</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       26.25</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2513.31</td>
    <td align="right">     2764.64</td>
    <td align="right">       79.36</td>
    <td align="right">       0.187</td>
    <td align="right">       0.206</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       25.89</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2303.73</td>
    <td align="right">     2534.10</td>
    <td align="right">       72.74</td>
    <td align="right">       0.171</td>
    <td align="right">       0.189</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       25.89</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    17207.46</td>
    <td align="right">    18928.21</td>
    <td align="right">      936.66</td>
    <td align="right">       1.281</td>
    <td align="right">       1.409</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       21.32</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">    14919.27</td>
    <td align="right">    16411.20</td>
    <td align="right">      812.10</td>
    <td align="right">       1.110</td>
    <td align="right">       1.221</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       21.32</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2165.01</td>
    <td align="right">     2381.51</td>
    <td align="right">       68.36</td>
    <td align="right">       0.161</td>
    <td align="right">       0.177</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       21.75</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1974.39</td>
    <td align="right">     2171.83</td>
    <td align="right">       62.34</td>
    <td align="right">       0.147</td>
    <td align="right">       0.162</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       21.75</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     5588.04</td>
    <td align="right">     6146.85</td>
    <td align="right">      294.06</td>
    <td align="right">       0.416</td>
    <td align="right">       0.458</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       26.70</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     6082.22</td>
    <td align="right">     6690.45</td>
    <td align="right">      320.07</td>
    <td align="right">       0.453</td>
    <td align="right">       0.498</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00916</td>
    <td align="right">       26.70</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2569.25</td>
    <td align="right">     2826.17</td>
    <td align="right">      101.40</td>
    <td align="right">       0.191</td>
    <td align="right">       0.210</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2319.57</td>
    <td align="right">     2551.53</td>
    <td align="right">       91.55</td>
    <td align="right">       0.173</td>
    <td align="right">       0.190</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       25.80</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">    18816.55</td>
    <td align="right">    20698.21</td>
    <td align="right">     1024.25</td>
    <td align="right">       1.400</td>
    <td align="right">       1.541</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       25.21</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">    16371.47</td>
    <td align="right">    18008.61</td>
    <td align="right">      891.15</td>
    <td align="right">       1.219</td>
    <td align="right">       1.340</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       25.44</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1975.61</td>
    <td align="right">     2173.17</td>
    <td align="right">       77.97</td>
    <td align="right">       0.147</td>
    <td align="right">       0.162</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       25.21</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2105.45</td>
    <td align="right">     2315.99</td>
    <td align="right">       83.10</td>
    <td align="right">       0.157</td>
    <td align="right">       0.172</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.44</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">     7242.86</td>
    <td align="right">     7967.14</td>
    <td align="right">       25.99</td>
    <td align="right">       0.495</td>
    <td align="right">       0.701</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       20.04</td>
    <td align="right">     0.01173</td>
    <td align="right">       0.701</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">    10615.17</td>
    <td align="right">    11676.69</td>
    <td align="right">       23.94</td>
    <td align="right">       0.790</td>
    <td align="right">       1.115</td>
    <td align="right">MONT JOLI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       20.04</td>
    <td align="right">     0.01173</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       8.168</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       8.168</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.434</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.434</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.434</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.434</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    22620.83</td>
    <td align="right">    29407.08</td>
    <td align="right">     1055.12</td>
    <td align="right">       0.861</td>
    <td align="right">       1.119</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00626</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.432</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.432</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">    34683.87</td>
    <td align="right">    45089.02</td>
    <td align="right">      711.13</td>
    <td align="right">       1.323</td>
    <td align="right">       1.720</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00635</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.227</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.340</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.340</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.340</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.340</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.883</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       1.883</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.085</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1061.01</td>
    <td align="right">     1379.31</td>
    <td align="right">       49.49</td>
    <td align="right">       0.041</td>
    <td align="right">       0.085</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00576</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.085</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.340</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.340</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     7083.23</td>
    <td align="right">     9208.20</td>
    <td align="right">      660.78</td>
    <td align="right">       0.254</td>
    <td align="right">       0.331</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">        9.16</td>
    <td align="right">     0.00255</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.019</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.159</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.159</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1402.67</td>
    <td align="right">     1823.48</td>
    <td align="right">       65.43</td>
    <td align="right">       0.054</td>
    <td align="right">       0.070</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00662</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     3881.78</td>
    <td align="right">     5046.32</td>
    <td align="right">      241.41</td>
    <td align="right">       0.149</td>
    <td align="right">       0.193</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00628</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.191</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    41089.55</td>
    <td align="right">    53416.42</td>
    <td align="right">      338.22</td>
    <td align="right">       1.565</td>
    <td align="right">       2.034</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00623</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.217</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.416</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.416</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.578</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.578</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    15299.68</td>
    <td align="right">    19889.59</td>
    <td align="right">       13.49</td>
    <td align="right">       0.579</td>
    <td align="right">       0.753</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00642</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.637</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.297</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.297</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.380</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       1.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">    34804.17</td>
    <td align="right">    45245.42</td>
    <td align="right">       69.08</td>
    <td align="right">       1.255</td>
    <td align="right">       1.632</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       12.29</td>
    <td align="right">     0.00343</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.998</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     6481.14</td>
    <td align="right">     8425.48</td>
    <td align="right">      604.21</td>
    <td align="right">       0.250</td>
    <td align="right">       0.324</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00664</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     4285.34</td>
    <td align="right">     5570.94</td>
    <td align="right">      399.77</td>
    <td align="right">       0.165</td>
    <td align="right">       0.215</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00714</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    24685.05</td>
    <td align="right">    32090.56</td>
    <td align="right">     1123.39</td>
    <td align="right">       0.949</td>
    <td align="right">       1.234</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00663</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.062</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     6500.07</td>
    <td align="right">     8450.09</td>
    <td align="right">      303.19</td>
    <td align="right">       0.251</td>
    <td align="right">       0.326</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00669</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     8702.16</td>
    <td align="right">    11312.81</td>
    <td align="right">      811.80</td>
    <td align="right">       0.337</td>
    <td align="right">       0.438</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00693</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.036</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      754.37</td>
    <td align="right">      980.68</td>
    <td align="right">       23.46</td>
    <td align="right">       0.029</td>
    <td align="right">       0.191</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00479</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.191</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2386.46</td>
    <td align="right">     3102.39</td>
    <td align="right">      166.97</td>
    <td align="right">       0.089</td>
    <td align="right">       0.425</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.04</td>
    <td align="right">     0.00461</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      476.94</td>
    <td align="right">      620.02</td>
    <td align="right">       44.49</td>
    <td align="right">       0.018</td>
    <td align="right">       0.064</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00364</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.019</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       1.019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     9690.41</td>
    <td align="right">    12597.54</td>
    <td align="right">      452.00</td>
    <td align="right">       0.347</td>
    <td align="right">       0.451</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">        6.00</td>
    <td align="right">     0.00167</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4035.81</td>
    <td align="right">     5246.56</td>
    <td align="right">      250.99</td>
    <td align="right">       0.153</td>
    <td align="right">       0.319</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00534</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4259.53</td>
    <td align="right">     5537.39</td>
    <td align="right">      264.91</td>
    <td align="right">       0.162</td>
    <td align="right">       0.319</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00525</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2052.31</td>
    <td align="right">     2668.01</td>
    <td align="right">       76.58</td>
    <td align="right">       0.079</td>
    <td align="right">       0.103</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00687</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2089.05</td>
    <td align="right">     2715.77</td>
    <td align="right">       77.95</td>
    <td align="right">       0.081</td>
    <td align="right">       0.105</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00685</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     6770.21</td>
    <td align="right">     8801.27</td>
    <td align="right">      435.53</td>
    <td align="right">       0.260</td>
    <td align="right">       0.338</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00620</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     7050.79</td>
    <td align="right">     9166.03</td>
    <td align="right">      453.58</td>
    <td align="right">       0.271</td>
    <td align="right">       0.352</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00623</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2155.13</td>
    <td align="right">     2801.68</td>
    <td align="right">       80.42</td>
    <td align="right">       0.083</td>
    <td align="right">       0.108</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00693</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2187.45</td>
    <td align="right">     2843.68</td>
    <td align="right">       81.62</td>
    <td align="right">       0.084</td>
    <td align="right">       0.110</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00690</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     3992.81</td>
    <td align="right">     5190.65</td>
    <td align="right">      248.32</td>
    <td align="right">       0.152</td>
    <td align="right">       0.319</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00531</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4226.37</td>
    <td align="right">     5494.28</td>
    <td align="right">      262.84</td>
    <td align="right">       0.161</td>
    <td align="right">       0.319</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00523</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.319</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1922.22</td>
    <td align="right">     2498.89</td>
    <td align="right">       89.66</td>
    <td align="right">       0.074</td>
    <td align="right">       0.097</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00696</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1949.59</td>
    <td align="right">     2534.47</td>
    <td align="right">       90.94</td>
    <td align="right">       0.075</td>
    <td align="right">       0.098</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00693</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     7129.26</td>
    <td align="right">     9268.04</td>
    <td align="right">      458.63</td>
    <td align="right">       0.274</td>
    <td align="right">       0.356</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00632</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     7094.36</td>
    <td align="right">     9222.67</td>
    <td align="right">      456.38</td>
    <td align="right">       0.274</td>
    <td align="right">       0.356</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00665</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.308</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2349.37</td>
    <td align="right">     3054.18</td>
    <td align="right">      109.58</td>
    <td align="right">       0.091</td>
    <td align="right">       0.118</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00682</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2059.31</td>
    <td align="right">     2677.11</td>
    <td align="right">       96.05</td>
    <td align="right">       0.080</td>
    <td align="right">       0.103</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.701</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.701</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.115</td>
    <td align="right">MONT JOLI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        8.56</td>
    <td align="right">        8.56</td>
