  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5f68a84a-6b41-4f72-97ee-3d11df8d9337}, !- Handle
  Space Function Hotel/Motel - dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {20d767dd-38ce-4c49-8f5b-d58f3eb5ac11}, !- Handle
  Space Function Hotel/Motel - dining People, !- Name
  {5f68a84a-6b41-4f72-97ee-3d11df8d9337}, !- People Definition Name
  {03d34a06-2d15-4227-86b0-ff7c01fedf4b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92abb648-b55b-41e2-bea4-084292c5dba4}, !- Work Efficiency Schedule Name
  {2fad1d03-cc3c-40fd-aa7a-5c970803d5d1}, !- Clothing Insulation Schedule Name
  {6475c241-dc2c-4165-a18b-790518362382}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {f2044131-e9d6-4f27-b7a1-27883525ba32}, !- Handle
  Space Function Hotel/Motel - dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992676235352,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {12a22cfc-9a1c-4932-8d82-5ddeb22db556}, !- Handle
  Space Function Hotel/Motel - dining Lights, !- Name
  {f2044131-e9d6-4f27-b7a1-27883525ba32}, !- Lights Definition Name
  {03d34a06-2d15-4227-86b0-ff7c01fedf4b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {a97e62eb-dde4-40d1-a53a-0742168ebcdf}, !- Handle
  Space Function Hotel/Motel - dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {97e0359e-2e9f-41d1-9344-d2ed0b3c3cb8}, !- Handle
  Space Function Hotel/Motel - dining Elec Equip, !- Name
  {a97e62eb-dde4-40d1-a53a-0742168ebcdf}, !- Electric Equipment Definition Name
  {03d34a06-2d15-4227-86b0-ff7c01fedf4b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {10d6238d-5fca-4cda-9096-e5ed82612f5d}, !- Handle
  Space Function Hotel/Motel - dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9b8b7172-5011-4207-81a1-b4851c24ea24}, !- Handle
  Space Function Hotel/Motel - dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {54ff2ad8-8b5d-40c3-8896-70fb6af5d527}, !- Number of People Schedule Name
  {1d0de82d-a853-418a-bea5-92684466a441}, !- People Activity Level Schedule Name
  {297aa667-927c-40a7-b2c7-23e8b2117167}, !- Lighting Schedule Name
  {cc2d61d9-65b1-46e7-9137-3f829110fa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fb6ee4a-9138-451b-baa1-84d5426d5d92}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {457c0297-2b0c-412e-9274-c0ba0b9e11ef}, !- Handle
  Space Function Hotel/Motel - dining Thermostat, !- Name
  {484e389f-4cbb-4b75-80f7-4f7e54e3acd7}, !- Heating Setpoint Temperature Schedule Name
  {3545e87c-d4dd-460b-bc41-958bef5dcd34}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {da0e64b2-ed3e-492a-ba08-c3777157a7c4}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3ce13003-d2eb-46b2-8e1b-82ac226c7fd4}, !- Handle
  Space Function Hotel/Motel - lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {94efbab1-8565-405a-80e4-a1014c5fd99f}, !- Handle
  Space Function Hotel/Motel - lobby People, !- Name
  {3ce13003-d2eb-46b2-8e1b-82ac226c7fd4}, !- People Definition Name
  {d20a888c-d626-4421-a3d4-973e33d9f877}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92abb648-b55b-41e2-bea4-084292c5dba4}, !- Work Efficiency Schedule Name
  {2fad1d03-cc3c-40fd-aa7a-5c970803d5d1}, !- Clothing Insulation Schedule Name
  {6475c241-dc2c-4165-a18b-790518362382}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {74eef6dc-836b-4232-8cc8-52eadcc4643a}, !- Handle
  Space Function Hotel/Motel - lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999051268936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2e85dc94-d016-4933-9bad-323bf7b0334f}, !- Handle
  Space Function Hotel/Motel - lobby Lights, !- Name
  {74eef6dc-836b-4232-8cc8-52eadcc4643a}, !- Lights Definition Name
  {d20a888c-d626-4421-a3d4-973e33d9f877}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d54a180a-68cb-49ca-9106-1277154bb8e9}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8afa2944-eb0d-4b00-a0ea-27b16104ab44}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip, !- Name
  {d54a180a-68cb-49ca-9106-1277154bb8e9}, !- Electric Equipment Definition Name
  {d20a888c-d626-4421-a3d4-973e33d9f877}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {004d3f46-05b7-47a7-bfa3-45b9b3c5e317}, !- Handle
  Space Function Hotel/Motel - lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0014478,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6d5779fe-a27a-4d33-aa86-be2b58748901}, !- Handle
  Space Function Hotel/Motel - lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cef7b4ae-6481-41e9-a089-8cf999adf8b3}, !- Number of People Schedule Name
  {1d0de82d-a853-418a-bea5-92684466a441}, !- People Activity Level Schedule Name
  {ba1c81e3-94eb-4da2-b4a5-3947cbebe00d}, !- Lighting Schedule Name
  {15667991-1f09-4d04-8b13-24857361fa09}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fb6ee4a-9138-451b-baa1-84d5426d5d92}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cef7b4ae-6481-41e9-a089-8cf999adf8b3}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {5182c42f-b2d3-4356-9874-5d915f4ba994}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5182c42f-b2d3-4356-9874-5d915f4ba994}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5146cbaa-5b72-4946-ab2e-210a749dc821}, !- Handle
  Schedule Rule 47,                       !- Name
  {cef7b4ae-6481-41e9-a089-8cf999adf8b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64753283-35e0-4f98-8033-9c600d3c3597}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64753283-35e0-4f98-8033-9c600d3c3597}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ebb3e5a5-81d5-4fd6-b00a-26f5c6195a00}, !- Handle
  Schedule Rule 48,                       !- Name
  {cef7b4ae-6481-41e9-a089-8cf999adf8b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48a269e7-534e-4d54-ba1e-c1cd267ad76e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48a269e7-534e-4d54-ba1e-c1cd267ad76e}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b5f3cbd5-f14e-4b16-8554-856141673d7b}, !- Handle
  Schedule Rule 49,                       !- Name
  {cef7b4ae-6481-41e9-a089-8cf999adf8b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdd49a14-a866-44be-90c8-d6af365e256e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdd49a14-a866-44be-90c8-d6af365e256e}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba1c81e3-94eb-4da2-b4a5-3947cbebe00d}, !- Handle
  NECB-H-Lighting,                        !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {872663b3-481d-434d-b867-f6e481198d5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {872663b3-481d-434d-b867-f6e481198d5a}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8fcddb75-1fe4-4afd-a7aa-07769010ba22}, !- Handle
  Schedule Rule 50,                       !- Name
  {ba1c81e3-94eb-4da2-b4a5-3947cbebe00d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9281da2-7948-49a4-bf0c-2c453745816e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9281da2-7948-49a4-bf0c-2c453745816e}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ade51fbb-8b62-4397-a76e-9b71d600c16c}, !- Handle
  Schedule Rule 51,                       !- Name
  {ba1c81e3-94eb-4da2-b4a5-3947cbebe00d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24666608-2aa3-4748-99df-6682da04f40a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24666608-2aa3-4748-99df-6682da04f40a}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3edd1193-d3c6-48fc-86b9-125f987ab6d1}, !- Handle
  Schedule Rule 52,                       !- Name
  {ba1c81e3-94eb-4da2-b4a5-3947cbebe00d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a034eb20-2f2b-4293-b508-b1c8c07fc228}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a034eb20-2f2b-4293-b508-b1c8c07fc228}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15667991-1f09-4d04-8b13-24857361fa09}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {f6d8f3ee-89a4-473e-9373-09eab2bbe675}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6d8f3ee-89a4-473e-9373-09eab2bbe675}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {211f69ef-3a15-4796-b3bf-513f90063b0c}, !- Handle
  Schedule Rule 53,                       !- Name
  {15667991-1f09-4d04-8b13-24857361fa09}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {06f37dfd-1e4d-4425-92f2-3d21e6884d58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06f37dfd-1e4d-4425-92f2-3d21e6884d58}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {30f9c8ff-a029-4330-926e-4a38f2833c67}, !- Handle
  Schedule Rule 54,                       !- Name
  {15667991-1f09-4d04-8b13-24857361fa09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {378fbedf-cd8b-4019-84f9-5236ecb77168}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {378fbedf-cd8b-4019-84f9-5236ecb77168}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c4cf5073-8610-4566-8366-d85dfeaf0964}, !- Handle
  Schedule Rule 55,                       !- Name
  {15667991-1f09-4d04-8b13-24857361fa09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28c12e92-b1e7-46db-b682-5549b284b413}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28c12e92-b1e7-46db-b682-5549b284b413}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {678fe519-c7c1-4214-ad37-588f442b8e0c}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat, !- Name
  {f133b07e-1526-4c9c-8079-1c146e1307c5}, !- Heating Setpoint Temperature Schedule Name
  {5fa6fbd5-32ce-4f55-a412-476bdda2bae6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f133b07e-1526-4c9c-8079-1c146e1307c5}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  {77d1c247-d664-45d1-8dba-45dcdb846598}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77d1c247-d664-45d1-8dba-45dcdb846598}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1ff3fc1f-73c3-4dc9-a7d3-cbbf861da867}, !- Handle
  Schedule Rule 56,                       !- Name
  {f133b07e-1526-4c9c-8079-1c146e1307c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75a48be9-18ab-43f6-aaab-6e04fa8fd9df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75a48be9-18ab-43f6-aaab-6e04fa8fd9df}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b170ce02-2629-4181-bb08-b1ac09c95f2e}, !- Handle
  Schedule Rule 57,                       !- Name
  {f133b07e-1526-4c9c-8079-1c146e1307c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa5a8890-ac7b-4aef-8ee2-841223b1a9fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa5a8890-ac7b-4aef-8ee2-841223b1a9fa}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f9a9c93d-233f-4e90-a082-96258402779d}, !- Handle
  Schedule Rule 58,                       !- Name
  {f133b07e-1526-4c9c-8079-1c146e1307c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02110033-c662-4304-ab2c-e10072a76acc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02110033-c662-4304-ab2c-e10072a76acc}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {5fa6fbd5-32ce-4f55-a412-476bdda2bae6}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  {4945e9d7-a4f8-4c19-a40f-1bd540406924}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4945e9d7-a4f8-4c19-a40f-1bd540406924}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {551b070d-b5a2-462c-aa58-60773b75649c}, !- Handle
  Schedule Rule 59,                       !- Name
  {5fa6fbd5-32ce-4f55-a412-476bdda2bae6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {76f36105-4fdd-4586-82cc-51bc7d7905f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76f36105-4fdd-4586-82cc-51bc7d7905f8}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {41685d2a-a71c-40fe-a69e-b271e81ac2c0}, !- Handle
  Schedule Rule 60,                       !- Name
  {5fa6fbd5-32ce-4f55-a412-476bdda2bae6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95db1ad7-5632-47d9-9631-453be905854d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95db1ad7-5632-47d9-9631-453be905854d}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {609995ff-a975-4259-afce-baaf1c26768e}, !- Handle
  Schedule Rule 61,                       !- Name
  {5fa6fbd5-32ce-4f55-a412-476bdda2bae6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6120bc18-f758-4c8f-b261-253a0e3227f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6120bc18-f758-4c8f-b261-253a0e3227f9}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {42c71a0d-446f-439b-81dd-a107753faa2f}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3161cb32-e02f-453d-bccb-b583699a3511}, !- Handle
  Space Function Hotel/Motel - rooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fd72a6f3-872e-4a6e-80e6-2833f43ef94c}, !- Handle
  Space Function Hotel/Motel - rooms People, !- Name
  {3161cb32-e02f-453d-bccb-b583699a3511}, !- People Definition Name
  {bd4279e4-fdbd-4a08-a467-608988e50b31}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92abb648-b55b-41e2-bea4-084292c5dba4}, !- Work Efficiency Schedule Name
  {2fad1d03-cc3c-40fd-aa7a-5c970803d5d1}, !- Clothing Insulation Schedule Name
  {6475c241-dc2c-4165-a18b-790518362382}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {fc6915b8-c6c2-4760-846e-fb7a24a57e81}, !- Handle
  Space Function Hotel/Motel - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {13e180ce-6629-44c5-8b5d-64b5c41defda}, !- Handle
  Space Function Hotel/Motel - rooms Lights, !- Name
  {fc6915b8-c6c2-4760-846e-fb7a24a57e81}, !- Lights Definition Name
  {bd4279e4-fdbd-4a08-a467-608988e50b31}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {76ead64b-d1a0-4228-b92c-867757cf2588}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {861238d5-460d-4cee-a0e6-cbf933643714}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip, !- Name
  {76ead64b-d1a0-4228-b92c-867757cf2588}, !- Electric Equipment Definition Name
  {bd4279e4-fdbd-4a08-a467-608988e50b31}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {260e625f-77d2-4818-9959-acaaa4cd4137}, !- Handle
  Space Function Hotel/Motel - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5dfd17d5-04e6-4d95-b7ae-3d5d6fdf7359}, !- Handle
  Space Function Hotel/Motel - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c43efb6d-0b14-4b0d-bc53-795bca358fa4}, !- Number of People Schedule Name
  {1d0de82d-a853-418a-bea5-92684466a441}, !- People Activity Level Schedule Name
  {7030c6f5-7bbe-46ae-b990-a517079e906d}, !- Lighting Schedule Name
  {a8358ab2-8c9b-4c83-8ac8-2715eed55e6a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fb6ee4a-9138-451b-baa1-84d5426d5d92}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c43efb6d-0b14-4b0d-bc53-795bca358fa4}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {44830a85-8ed0-44b3-96bc-a44b44de2632}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44830a85-8ed0-44b3-96bc-a44b44de2632}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {8bbfe6b8-73db-4f5d-bc5c-06b38f047651}, !- Handle
  Schedule Rule 62,                       !- Name
  {c43efb6d-0b14-4b0d-bc53-795bca358fa4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5479d5ea-a9d3-4e41-986e-e1cc71c63cc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5479d5ea-a9d3-4e41-986e-e1cc71c63cc8}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {bd62e2ba-f60e-4f6d-adb2-ca3e4217206f}, !- Handle
  Schedule Rule 63,                       !- Name
  {c43efb6d-0b14-4b0d-bc53-795bca358fa4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4dae501c-93be-48a3-9da3-9884f1873a1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dae501c-93be-48a3-9da3-9884f1873a1e}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {b240b4e2-edc3-4865-b288-914895bd347e}, !- Handle
  Schedule Rule 64,                       !- Name
  {c43efb6d-0b14-4b0d-bc53-795bca358fa4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bbfc2bf-3794-4996-b8a4-3b60ce791518}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bbfc2bf-3794-4996-b8a4-3b60ce791518}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {7030c6f5-7bbe-46ae-b990-a517079e906d}, !- Handle
  NECB-F-Lighting,                        !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {ed00e173-aa93-4aa6-bdb6-201392e21b9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed00e173-aa93-4aa6-bdb6-201392e21b9c}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {5b291dbc-ea81-487b-8143-ec67ddcd9718}, !- Handle
  Schedule Rule 65,                       !- Name
  {7030c6f5-7bbe-46ae-b990-a517079e906d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {42af2713-1aba-4879-92f8-9268ce2719b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42af2713-1aba-4879-92f8-9268ce2719b9}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {02b4989f-b4ba-4c7d-8ed7-3a38c1c75a41}, !- Handle
  Schedule Rule 66,                       !- Name
  {7030c6f5-7bbe-46ae-b990-a517079e906d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89b5608d-966f-467f-8d7c-e66221e950a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89b5608d-966f-467f-8d7c-e66221e950a5}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {d24a6474-b481-43b1-a26c-b25ecba02431}, !- Handle
  Schedule Rule 67,                       !- Name
  {7030c6f5-7bbe-46ae-b990-a517079e906d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7021295c-c895-4194-88ed-6d21661ec6f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7021295c-c895-4194-88ed-6d21661ec6f7}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:Schedule:Ruleset,
  {a8358ab2-8c9b-4c83-8ac8-2715eed55e6a}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {4a2bbd1a-b72d-46d6-8705-5b699f48476f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a2bbd1a-b72d-46d6-8705-5b699f48476f}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {a5493e36-baf0-4b24-8055-f52f134de779}, !- Handle
  Schedule Rule 68,                       !- Name
  {a8358ab2-8c9b-4c83-8ac8-2715eed55e6a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f90b6c5-fce7-4147-ace5-431d401d5a97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f90b6c5-fce7-4147-ace5-431d401d5a97}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {df57e7dd-685a-4345-a82b-1cab97f00b73}, !- Handle
  Schedule Rule 69,                       !- Name
  {a8358ab2-8c9b-4c83-8ac8-2715eed55e6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd39abf2-95f2-49a5-8a03-ef789dbcb5ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd39abf2-95f2-49a5-8a03-ef789dbcb5ab}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {1b860b5a-7ca0-4676-9223-e1d855c2e25a}, !- Handle
  Schedule Rule 70,                       !- Name
  {a8358ab2-8c9b-4c83-8ac8-2715eed55e6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08244415-710c-4aac-894f-5e675f338259}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08244415-710c-4aac-894f-5e675f338259}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {9061d171-aacc-412e-bd29-4f68dd3a6a2e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  {2afbb702-d2f9-484c-bf10-e84750c69def}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2afbb702-d2f9-484c-bf10-e84750c69def}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {bc066732-c183-4ed6-95d4-814aa94e7806}, !- Handle
  Schedule Rule 71,                       !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9044bde-7ec3-4b2d-abef-05f17429a12c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9044bde-7ec3-4b2d-abef-05f17429a12c}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b3e61e87-98bc-48a4-b88b-84d1a4300cf1}, !- Handle
  Schedule Rule 72,                       !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {719d419e-23bf-4dbc-a64b-a9b912b9f2dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {719d419e-23bf-4dbc-a64b-a9b912b9f2dd}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a058b5f8-207c-40e2-b393-8affef403d43}, !- Handle
  Schedule Rule 73,                       !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81ab512c-86fe-4b04-983c-9fb5f6b077e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81ab512c-86fe-4b04-983c-9fb5f6b077e7}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  {b86fdacd-c7a2-4fad-94f9-8641208c7036}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b86fdacd-c7a2-4fad-94f9-8641208c7036}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {685c7cb8-4a3d-45e6-b450-6baeff560d39}, !- Handle
  Schedule Rule 74,                       !- Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {658b2d92-55f4-4c1c-a75f-0800eb23c8f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {658b2d92-55f4-4c1c-a75f-0800eb23c8f0}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {65c91867-296e-46dc-9d7f-007162466f50}, !- Handle
  Schedule Rule 75,                       !- Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92947853-5644-489b-9b3f-4d040fe40bb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92947853-5644-489b-9b3f-4d040fe40bb8}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5cb589d5-258f-4077-b535-7c01e6a11734}, !- Handle
  Schedule Rule 76,                       !- Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc9b9e56-fdae-4636-ad72-3416100120ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc9b9e56-fdae-4636-ad72-3416100120ed}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {6bb10a8d-aaa7-4cb2-b756-131db3050eef}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1b5e0f19-9a1b-4f03-b3d3-8e17b8f8b021}, !- Handle
  Space Function Retail - mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b5b92355-8512-48f6-a996-842c1d2ec0ab}, !- Handle
  Space Function Retail - mall concourse People, !- Name
  {1b5e0f19-9a1b-4f03-b3d3-8e17b8f8b021}, !- People Definition Name
  {1058135a-a96d-4900-889e-5adcb943d678}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92abb648-b55b-41e2-bea4-084292c5dba4}, !- Work Efficiency Schedule Name
  {2fad1d03-cc3c-40fd-aa7a-5c970803d5d1}, !- Clothing Insulation Schedule Name
  {6475c241-dc2c-4165-a18b-790518362382}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {89729876-dfbe-47e4-8dda-f9f81cb06af3}, !- Handle
  Space Function Retail - mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7999017900814,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {90cc8527-6cef-4df8-91ea-df33106d7103}, !- Handle
  Space Function Retail - mall concourse Lights, !- Name
  {89729876-dfbe-47e4-8dda-f9f81cb06af3}, !- Lights Definition Name
  {1058135a-a96d-4900-889e-5adcb943d678}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f449b73d-b9ce-4704-9438-bd98f82f4712}, !- Handle
  Space Function Retail - mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4a71140a-3d9a-4243-9756-3a5804092cd5}, !- Handle
  Space Function Retail - mall concourse Elec Equip, !- Name
  {f449b73d-b9ce-4704-9438-bd98f82f4712}, !- Electric Equipment Definition Name
  {1058135a-a96d-4900-889e-5adcb943d678}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {68bbd9cb-2436-4ced-a76d-96471ba7e452}, !- Handle
  Space Function Retail - mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0018288,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c10b4042-2f5e-409c-a013-7e8b7d1537ce}, !- Handle
  Space Function Retail - mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0a917951-b794-439f-b051-4d5978e3ba39}, !- Number of People Schedule Name
  {1d0de82d-a853-418a-bea5-92684466a441}, !- People Activity Level Schedule Name
  {1a780a8a-59d5-411f-882f-21b2e82498cd}, !- Lighting Schedule Name
  {2d36f48e-c7bd-43ea-87e4-33302c02d1b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fb6ee4a-9138-451b-baa1-84d5426d5d92}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {132f3722-e8b3-4246-b444-848c950a745d}, !- Handle
  Space Function Retail - mall concourse Thermostat, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {66b9906a-2a99-474f-a874-ba4895340ede}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3ffeb680-8020-4168-bc5d-83a55989324c}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {af43e4ee-e98b-4a41-b27b-e5b5e8f954be}, !- Handle
  Space Function Retail - sales People,   !- Name
  {3ffeb680-8020-4168-bc5d-83a55989324c}, !- People Definition Name
  {8d1c990d-49ae-4163-95c2-fee17f5c5549}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92abb648-b55b-41e2-bea4-084292c5dba4}, !- Work Efficiency Schedule Name
  {2fad1d03-cc3c-40fd-aa7a-5c970803d5d1}, !- Clothing Insulation Schedule Name
  {6475c241-dc2c-4165-a18b-790518362382}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {0e5a25ad-4358-46f4-ab0b-47266429525e}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6aba6fb2-2a07-4f78-b380-cc9390d24c34}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {0e5a25ad-4358-46f4-ab0b-47266429525e}, !- Lights Definition Name
  {8d1c990d-49ae-4163-95c2-fee17f5c5549}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {dd6518f4-9682-4fff-a5a2-de1662b80370}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {545add4d-e5c7-4f0a-9883-2594663b2432}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {dd6518f4-9682-4fff-a5a2-de1662b80370}, !- Electric Equipment Definition Name
  {8d1c990d-49ae-4163-95c2-fee17f5c5549}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {629bd93d-0c67-423e-8313-882d59676e8f}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00118364,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2de74015-6636-461f-81f9-c282c56cac78}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0a917951-b794-439f-b051-4d5978e3ba39}, !- Number of People Schedule Name
  {1d0de82d-a853-418a-bea5-92684466a441}, !- People Activity Level Schedule Name
  {1a780a8a-59d5-411f-882f-21b2e82498cd}, !- Lighting Schedule Name
  {2d36f48e-c7bd-43ea-87e4-33302c02d1b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fb6ee4a-9138-451b-baa1-84d5426d5d92}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4cb09a7-59c5-481f-9235-64abe05df108}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2ac40ae6-81bf-4abe-b799-733a57b546ce}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f1bf7cae-43ae-400e-ae33-c05aa8f0ec20}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f3a2795-bda7-4723-853f-6b4c0e035e7f}, !- Handle
  Space Function Storage area People,     !- Name
  {f1bf7cae-43ae-400e-ae33-c05aa8f0ec20}, !- People Definition Name
  {8e2f2521-6e7c-4dea-af18-270d0aba6d7b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92abb648-b55b-41e2-bea4-084292c5dba4}, !- Work Efficiency Schedule Name
  {2fad1d03-cc3c-40fd-aa7a-5c970803d5d1}, !- Clothing Insulation Schedule Name
  {6475c241-dc2c-4165-a18b-790518362382}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {7436b331-991f-4b39-b2cb-4ff6a619cd09}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1398880a-903f-4bcc-a97d-be80de6ce013}, !- Handle
  Space Function Storage area Lights,     !- Name
  {7436b331-991f-4b39-b2cb-4ff6a619cd09}, !- Lights Definition Name
  {8e2f2521-6e7c-4dea-af18-270d0aba6d7b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {3de7974c-3651-45c1-9943-0ee3e399a386}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {03805010-51ed-4b65-9ecb-8c97d86e70fe}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {3de7974c-3651-45c1-9943-0ee3e399a386}, !- Electric Equipment Definition Name
  {8e2f2521-6e7c-4dea-af18-270d0aba6d7b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bcdd4346-20f1-4640-812a-34bf2ad7b593}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {749a3f44-e2b2-40d1-9ed7-a89db2a42a70}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {689da507-68e3-46d2-82f5-c1e5fa1fcd68}, !- Number of People Schedule Name
  {1d0de82d-a853-418a-bea5-92684466a441}, !- People Activity Level Schedule Name
  {808e037f-2266-487c-a2ab-657fc8fe67c8}, !- Lighting Schedule Name
  {c0f2796c-84e3-4a17-9c69-6ad91801587c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fb6ee4a-9138-451b-baa1-84d5426d5d92}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9234adff-913b-4699-a870-b18d4ffb3bf3}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {54d77188-9b86-4bd5-bbb1-bddc69e797c9}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3226de26-3ddf-4fa1-990d-5be0c9d0a6d2}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ddbc294-1f68-424d-8a21-2fba1698d884}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {3226de26-3ddf-4fa1-990d-5be0c9d0a6d2}, !- People Definition Name
  {a1aa6b40-3767-4ba8-9697-d22d5c538fec}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {92abb648-b55b-41e2-bea4-084292c5dba4}, !- Work Efficiency Schedule Name
  {2fad1d03-cc3c-40fd-aa7a-5c970803d5d1}, !- Clothing Insulation Schedule Name
  {6475c241-dc2c-4165-a18b-790518362382}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {4234a2ed-6f3f-4dd7-a9fa-9b6a799fc679}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9d6bdde9-13f2-42d3-972f-c0e432a544c0}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {4234a2ed-6f3f-4dd7-a9fa-9b6a799fc679}, !- Lights Definition Name
  {a1aa6b40-3767-4ba8-9697-d22d5c538fec}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c4d3e4db-b4a0-4a64-8556-3e5efbc93f44}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d2c29b0e-4750-4f27-ac0a-f3a56b52d675}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {c4d3e4db-b4a0-4a64-8556-3e5efbc93f44}, !- Electric Equipment Definition Name
  {a1aa6b40-3767-4ba8-9697-d22d5c538fec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {24b53c72-e1e3-4c93-a183-79e77bcbaf09}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c7ce72b2-bb2f-4b7a-a068-f293c8b26736}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {689da507-68e3-46d2-82f5-c1e5fa1fcd68}, !- Number of People Schedule Name
  {1d0de82d-a853-418a-bea5-92684466a441}, !- People Activity Level Schedule Name
  {808e037f-2266-487c-a2ab-657fc8fe67c8}, !- Lighting Schedule Name
  {c0f2796c-84e3-4a17-9c69-6ad91801587c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fb6ee4a-9138-451b-baa1-84d5426d5d92}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20199662-cb5b-4f92-9de5-3011ceff81d3}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Handle
  Always On Discrete,                     !- Name
  {db9d0734-285d-458f-a152-c8957e0ce565}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {db9d0734-285d-458f-a152-c8957e0ce565}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {e7002bcd-a4f6-417e-b888-924d8df90a4f}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82ccfa7c-aaab-4649-8215-b8dce26a7e09}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0774bf7-c444-43d2-b63e-e82c8dd75c01}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d02b2227-ca23-4544-96f6-171e859a88e3}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3765ad58-60eb-4ab0-a434-8b493c4c3513}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01c1a51d-848f-4c6a-aff1-9ae331b396f8}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3359c769-8f46-4650-92e5-e07747154198}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e731fd8e-795d-4b86-a330-058f05add83a}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22a36b54-df65-42b1-944b-58d26067c5a6}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47139fba-d49e-4294-9e30-3e72140e31ac}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1615ace-bdc9-44b2-935c-26e5d8498a99}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd66d328-df88-4fd9-9b4d-f55a0f3ca18a}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49b3a5f1-065f-4d42-b756-40332f4d8715}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b09c9d4-a27d-49b6-864a-04498c1ddd77}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f37966a2-9f4e-4242-98a7-d17606a6c0ff}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d303ee00-00ad-4ebd-802c-811de14bda2c}, !- Handle
  Room_3_Mult19_Flr_3 Infiltration,       !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {991a8df5-ada9-449a-88fd-5722151e24ed}, !- Handle
  Room_3_Mult9_Flr_6 Infiltration,        !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ecebde6-742d-42a4-b4d1-0b06ba837ba0}, !- Handle
  Room_4_Mult19_Flr_3 Infiltration,       !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb57bda3-d541-470e-b829-4648acfdcd28}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6abfddaa-ce5b-498f-8342-457cbea9b699}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e385b51d-5ccf-4488-8488-f63ba6f742b7}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {6efb4319-fdfe-4f7c-84b8-1f3b53d14cf9}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {5328d13d-a31c-4de6-9f21-bad12d82cae7}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {c453382d-272f-4d9c-ae3c-35e78ca41ae4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {18a111e4-7fd2-40b2-9a40-fc47a2779449}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8c55afd8-27f8-4d4f-bc02-9f5234f99e6c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6fbd0215-f271-40c7-9d43-2064124cb792}, !- Handle
  Floor Adiabatic construction,           !- Name
  {c5ba21ca-efd9-48a7-8128-5491b739ca84}, !- Surface Rendering Name
  {c453382d-272f-4d9c-ae3c-35e78ca41ae4}, !- Layer 1
  {18a111e4-7fd2-40b2-9a40-fc47a2779449}, !- Layer 2
  {8c55afd8-27f8-4d4f-bc02-9f5234f99e6c}; !- Layer 3

OS:Material,
  {7b31cf5c-9a1c-4d22-97a2-f11260478776}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {24a924fb-5ad1-4f61-994c-bb2ab7c4fda7}, !- Handle
  Wall Adiabatic construction,            !- Name
  {cc91ab83-2a5d-43ba-bd41-595242540f79}, !- Surface Rendering Name
  {7b31cf5c-9a1c-4d22-97a2-f11260478776}, !- Layer 1
  {7b31cf5c-9a1c-4d22-97a2-f11260478776}; !- Layer 2

OS:Material,
  {5d72bee3-63fa-4a8d-8961-6f1ae2b504aa}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {3a1724b5-35e1-4d8b-8dfc-44f4cd44fb4a}, !- Handle
  Basement Wall construction,             !- Name
  {6eef0942-7e4d-4d78-8cd9-71575eff19a7}, !- Surface Rendering Name
  {5d72bee3-63fa-4a8d-8961-6f1ae2b504aa}; !- Layer 1

OS:Construction,
  {13d93923-bad7-4058-8c30-61a5df548f9b}, !- Handle
  Basement Floor construction,            !- Name
  {040d13a7-7e96-43f3-bc7c-4128bc740883}, !- Surface Rendering Name
  {5d72bee3-63fa-4a8d-8961-6f1ae2b504aa}, !- Layer 1
  {c453382d-272f-4d9c-ae3c-35e78ca41ae4}; !- Layer 2

OS:DefaultConstructionSet,
  {4c5be757-2e56-404b-b721-2d21b35453e9}, !- Handle
  NECB 2011 - LrgHotel - NECB HDD Method at climate 5, !- Name
  {c0e56d7c-8e3d-4c7e-9502-020522bc4038}, !- Default Exterior Surface Constructions Name
  {b8e94369-41d9-4faa-a31d-eb977591ec73}, !- Default Interior Surface Constructions Name
  {a2865cb1-eaa9-4a27-9d45-f23e018cfc8e}, !- Default Ground Contact Surface Constructions Name
  {7258208c-092c-4e42-a483-b8db08f82226}, !- Default Exterior SubSurface Constructions Name
  {79d6186b-4ee1-4d36-baf2-5ca7c91caa6b}, !- Default Interior SubSurface Constructions Name
  {30a5996b-b33e-4be3-b7bd-e51b56574556}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fd3e95aa-a4f7-48da-bc6b-821089d87a62}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3b790ba6-54f1-4da6-8d19-246726ec6ecc}, !- Floor Construction Name
  {f3c1ea53-735b-45af-943c-de04a53aad8a}, !- Wall Construction Name
  {be4f5a8e-a410-4416-a839-b0e9969ce030}; !- Roof Ceiling Construction Name

OS:Construction,
  {3b790ba6-54f1-4da6-8d19-246726ec6ecc}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  {5e5d1333-16fe-4a4b-830f-462fc8b59747}, !- Surface Rendering Name
  {30e87ab2-1469-43e4-a8ad-0b08aa930942}, !- Layer 1
  {cecae60f-5e5c-4462-96d8-23981da830a2}, !- Layer 2
  {1d89ceba-7040-46c7-b76d-8bae3d038958}; !- Layer 3

OS:StandardsInformation:Construction,
  {64094b01-2e59-4605-8c33-96e087f53e68}, !- Handle
  {3b790ba6-54f1-4da6-8d19-246726ec6ecc}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {30e87ab2-1469-43e4-a8ad-0b08aa930942}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cecae60f-5e5c-4462-96d8-23981da830a2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1d89ceba-7040-46c7-b76d-8bae3d038958}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f3c1ea53-735b-45af-943c-de04a53aad8a}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  {d49ed885-d7e1-4a6f-9be9-1e62654a5826}, !- Surface Rendering Name
  {7e06b7ac-db0c-4165-b1ad-df4c6e722310}, !- Layer 1
  {96c6b973-e132-4bc6-bea8-158f99db4b45}, !- Layer 2
  {04d9bef6-d4ad-41af-9854-fcee93201260}, !- Layer 3
  {25ce5e15-70b9-458d-9926-ed9e97eaf556}; !- Layer 4

OS:StandardsInformation:Construction,
  {8725066e-e300-4800-be12-ac4ff3f7a9a3}, !- Handle
  {f3c1ea53-735b-45af-943c-de04a53aad8a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7e06b7ac-db0c-4165-b1ad-df4c6e722310}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {96c6b973-e132-4bc6-bea8-158f99db4b45}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {04d9bef6-d4ad-41af-9854-fcee93201260}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {25ce5e15-70b9-458d-9926-ed9e97eaf556}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {be4f5a8e-a410-4416-a839-b0e9969ce030}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  {97689a43-6559-46c7-8856-583bea9d604e}, !- Surface Rendering Name
  {5497cc06-63b9-4a27-980a-0b3ee5101040}, !- Layer 1
  {0ff15b97-e5fb-44e7-924e-3e60cf52bff8}; !- Layer 2

OS:StandardsInformation:Construction,
  {9a0f97ae-5e7e-4015-baba-18e380b58ece}, !- Handle
  {be4f5a8e-a410-4416-a839-b0e9969ce030}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5497cc06-63b9-4a27-980a-0b3ee5101040}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0ff15b97-e5fb-44e7-924e-3e60cf52bff8}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b8e94369-41d9-4faa-a31d-eb977591ec73}, !- Handle
  Default Surface Constructions 2,        !- Name
  {66d8a89e-b3ff-4357-b9c0-9f93787b1c97}, !- Floor Construction Name
  {89476085-a110-4d71-b898-d1a0a7c83a17}, !- Wall Construction Name
  {aba2af09-0b36-4155-907b-ccd27ac984ee}; !- Roof Ceiling Construction Name

OS:Construction,
  {66d8a89e-b3ff-4357-b9c0-9f93787b1c97}, !- Handle
  Typical Interior Floor,                 !- Name
  {14154f35-4b2d-4248-aeaa-fb43d2d5cefb}, !- Surface Rendering Name
  {18a111e4-7fd2-40b2-9a40-fc47a2779449}, !- Layer 1
  {c453382d-272f-4d9c-ae3c-35e78ca41ae4}; !- Layer 2

OS:StandardsInformation:Construction,
  {b7f71040-4bb6-4d4d-8dd5-586d069c16c6}, !- Handle
  {66d8a89e-b3ff-4357-b9c0-9f93787b1c97}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {89476085-a110-4d71-b898-d1a0a7c83a17}, !- Handle
  Typical Interior Wall,                  !- Name
  {4f351d8b-a7cf-4967-95b2-a6929ec35b13}, !- Surface Rendering Name
  {7b31cf5c-9a1c-4d22-97a2-f11260478776}, !- Layer 1
  {7b31cf5c-9a1c-4d22-97a2-f11260478776}; !- Layer 2

OS:StandardsInformation:Construction,
  {6d42901e-8db0-4a46-bf4f-f4b68d178fbd}, !- Handle
  {89476085-a110-4d71-b898-d1a0a7c83a17}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aba2af09-0b36-4155-907b-ccd27ac984ee}, !- Handle
  Typical Interior Ceiling,               !- Name
  {bb5802b4-984d-4cd2-9dd3-eab4cfd728d6}, !- Surface Rendering Name
  {c453382d-272f-4d9c-ae3c-35e78ca41ae4}, !- Layer 1
  {18a111e4-7fd2-40b2-9a40-fc47a2779449}; !- Layer 2

OS:StandardsInformation:Construction,
  {58590c54-0b3f-41d9-a9ad-0bd4fc889fe0}, !- Handle
  {aba2af09-0b36-4155-907b-ccd27ac984ee}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9a2e7e22-c705-46d5-9c6e-c8a38086a979}, !- Handle
  Default Surface Constructions 3,        !- Name
  {21817f59-67c8-4051-90eb-603378e9353f}, !- Floor Construction Name
  {21817f59-67c8-4051-90eb-603378e9353f}, !- Wall Construction Name
  {21817f59-67c8-4051-90eb-603378e9353f}; !- Roof Ceiling Construction Name

OS:Construction,
  {21817f59-67c8-4051-90eb-603378e9353f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {d6616af6-e1ec-40d9-8327-bccb5f09a8a3}, !- Surface Rendering Name
  {94e102a3-ef4b-49ee-b6b3-ee487353588c}, !- Layer 1
  {1d89ceba-7040-46c7-b76d-8bae3d038958}; !- Layer 2

OS:StandardsInformation:Construction,
  {8759a466-cbb6-4759-a1bc-18b6c52b25d2}, !- Handle
  {21817f59-67c8-4051-90eb-603378e9353f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0b714ae4-f5a1-4da6-b1c0-b910cefc14dd}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94e102a3-ef4b-49ee-b6b3-ee487353588c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {c07043a1-0ce0-445a-8f76-041a5486fff1}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {051329c2-6d77-4737-be41-498f734186ed}, !- Fixed Window Construction Name
  {051329c2-6d77-4737-be41-498f734186ed}, !- Operable Window Construction Name
  {10160195-0e28-49d1-949f-deb5d8150501}, !- Door Construction Name
  {379d5e18-18e7-44e4-8219-29496a224626}, !- Glass Door Construction Name
  {72ba52d3-3a7f-4b13-b30f-03367aa28567}, !- Overhead Door Construction Name
  {a3ae4ba4-2d91-4bbf-8dcb-247316fa6778}, !- Skylight Construction Name
  {e9433492-a1ce-4a75-9ad0-bf7dde25a5d2}, !- Tubular Daylight Dome Construction Name
  {e9433492-a1ce-4a75-9ad0-bf7dde25a5d2}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {051329c2-6d77-4737-be41-498f734186ed}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  {fe6d6055-afbf-4fed-b2e6-f86e7dd22e89}, !- Surface Rendering Name
  {b2bfc9f0-3344-469e-a073-7227c2e84127}, !- Layer 1
  {ace0ec01-6af4-4fb7-8db2-0dae1860b9e3}, !- Layer 2
  {03a11895-c4a4-4bf8-b1bd-7492335d3c42}; !- Layer 3

OS:StandardsInformation:Construction,
  {526db2d3-7c46-4cdb-9f06-77c147bd7135}, !- Handle
  {051329c2-6d77-4737-be41-498f734186ed}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {b2bfc9f0-3344-469e-a073-7227c2e84127}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {ace0ec01-6af4-4fb7-8db2-0dae1860b9e3}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {03a11895-c4a4-4bf8-b1bd-7492335d3c42}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {10160195-0e28-49d1-949f-deb5d8150501}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {ce96eb8b-23a8-4f91-8db4-83804b046325}, !- Surface Rendering Name
  {69db3f46-e495-406d-9807-511207a57e4b}, !- Layer 1
  {0b714ae4-f5a1-4da6-b1c0-b910cefc14dd}; !- Layer 2

OS:StandardsInformation:Construction,
  {a917eaa6-6072-413d-8529-ec34ef98f918}, !- Handle
  {10160195-0e28-49d1-949f-deb5d8150501}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {69db3f46-e495-406d-9807-511207a57e4b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {379d5e18-18e7-44e4-8219-29496a224626}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  {228d45b0-ae19-4621-bc71-a2470256da9c}, !- Surface Rendering Name
  {d3850aca-4a58-4004-9056-53a56e872033}, !- Layer 1
  {6b87f078-f799-494b-a8d0-d390efa3a1b4}, !- Layer 2
  {03a11895-c4a4-4bf8-b1bd-7492335d3c42}; !- Layer 3

OS:StandardsInformation:Construction,
  {833266c8-fa62-4a5f-8bee-cc903ee2bc58}, !- Handle
  {379d5e18-18e7-44e4-8219-29496a224626}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d3850aca-4a58-4004-9056-53a56e872033}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {6b87f078-f799-494b-a8d0-d390efa3a1b4}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {72ba52d3-3a7f-4b13-b30f-03367aa28567}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {1b8ebb35-96b6-42e6-8ff3-0ddb88f4be34}, !- Surface Rendering Name
  {b07f5369-3f81-46bc-a8f8-87aa37f09651}; !- Layer 1

OS:StandardsInformation:Construction,
  {a45213df-ba21-4728-bc77-2d9865b47f3f}, !- Handle
  {72ba52d3-3a7f-4b13-b30f-03367aa28567}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {b07f5369-3f81-46bc-a8f8-87aa37f09651}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a3ae4ba4-2d91-4bbf-8dcb-247316fa6778}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {916c9709-57cf-47ef-ab3f-24e5417415da}, !- Surface Rendering Name
  {df451528-8351-4321-9b4a-16dd18cfb721}, !- Layer 1
  {6b87f078-f799-494b-a8d0-d390efa3a1b4}, !- Layer 2
  {03a11895-c4a4-4bf8-b1bd-7492335d3c42}; !- Layer 3

OS:StandardsInformation:Construction,
  {d01b6e01-c831-4c12-be20-440a2c5d188e}, !- Handle
  {a3ae4ba4-2d91-4bbf-8dcb-247316fa6778}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {df451528-8351-4321-9b4a-16dd18cfb721}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e9433492-a1ce-4a75-9ad0-bf7dde25a5d2}, !- Handle
  Typical Interior Window,                !- Name
  {6a54908a-6894-42e4-8036-53df9855ab83}, !- Surface Rendering Name
  {16364558-a307-4b12-8adb-ee8c43b47c97}; !- Layer 1

OS:StandardsInformation:Construction,
  {cd8fa4cd-05a7-42c2-95bd-3a50b142b09e}, !- Handle
  {e9433492-a1ce-4a75-9ad0-bf7dde25a5d2}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {16364558-a307-4b12-8adb-ee8c43b47c97}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {79d6186b-4ee1-4d36-baf2-5ca7c91caa6b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e9433492-a1ce-4a75-9ad0-bf7dde25a5d2}, !- Fixed Window Construction Name
  {e9433492-a1ce-4a75-9ad0-bf7dde25a5d2}, !- Operable Window Construction Name
  {d4111456-eb6a-4d94-acb8-18cc14c37298}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d4111456-eb6a-4d94-acb8-18cc14c37298}, !- Handle
  Typical Interior Door,                  !- Name
  {5284b356-2f1a-477b-918b-a8313d4a2044}, !- Surface Rendering Name
  {7617369a-6e9c-47b5-bf5b-b408b7f259da}; !- Layer 1

OS:StandardsInformation:Construction,
  {3383b972-9569-46f7-883f-a780fdbcba50}, !- Handle
  {d4111456-eb6a-4d94-acb8-18cc14c37298}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7617369a-6e9c-47b5-bf5b-b408b7f259da}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {30a5996b-b33e-4be3-b7bd-e51b56574556}, !- Handle
  Typical Interior Partition,             !- Name
  {f9364636-0d02-4a53-9400-166010ce68f8}, !- Surface Rendering Name
  {7617369a-6e9c-47b5-bf5b-b408b7f259da}; !- Layer 1

OS:StandardsInformation:Construction,
  {5fff3835-a23b-432f-91e8-c2b3470deaed}, !- Handle
  {30a5996b-b33e-4be3-b7bd-e51b56574556}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {74e1bdee-464e-4e87-aef8-35db99ae38a5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a2e33d4-8887-4fb0-8c05-c75c2e8fc420}, !- Handle
  InteriorFurnishings,                    !- Name
  {4f59c8bf-a6c5-4e28-9cff-e709fd773392}, !- Surface Rendering Name
  {74e1bdee-464e-4e87-aef8-35db99ae38a5}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {c0e56d7c-8e3d-4c7e-9502-020522bc4038}, !- Handle
  NECB 2011 - LrgHotel - NECB HDD Method at climate 5, !- Name
  {879065a5-ec4b-44c6-919e-7c5ac95321bc}, !- Floor Construction Name
  {383757e9-23d0-4465-9c11-4385261a62f4}, !- Wall Construction Name
  {b27c85f1-dd13-48c4-b88e-2fdb24884c88}; !- Roof Ceiling Construction Name

OS:Construction,
  {879065a5-ec4b-44c6-919e-7c5ac95321bc}, !- Handle
  Customized opaque construction {3b790ba6-54f1-4da6-8d19-246726ec6ecc} to conductance of 0.183, !- Name
  {41f5de22-4023-401b-852d-ccd29e85155d}, !- Surface Rendering Name
  {6a3f8bbc-de92-448d-97ad-0f0828b95317}, !- Layer 1
  {01e224e8-9f38-471f-a0d2-206b9e1a7f6c}, !- Layer 2
  {46c5dd06-8ea4-4c79-a87e-a8b4558cf03a}; !- Layer 3

OS:StandardsInformation:Construction,
  {3ee9baa9-875f-44a6-8b61-24070fe57369}, !- Handle
  {879065a5-ec4b-44c6-919e-7c5ac95321bc}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6a3f8bbc-de92-448d-97ad-0f0828b95317}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {01e224e8-9f38-471f-a0d2-206b9e1a7f6c}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {46c5dd06-8ea4-4c79-a87e-a8b4558cf03a}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {383757e9-23d0-4465-9c11-4385261a62f4}, !- Handle
  Customized opaque construction {f3c1ea53-735b-45af-943c-de04a53aad8a} to conductance of 0.278, !- Name
  {2c099eac-7a51-4ae4-99dc-27dbb2bb6e8b}, !- Surface Rendering Name
  {aaca3822-d457-4c52-ac66-b57a265e94c9}, !- Layer 1
  {624d290e-89c5-4078-8d80-abf2b3bc2474}, !- Layer 2
  {d7be9ffa-c53d-46d0-8dc9-47abf90dc15b}, !- Layer 3
  {b982b8c3-e434-4e85-bb46-a980dc36bbd7}; !- Layer 4

OS:StandardsInformation:Construction,
  {47379b88-8358-464e-826b-2ae656683afc}, !- Handle
  {383757e9-23d0-4465-9c11-4385261a62f4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {aaca3822-d457-4c52-ac66-b57a265e94c9}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {624d290e-89c5-4078-8d80-abf2b3bc2474}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d7be9ffa-c53d-46d0-8dc9-47abf90dc15b}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.32617985266989,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b982b8c3-e434-4e85-bb46-a980dc36bbd7}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {b27c85f1-dd13-48c4-b88e-2fdb24884c88}, !- Handle
  Customized opaque construction {be4f5a8e-a410-4416-a839-b0e9969ce030} to conductance of 0.183, !- Name
  {a93fbd6f-9bc6-4616-adc8-2c6c398a913a}, !- Surface Rendering Name
  {ff06d668-a185-4b86-8008-ea99ac0623d8}, !- Layer 1
  {ff580ea3-36c1-460c-98c0-c58edd353cb1}; !- Layer 2

OS:StandardsInformation:Construction,
  {236d431f-6bd0-4ff0-8e9f-5de1cda3a811}, !- Handle
  {b27c85f1-dd13-48c4-b88e-2fdb24884c88}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ff06d668-a185-4b86-8008-ea99ac0623d8}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ff580ea3-36c1-460c-98c0-c58edd353cb1}, !- Handle
  Typical Insulation R-19.63 1,           !- Name
  Smooth,                                 !- Roughness
  5.46446320647242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a2865cb1-eaa9-4a27-9d45-f23e018cfc8e}, !- Handle
  NECB 2011 - LrgHotel - NECB HDD Method at climate 6, !- Name
  {ac931fbf-4a11-48c2-a44d-1a3ccd6c1012}, !- Floor Construction Name
  {88235efd-6250-43d9-89d2-08f578978648}, !- Wall Construction Name
  {88235efd-6250-43d9-89d2-08f578978648}; !- Roof Ceiling Construction Name

OS:Construction,
  {ac931fbf-4a11-48c2-a44d-1a3ccd6c1012}, !- Handle
  Customized opaque construction {21817f59-67c8-4051-90eb-603378e9353f} to conductance of 0.757, !- Name
  {84bf7655-8bfc-4732-a35a-2d5bf033431a}, !- Surface Rendering Name
  {3df7c9af-00c5-45d1-b839-d52689ce4ee7}, !- Layer 1
  {a3ea9758-68fd-481e-9178-a9410e1ca309}; !- Layer 2

OS:StandardsInformation:Construction,
  {ddca50aa-65c8-46a5-9573-1174cb6a92ef}, !- Handle
  {ac931fbf-4a11-48c2-a44d-1a3ccd6c1012}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3df7c9af-00c5-45d1-b839-d52689ce4ee7}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a3ea9758-68fd-481e-9178-a9410e1ca309}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {88235efd-6250-43d9-89d2-08f578978648}, !- Handle
  Customized opaque construction {21817f59-67c8-4051-90eb-603378e9353f} to conductance of 0.379, !- Name
  {b92fbdf8-98ca-42ed-8050-7a2676a2a0d1}, !- Surface Rendering Name
  {8d42eadb-5e1a-4c30-9e0b-901096df0c73}, !- Layer 1
  {87ad6e2b-9789-4935-8966-16d3ad397c32}; !- Layer 2

OS:StandardsInformation:Construction,
  {e3215af6-86c2-4637-997e-c1064324669b}, !- Handle
  {88235efd-6250-43d9-89d2-08f578978648}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8d42eadb-5e1a-4c30-9e0b-901096df0c73}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {87ad6e2b-9789-4935-8966-16d3ad397c32}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {7258208c-092c-4e42-a483-b8db08f82226}, !- Handle
  NECB 2011 - LrgHotel - NECB HDD Method at climate 5, !- Name
  {3631d40b-b67f-439a-8a11-403ca5561e99}, !- Fixed Window Construction Name
  {3631d40b-b67f-439a-8a11-403ca5561e99}, !- Operable Window Construction Name
  {53bb1e4c-c981-451a-921a-a7b9aa94fcc7}, !- Door Construction Name
  {54f478fa-f618-4917-bea5-ffd97d32c928}, !- Glass Door Construction Name
  {20173a8c-2be6-47c9-a756-ad22004534d2}, !- Overhead Door Construction Name
  {ef903978-3da2-40f8-98e6-d506fdfdbad5}, !- Skylight Construction Name
  {d85f64ac-4772-4d15-8875-af87d880f664}, !- Tubular Daylight Dome Construction Name
  {d85f64ac-4772-4d15-8875-af87d880f664}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9c5c546d-5a4c-4e48-99fa-3d8b5ff5f245}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {3631d40b-b67f-439a-8a11-403ca5561e99}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  {5b3acf8d-45e1-49e4-88dd-4bf8b3eabfc6}, !- Surface Rendering Name
  {9c5c546d-5a4c-4e48-99fa-3d8b5ff5f245}; !- Layer 1

OS:Construction,
  {53bb1e4c-c981-451a-921a-a7b9aa94fcc7}, !- Handle
  Customized opaque construction {10160195-0e28-49d1-949f-deb5d8150501} to conductance of 2.2, !- Name
  {6cc62da4-5401-404b-a18e-13ef82c40e59}, !- Surface Rendering Name
  {e172dd0a-5538-4ff4-b4f2-5ecc491f52f3}, !- Layer 1
  {32e28dc0-acca-4df9-b3ac-54ccade4aa9d}; !- Layer 2

OS:StandardsInformation:Construction,
  {62fd3716-3ca8-4bb8-a79e-32c596ab1234}, !- Handle
  {53bb1e4c-c981-451a-921a-a7b9aa94fcc7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e172dd0a-5538-4ff4-b4f2-5ecc491f52f3}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {32e28dc0-acca-4df9-b3ac-54ccade4aa9d}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {78122d97-b1de-40de-9dce-35d8f1fa71dc}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {54f478fa-f618-4917-bea5-ffd97d32c928}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  {d674eb5e-ebaa-417f-b6e0-f4991d61b578}, !- Surface Rendering Name
  {78122d97-b1de-40de-9dce-35d8f1fa71dc}; !- Layer 1

OS:Construction,
  {20173a8c-2be6-47c9-a756-ad22004534d2}, !- Handle
  Customized opaque construction {72ba52d3-3a7f-4b13-b30f-03367aa28567} to conductance of 2.2, !- Name
  {df64b3c4-7e96-4c44-8550-1292ec60d72a}, !- Surface Rendering Name
  {1c9f9c17-4f89-43b0-962a-9465e6a29f23}; !- Layer 1

OS:StandardsInformation:Construction,
  {07757878-881f-4447-98ad-848c22a5392f}, !- Handle
  {20173a8c-2be6-47c9-a756-ad22004534d2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {1c9f9c17-4f89-43b0-962a-9465e6a29f23}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {1e3f3750-1d55-44f7-a94d-294b2bbd5fe3}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {ef903978-3da2-40f8-98e6-d506fdfdbad5}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {1d85ccb8-034c-4ee2-a8eb-b2608eed87ee}, !- Surface Rendering Name
  {1e3f3750-1d55-44f7-a94d-294b2bbd5fe3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5aa43e32-8bec-49d3-aecc-d2ea801edb00}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {d85f64ac-4772-4d15-8875-af87d880f664}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  {d62ba712-2033-4438-82a5-0c22b992a432}, !- Surface Rendering Name
  {5aa43e32-8bec-49d3-aecc-d2ea801edb00}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {4f0e743a-90fe-40af-94d3-2dbbaf7ab44e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 1, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4f0bf00-785f-4dd8-b86d-fefb3abc4621}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 1, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {732b4789-dd17-470e-9fd5-2418258f43ad}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0332b4d3-dec0-4cfe-a283-497ad8b2fd82}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 1, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61b54c8d-60ad-4de3-9c57-c4e99616dde8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 2, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5a9bc8b-c45c-4364-9670-10faa8ab276f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 3, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78c6314c-e898-4e43-8614-deca58f7be7e}, !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {484e389f-4cbb-4b75-80f7-4f7e54e3acd7}, !- Heating Setpoint Temperature Schedule Name
  {3545e87c-d4dd-460b-bc41-958bef5dcd34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73ec292e-07c1-4b69-b513-480702dfc2ec}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a708829-2113-44c5-9638-d4904da55112}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 1, !- Name
  {f133b07e-1526-4c9c-8079-1c146e1307c5}, !- Heating Setpoint Temperature Schedule Name
  {5fa6fbd5-32ce-4f55-a412-476bdda2bae6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cee12c2-2105-415f-9748-037a5f96803d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 4, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44a3c4ad-b8b6-4100-86e3-0cc5e46518ee}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 2, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b979b61-7b90-4787-87d4-1aac9d9081ad}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 5, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5af2b6af-3d77-4995-bb8e-f1a7bca24d3b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 6, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49c0ebb1-81c7-4dcc-a708-d8726ed42e0c}, !- Handle
  Space Function Retail - mall concourse Thermostat 1, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {300a3544-6541-46c5-9b05-61121235d033}, !- Handle
  Space Function Storage area - occsens Thermostat 1, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83602535-44f5-40e8-8871-d99ccf083b3f}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 1, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f2fab66-2946-4b9f-a409-40188b228cdb}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 1, !- Name
  {484e389f-4cbb-4b75-80f7-4f7e54e3acd7}, !- Heating Setpoint Temperature Schedule Name
  {3545e87c-d4dd-460b-bc41-958bef5dcd34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b46dd4e-de1e-422e-92e5-fdf52d354550}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 7, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {786cff0b-0863-4e57-a141-b522e95bf84d}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 2, !- Name
  {484e389f-4cbb-4b75-80f7-4f7e54e3acd7}, !- Heating Setpoint Temperature Schedule Name
  {3545e87c-d4dd-460b-bc41-958bef5dcd34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39212f4b-2459-4445-b0af-99dbc6b429f4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 8, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0c3cd4b-b59c-439e-aa40-22d22b550e2a}, !- Handle
  Space Function Storage area Thermostat 1, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34a1e05b-68f4-4950-8cbd-c51b54ba47c4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 9, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b284026-ed6e-416c-8a97-08a1ad33deb0}, !- Handle
  Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feae48c7-9bb2-4bf9-9848-b692e777a046}, !- Zone Air Inlet Port List
  {e05c2577-5eaa-413a-a22d-7a9ff67fa191}, !- Zone Air Exhaust Port List
  {8af1746a-28b7-4266-8ee8-79de328f8694}, !- Zone Air Node Name
  {8056718a-fd04-4a34-ab87-5096806a119e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd6380ee-4656-4cc6-ba1e-af166b085179}, !- Group Rendering Name
  {f2435213-ada9-4093-9638-0ce769a369db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c530d01-f03c-431d-8317-78757c3c981b}, !- Handle
  Node 1,                                 !- Name
  {8af1746a-28b7-4266-8ee8-79de328f8694}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8af1746a-28b7-4266-8ee8-79de328f8694}, !- Handle
  {4c0475bc-499e-4d9b-8808-41eff0b91879}, !- Name
  {7b284026-ed6e-416c-8a97-08a1ad33deb0}, !- Source Object
  11,                                     !- Outlet Port
  {2c530d01-f03c-431d-8317-78757c3c981b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feae48c7-9bb2-4bf9-9848-b692e777a046}, !- Handle
  {0055d6b9-dac0-45db-ba30-ed0147a681ab}, !- Name
  {7b284026-ed6e-416c-8a97-08a1ad33deb0}, !- HVAC Component
  {86f7c5d4-ac13-4ce7-86ce-89321a2ccdc7}, !- Port 1
  {c9d1b23c-d125-459d-8c0e-662b607cc2c7}; !- Port 2

OS:PortList,
  {e05c2577-5eaa-413a-a22d-7a9ff67fa191}, !- Handle
  {ebd345be-8d7a-4400-a5ab-5a67deecb59f}, !- Name
  {7b284026-ed6e-416c-8a97-08a1ad33deb0}, !- HVAC Component
  {e043bbd7-fad5-4ae4-9520-19116afa262c}; !- Port 1

OS:Sizing:Zone,
  {9a4b2b5b-5d9f-4d3b-aa77-7016bfeb41a6}, !- Handle
  {7b284026-ed6e-416c-8a97-08a1ad33deb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {78d4607f-24d2-4071-a86e-1d24f7030e66}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7b284026-ed6e-416c-8a97-08a1ad33deb0}, !- Thermal Zone
  {bfa3eb39-23d2-4fcc-8365-d51b0480982e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {48bfe0c6-6cf1-4df3-9283-89286fcb9375}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0c38975c-53a8-4ecf-9f17-f5739e172bbc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f2435213-ada9-4093-9638-0ce769a369db}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 10, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {33ded14f-861d-4421-b6d2-c3733a1be34b}, !- Handle
  Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02147a88-b25c-4014-b561-49587f1a1655}, !- Zone Air Inlet Port List
  {11086ac1-51ac-4ed6-920f-26ac93f355ce}, !- Zone Air Exhaust Port List
  {8e01347e-7861-41e2-9d17-aaacaf4f2af3}, !- Zone Air Node Name
  {27dfde08-f756-41d5-bcba-b26c0eeba6dd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0be791be-8dde-4e99-9465-7e368ab575a7}, !- Group Rendering Name
  {d03d9105-1c13-4ddf-9b2e-1cd3c6dd18e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbeebbdf-5de2-496f-9f52-243e3cfe6855}, !- Handle
  Node 2,                                 !- Name
  {8e01347e-7861-41e2-9d17-aaacaf4f2af3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e01347e-7861-41e2-9d17-aaacaf4f2af3}, !- Handle
  {15a755f8-0ed4-440a-8bd2-99a56074c0bd}, !- Name
  {33ded14f-861d-4421-b6d2-c3733a1be34b}, !- Source Object
  11,                                     !- Outlet Port
  {cbeebbdf-5de2-496f-9f52-243e3cfe6855}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02147a88-b25c-4014-b561-49587f1a1655}, !- Handle
  {d1fd3a22-a23f-414e-907f-dd6aa635e1e1}, !- Name
  {33ded14f-861d-4421-b6d2-c3733a1be34b}, !- HVAC Component
  {8f46a38a-4702-46c8-ab66-de9acfbde73c}, !- Port 1
  {d721a4d9-ec46-44f7-9225-245c81ecd1f9}; !- Port 2

OS:PortList,
  {11086ac1-51ac-4ed6-920f-26ac93f355ce}, !- Handle
  {549c217c-3f1f-41dd-9eca-af6d5dd8146b}, !- Name
  {33ded14f-861d-4421-b6d2-c3733a1be34b}, !- HVAC Component
  {fa6be45b-ebe3-459a-9fa0-bb4f5fd7b2b1}; !- Port 1

OS:Sizing:Zone,
  {904e4065-a6b8-41c8-aabf-8da08a70d8bf}, !- Handle
  {33ded14f-861d-4421-b6d2-c3733a1be34b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e9892a4-8bd4-43ed-9391-7ee0b218f571}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {33ded14f-861d-4421-b6d2-c3733a1be34b}, !- Thermal Zone
  {329e6f9a-08de-4ddf-9ac7-64aa0f2bdf6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {354f3c1d-585c-465f-98b3-10061c5628fa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7940a866-cdbd-4726-aa87-55ec384b449e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d03d9105-1c13-4ddf-9b2e-1cd3c6dd18e6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 11, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7657ef9-668a-4fcb-8df1-c31a0d051557}, !- Handle
  Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ada8e2d-59e9-4adb-8eda-c244cd8bc71b}, !- Zone Air Inlet Port List
  {84439e2a-49bc-4dd7-a5cd-d11255684d31}, !- Zone Air Exhaust Port List
  {8e9c02da-f82e-4179-9928-6102080a8ea5}, !- Zone Air Node Name
  {ed2d7fa3-1d3e-4cda-a3e9-302004a0434a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9426b3c5-e874-4798-99ab-7715ea572fef}, !- Group Rendering Name
  {6ab72824-6b82-442b-980e-1424e21ef4e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dbcb73b-42f8-43be-b62e-f99f73cb4405}, !- Handle
  Node 3,                                 !- Name
  {8e9c02da-f82e-4179-9928-6102080a8ea5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e9c02da-f82e-4179-9928-6102080a8ea5}, !- Handle
  {551639c5-3f7a-427a-aac0-a68b7b309936}, !- Name
  {d7657ef9-668a-4fcb-8df1-c31a0d051557}, !- Source Object
  11,                                     !- Outlet Port
  {5dbcb73b-42f8-43be-b62e-f99f73cb4405}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ada8e2d-59e9-4adb-8eda-c244cd8bc71b}, !- Handle
  {c0a8810f-652a-448d-bfb2-1405b57f41cf}, !- Name
  {d7657ef9-668a-4fcb-8df1-c31a0d051557}, !- HVAC Component
  {4767431d-dea0-4dbd-a614-58a0b7768be1}, !- Port 1
  {f1f832e0-331d-4f3a-805f-54814b4a9453}; !- Port 2

OS:PortList,
  {84439e2a-49bc-4dd7-a5cd-d11255684d31}, !- Handle
  {917b87b1-743b-4b8d-8aa8-355a3a20b810}, !- Name
  {d7657ef9-668a-4fcb-8df1-c31a0d051557}, !- HVAC Component
  {8fc82a43-3512-478c-8552-c8cfc20c053b}; !- Port 1

OS:Sizing:Zone,
  {e53f5b28-e326-4826-87cc-a3b62ad32399}, !- Handle
  {d7657ef9-668a-4fcb-8df1-c31a0d051557}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {def0be0e-2d67-45ba-b7a5-173fb39c296f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d7657ef9-668a-4fcb-8df1-c31a0d051557}, !- Thermal Zone
  {9cb59246-3eba-4bb9-9dc8-a701a28d4b83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e7a2a2c7-f59f-43f1-b198-edee71f51584}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1543b1ad-f7e5-4602-80d4-a6c0b687c5a3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {6ab72824-6b82-442b-980e-1424e21ef4e0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 12, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21e82fb9-78f7-47a5-8437-8791c688533a}, !- Handle
  Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5cd18fd-4b21-4b82-b75b-305eb5814f30}, !- Zone Air Inlet Port List
  {0b330a3d-12fb-45c6-bb25-c2fd52eafc7b}, !- Zone Air Exhaust Port List
  {ddaaaf8b-8555-48e7-a353-3266379915d6}, !- Zone Air Node Name
  {0b99f308-195a-48c2-95ec-76ddc20a6def}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6c8ecc3-bdbc-4892-888e-8bb789268ee8}, !- Group Rendering Name
  {583a4939-ebea-44b7-8fe0-7d37a8f5d2af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eeafc3ac-9a42-4594-a552-659d0f23dc06}, !- Handle
  Node 4,                                 !- Name
  {ddaaaf8b-8555-48e7-a353-3266379915d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddaaaf8b-8555-48e7-a353-3266379915d6}, !- Handle
  {91b97fb4-61ee-4e3e-94eb-12d6c48e4e4e}, !- Name
  {21e82fb9-78f7-47a5-8437-8791c688533a}, !- Source Object
  11,                                     !- Outlet Port
  {eeafc3ac-9a42-4594-a552-659d0f23dc06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5cd18fd-4b21-4b82-b75b-305eb5814f30}, !- Handle
  {38f8e819-c951-47eb-9f6e-9839cfe410b1}, !- Name
  {21e82fb9-78f7-47a5-8437-8791c688533a}, !- HVAC Component
  {5f6282c5-af3e-44e3-bbdd-bb399d707a06}, !- Port 1
  {1d440079-6e9f-4817-8335-9689123e134e}; !- Port 2

OS:PortList,
  {0b330a3d-12fb-45c6-bb25-c2fd52eafc7b}, !- Handle
  {4a3b0151-4d67-40ea-9fdf-e83f59be977b}, !- Name
  {21e82fb9-78f7-47a5-8437-8791c688533a}, !- HVAC Component
  {249dff9d-8ac6-408d-a4c0-2137dd032ed5}; !- Port 1

OS:Sizing:Zone,
  {927164a9-dacb-49f4-a756-ceec565fdd02}, !- Handle
  {21e82fb9-78f7-47a5-8437-8791c688533a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {740bcca5-625d-4ec3-abc4-d294bb650c6a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {21e82fb9-78f7-47a5-8437-8791c688533a}, !- Thermal Zone
  {a80c8c99-2ba3-478c-98ec-b463c50a96aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4e4bfcd6-dfde-47b2-9add-ce4ee44cc2c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a0313bc8-111a-4afb-8daa-d8fd731af7f8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {583a4939-ebea-44b7-8fe0-7d37a8f5d2af}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 13, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {799c5807-1fe9-4ed2-9946-2a7cacaa13fe}, !- Handle
  Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18b60504-c3a8-4a5c-bc13-eaf33050ab1a}, !- Zone Air Inlet Port List
  {deb3c7f0-6c83-4471-94eb-786a3cd2368a}, !- Zone Air Exhaust Port List
  {1d766b56-8352-46dc-bd5d-0a8b0b3e6a92}, !- Zone Air Node Name
  {5bd44e5a-e8b1-4b99-8c02-6f1f3e881744}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c7c514c-8d5f-4dfd-aac6-f93c251bf333}, !- Group Rendering Name
  {d03879dc-f099-4ee7-8d05-84dce5d00fc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a7eb8a6-35b4-4a40-bfe6-436b1cb8dd75}, !- Handle
  Node 5,                                 !- Name
  {1d766b56-8352-46dc-bd5d-0a8b0b3e6a92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d766b56-8352-46dc-bd5d-0a8b0b3e6a92}, !- Handle
  {34ece1d1-708a-4612-8698-3edfd2ae59cd}, !- Name
  {799c5807-1fe9-4ed2-9946-2a7cacaa13fe}, !- Source Object
  11,                                     !- Outlet Port
  {0a7eb8a6-35b4-4a40-bfe6-436b1cb8dd75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18b60504-c3a8-4a5c-bc13-eaf33050ab1a}, !- Handle
  {cae96afa-7488-467c-afee-12ee718d4a47}, !- Name
  {799c5807-1fe9-4ed2-9946-2a7cacaa13fe}, !- HVAC Component
  {f907ff94-9f5a-4d5c-aec5-f55ed5247e28}, !- Port 1
  {2e0147ab-903e-4f63-9506-158b396174ea}; !- Port 2

OS:PortList,
  {deb3c7f0-6c83-4471-94eb-786a3cd2368a}, !- Handle
  {15cfd7a2-55ef-4e40-82b0-3a1faf37ebc1}, !- Name
  {799c5807-1fe9-4ed2-9946-2a7cacaa13fe}, !- HVAC Component
  {13a75aa3-8c30-464d-ad1a-36e7dbf4ff7f}; !- Port 1

OS:Sizing:Zone,
  {c8cc66f3-d222-4592-b572-1c2d2dbacbbc}, !- Handle
  {799c5807-1fe9-4ed2-9946-2a7cacaa13fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77fcc1f1-448f-4156-b100-bf6d97130134}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {799c5807-1fe9-4ed2-9946-2a7cacaa13fe}, !- Thermal Zone
  {2a0cc2cc-aa5c-4351-96eb-e19e1163bf81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2f155d51-8cc2-45f6-b2ec-a0650f1d81e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {dfb5faec-dec2-4ac7-bbe5-bc7fdfb3719f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d03879dc-f099-4ee7-8d05-84dce5d00fc1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 14, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2289caa-c438-49b6-bab0-69ad99bad5ec}, !- Handle
  Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68698f6c-1414-48a7-9c45-155ca7dca9ac}, !- Zone Air Inlet Port List
  {ca97805e-5dcd-4008-9db3-6c8dc43a4d9b}, !- Zone Air Exhaust Port List
  {fbf4cb3a-14d7-449c-a5aa-659a73665f40}, !- Zone Air Node Name
  {9ddf780d-4d31-4b5d-8218-5b2f13abe690}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {012316f7-6556-486b-9358-54115c0ec2a8}, !- Group Rendering Name
  {ce07248a-06e1-46ee-8fdf-c0e84c739bc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fff2ad3-f447-4ffd-b23f-79e768918ad6}, !- Handle
  Node 6,                                 !- Name
  {fbf4cb3a-14d7-449c-a5aa-659a73665f40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf4cb3a-14d7-449c-a5aa-659a73665f40}, !- Handle
  {f9cd4f6e-0786-4815-92c5-f48010009bbb}, !- Name
  {d2289caa-c438-49b6-bab0-69ad99bad5ec}, !- Source Object
  11,                                     !- Outlet Port
  {8fff2ad3-f447-4ffd-b23f-79e768918ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68698f6c-1414-48a7-9c45-155ca7dca9ac}, !- Handle
  {1afd3537-a05e-486c-8dce-db4cd6dc3724}, !- Name
  {d2289caa-c438-49b6-bab0-69ad99bad5ec}, !- HVAC Component
  {a94f7aec-f18c-4342-b589-622dd10e2735}, !- Port 1
  {b2ef95a7-61ee-4868-829b-786d6073f42c}; !- Port 2

OS:PortList,
  {ca97805e-5dcd-4008-9db3-6c8dc43a4d9b}, !- Handle
  {f97065d6-91ce-4357-8dec-06237867552a}, !- Name
  {d2289caa-c438-49b6-bab0-69ad99bad5ec}, !- HVAC Component
  {c7e6e9bf-1173-4ac3-b946-d754b510ba02}; !- Port 1

OS:Sizing:Zone,
  {f428c6af-1783-434e-b237-2c3938639ab4}, !- Handle
  {d2289caa-c438-49b6-bab0-69ad99bad5ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ac2f714-90b7-451b-9424-2f5da79f2016}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d2289caa-c438-49b6-bab0-69ad99bad5ec}, !- Thermal Zone
  {949b0b4d-dbef-485b-bd86-48c80095a99b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {574401eb-5922-45b2-83a6-3b41b44ceb6e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ffc10259-e1ff-4cea-a51a-2ee18ad589ee}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ce07248a-06e1-46ee-8fdf-c0e84c739bc7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 15, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5650b472-ed07-40c7-9f25-aa6feb0f32c4}, !- Handle
  Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ef6efa3-0554-43c0-89e0-18a08579ae8f}, !- Zone Air Inlet Port List
  {af88f7ad-7b77-495f-80c8-db98d2c5bca9}, !- Zone Air Exhaust Port List
  {7273ef75-7d21-4b5d-80e1-67e4ba189427}, !- Zone Air Node Name
  {d1ef9d4c-ebed-4505-8950-0a5efadfb4dc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36594d9b-1a50-48c8-8aee-0c45149a9ed8}, !- Group Rendering Name
  {f0c53ebe-b56f-4c4c-bbce-1417000ca746}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cd3963f-56c5-4d62-9ef6-7465da450646}, !- Handle
  Node 7,                                 !- Name
  {7273ef75-7d21-4b5d-80e1-67e4ba189427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7273ef75-7d21-4b5d-80e1-67e4ba189427}, !- Handle
  {fe03b514-d95c-473e-ada1-715c6e169aff}, !- Name
  {5650b472-ed07-40c7-9f25-aa6feb0f32c4}, !- Source Object
  11,                                     !- Outlet Port
  {0cd3963f-56c5-4d62-9ef6-7465da450646}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ef6efa3-0554-43c0-89e0-18a08579ae8f}, !- Handle
  {e8feaa01-4bc3-46e8-8619-b5ca7e8ee793}, !- Name
  {5650b472-ed07-40c7-9f25-aa6feb0f32c4}, !- HVAC Component
  {9b96b07f-d907-4ac4-9419-6a2e2209985f}, !- Port 1
  {f67e311d-81bd-423d-8c0b-296da5d54949}; !- Port 2

OS:PortList,
  {af88f7ad-7b77-495f-80c8-db98d2c5bca9}, !- Handle
  {9a79a8db-9a57-4b6e-a3d1-0387ec322b52}, !- Name
  {5650b472-ed07-40c7-9f25-aa6feb0f32c4}, !- HVAC Component
  {20770bbd-44c3-4b7d-94f1-a179a85681ff}; !- Port 1

OS:Sizing:Zone,
  {73f6e962-83b7-430a-8d2f-6aa3025e39b3}, !- Handle
  {5650b472-ed07-40c7-9f25-aa6feb0f32c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {237fca19-f61d-4840-bfa1-924c348744c3}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {5650b472-ed07-40c7-9f25-aa6feb0f32c4}, !- Thermal Zone
  {0b60df3f-aa97-442b-8c0a-e08b78c52e2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c5297da8-c323-4625-953d-1f8d83f2408c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c845887c-0fdb-4b17-8f4a-0113d047429d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f0c53ebe-b56f-4c4c-bbce-1417000ca746}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 3, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {950add55-4e41-4072-b5d5-8c211b28dcab}, !- Handle
  Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e37ec2f-e47c-408d-87cd-03a477f4ce42}, !- Zone Air Inlet Port List
  {b6b6802a-254c-43bd-83af-a8a97e90ad1f}, !- Zone Air Exhaust Port List
  {bbd534f0-2665-41f8-a4fb-a97301101878}, !- Zone Air Node Name
  {d56a1201-f325-49bc-ab82-ecd1e57dc38b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3326c82e-258b-4568-b3cd-91b18ba32f25}, !- Group Rendering Name
  {fe653add-2066-4b4d-b1ed-ab67385ee2bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80f7aa34-78a5-4888-9221-4d9139b4c41e}, !- Handle
  Node 8,                                 !- Name
  {bbd534f0-2665-41f8-a4fb-a97301101878}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbd534f0-2665-41f8-a4fb-a97301101878}, !- Handle
  {93b12ff3-9a91-405f-bbcf-47b98eddd43b}, !- Name
  {950add55-4e41-4072-b5d5-8c211b28dcab}, !- Source Object
  11,                                     !- Outlet Port
  {80f7aa34-78a5-4888-9221-4d9139b4c41e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e37ec2f-e47c-408d-87cd-03a477f4ce42}, !- Handle
  {1d747f0f-1ece-44d9-aa2a-3c98a6764ecd}, !- Name
  {950add55-4e41-4072-b5d5-8c211b28dcab}, !- HVAC Component
  {048acaa6-55ce-4584-ad50-84ba6f0a0114}, !- Port 1
  {6ec3ab3d-48ee-4d46-8430-61207efe0980}; !- Port 2

OS:PortList,
  {b6b6802a-254c-43bd-83af-a8a97e90ad1f}, !- Handle
  {8150b6f6-0dd8-4e95-b356-a37ab7e6719a}, !- Name
  {950add55-4e41-4072-b5d5-8c211b28dcab}, !- HVAC Component
  {5a2a19fc-e8d4-4216-985f-a65e20ea9639}; !- Port 1

OS:Sizing:Zone,
  {b188a09f-ae73-4bd0-9124-74ae37348505}, !- Handle
  {950add55-4e41-4072-b5d5-8c211b28dcab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e692948-68ef-48e0-9c97-f78485e5eede}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {950add55-4e41-4072-b5d5-8c211b28dcab}, !- Thermal Zone
  {249b7ab8-302c-4069-a0bc-81b0cc7b19e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d62933c6-e357-486c-8867-3ccfbbc1dafe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4941d8a3-023d-4b4b-a5f8-eae7b7d1fb26}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {fe653add-2066-4b4d-b1ed-ab67385ee2bd}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 16, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d669924-b41e-447a-9ac3-757872031d15}, !- Handle
  Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7bdae06-df81-4692-a34d-4249f0f4965c}, !- Zone Air Inlet Port List
  {97617b89-328c-48a4-8a64-83d382c4b19c}, !- Zone Air Exhaust Port List
  {2270c6a6-a3c2-46f3-9ec5-5894afd09098}, !- Zone Air Node Name
  {2a73fe71-47d2-49bd-91af-ae7bb4d62b12}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d474aa3-1273-418c-8721-68cf1e16f581}, !- Group Rendering Name
  {f3131ecd-490c-4a45-a7ed-0b4d7a49e098}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fabdf832-2546-42b4-aec9-1c9a566dec50}, !- Handle
  Node 9,                                 !- Name
  {2270c6a6-a3c2-46f3-9ec5-5894afd09098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2270c6a6-a3c2-46f3-9ec5-5894afd09098}, !- Handle
  {e6878292-fa49-45f1-8f9a-c4742c695878}, !- Name
  {7d669924-b41e-447a-9ac3-757872031d15}, !- Source Object
  11,                                     !- Outlet Port
  {fabdf832-2546-42b4-aec9-1c9a566dec50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7bdae06-df81-4692-a34d-4249f0f4965c}, !- Handle
  {5e735bd3-625c-41c6-b882-5772fe24d957}, !- Name
  {7d669924-b41e-447a-9ac3-757872031d15}, !- HVAC Component
  {700ecc72-f895-4b44-bf59-190255c31fe1}, !- Port 1
  {21b8fa9b-0864-4f3f-8090-23e389df4186}; !- Port 2

OS:PortList,
  {97617b89-328c-48a4-8a64-83d382c4b19c}, !- Handle
  {965d6e17-bfc4-4c89-997d-1d6206ae8ddd}, !- Name
  {7d669924-b41e-447a-9ac3-757872031d15}, !- HVAC Component
  {f73e6601-0f1e-4105-8697-279ad7ef2039}; !- Port 1

OS:Sizing:Zone,
  {8325ed7d-24da-4151-ade4-cd99a7b66e34}, !- Handle
  {7d669924-b41e-447a-9ac3-757872031d15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d275a8b-4cb6-419d-aa75-bb819af9be2c}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {7d669924-b41e-447a-9ac3-757872031d15}, !- Thermal Zone
  {eba9395b-21bd-45c7-80c2-f438e7402922}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {114b8a93-5e8a-4791-be6d-92d63bdbce67}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {29a4fd8d-a43b-4cd7-a8f0-9a0396114997}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f3131ecd-490c-4a45-a7ed-0b4d7a49e098}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 17, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f3ff241-f295-4cd7-8208-daa8a035bfeb}, !- Handle
  Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fbe688d-e210-4450-9379-7d09ce44b69a}, !- Zone Air Inlet Port List
  {807f4f06-414d-4364-b6e4-215b612a4b63}, !- Zone Air Exhaust Port List
  {d6a3992e-d6d6-40df-8dda-49cba67ab76b}, !- Zone Air Node Name
  {97163074-6675-4b68-9710-bc6832a86492}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {446c75d2-4090-4258-bced-3286f802d7e8}, !- Group Rendering Name
  {c457fad2-1bfd-4186-b50c-f81d2a425292}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45819d02-ac95-424b-988d-d19e595b80f3}, !- Handle
  Node 10,                                !- Name
  {d6a3992e-d6d6-40df-8dda-49cba67ab76b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6a3992e-d6d6-40df-8dda-49cba67ab76b}, !- Handle
  {c9934772-c47e-4951-b16f-2098aeb19b9d}, !- Name
  {3f3ff241-f295-4cd7-8208-daa8a035bfeb}, !- Source Object
  11,                                     !- Outlet Port
  {45819d02-ac95-424b-988d-d19e595b80f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fbe688d-e210-4450-9379-7d09ce44b69a}, !- Handle
  {1765df0a-73b2-4834-bbe6-fd6e017025d3}, !- Name
  {3f3ff241-f295-4cd7-8208-daa8a035bfeb}, !- HVAC Component
  {671645a5-4c0c-4925-93a0-0f519e15db3d}, !- Port 1
  {fcc56132-5f10-4fc5-84a1-bb8dbb8b8cd2}; !- Port 2

OS:PortList,
  {807f4f06-414d-4364-b6e4-215b612a4b63}, !- Handle
  {129ba614-898c-4caa-8738-c764f55dd874}, !- Name
  {3f3ff241-f295-4cd7-8208-daa8a035bfeb}, !- HVAC Component
  {ee1c2ef0-4fa7-49ce-82b7-3751c9143a76}; !- Port 1

OS:Sizing:Zone,
  {90bf8b40-1315-47be-b0d2-d4c1b95fa995}, !- Handle
  {3f3ff241-f295-4cd7-8208-daa8a035bfeb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6120cde1-df67-48a9-91f9-693cbc9130b3}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {3f3ff241-f295-4cd7-8208-daa8a035bfeb}, !- Thermal Zone
  {ee0f2f22-cef6-4292-a7e7-ae422ae4f4d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3aaa86f3-f742-4fa9-abf6-b5b2aaee5077}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fe84de1f-4c85-46da-9150-32a228617eb7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c457fad2-1bfd-4186-b50c-f81d2a425292}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 18, !- Name
  {d6e3fe72-e9ed-4a01-8b43-700af582dddb}, !- Heating Setpoint Temperature Schedule Name
  {cae5a68a-3dbf-44e8-ae9f-7a6fa000f49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50430394-6fc2-4035-aa90-278b234be59f}, !- Handle
  Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {872e7e33-c968-4610-9289-4c577fa709d6}, !- Zone Air Inlet Port List
  {2f871dce-8427-4ad6-9128-fa6ca5bb48f7}, !- Zone Air Exhaust Port List
  {17405c63-3de6-4215-8b1b-9fa395380058}, !- Zone Air Node Name
  {6c56c911-4798-4455-a2f8-6fe10f274de4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b7e8095-f8c9-4060-aeea-dec98e2d07e6}, !- Group Rendering Name
  {524a2ba0-7bbf-4d20-b64a-8a461d7c9a56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87d64d08-618c-4f76-8685-b1eefa9bf3df}, !- Handle
  Node 11,                                !- Name
  {17405c63-3de6-4215-8b1b-9fa395380058}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17405c63-3de6-4215-8b1b-9fa395380058}, !- Handle
  {3cd7ea60-0c5b-4ce0-bef8-bce15e6137a5}, !- Name
  {50430394-6fc2-4035-aa90-278b234be59f}, !- Source Object
  11,                                     !- Outlet Port
  {87d64d08-618c-4f76-8685-b1eefa9bf3df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {872e7e33-c968-4610-9289-4c577fa709d6}, !- Handle
  {8b259395-9006-4af3-841f-dce124144bdd}, !- Name
  {50430394-6fc2-4035-aa90-278b234be59f}, !- HVAC Component
  {76c4db1f-98a1-4fe9-978e-9218b8fb20fe}; !- Port 1

OS:PortList,
  {2f871dce-8427-4ad6-9128-fa6ca5bb48f7}, !- Handle
  {e753305d-6869-4b04-a9a8-709be7aaffeb}, !- Name
  {50430394-6fc2-4035-aa90-278b234be59f}; !- HVAC Component

OS:Sizing:Zone,
  {eb1730de-fcee-43d5-9c28-5db7a0ead8e5}, !- Handle
  {50430394-6fc2-4035-aa90-278b234be59f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9925b8de-261b-4e53-965a-b11fad772263}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {50430394-6fc2-4035-aa90-278b234be59f}, !- Thermal Zone
  {3e8f9fc4-ab6b-4df7-8fb0-de18eb2cc20f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8371a9e7-0189-4588-b685-4a51a0bb57b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {524a2ba0-7bbf-4d20-b64a-8a461d7c9a56}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 2, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99c6db98-4904-4f4e-987d-401742fe3c63}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {604f2fd5-f860-4ae1-b40d-09238baf649c}, !- Zone Air Inlet Port List
  {b7b5991c-db93-4fc3-93b7-0794a4772d2a}, !- Zone Air Exhaust Port List
  {f15659d3-cec2-4b58-a859-c1561837f5e7}, !- Zone Air Node Name
  {e23b832c-a50f-41d0-b1f2-31c3bf4467c8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4eb49773-cef8-4345-b533-276fa718d9bc}, !- Group Rendering Name
  {c55fb490-a978-4bd3-b830-f7f2bc79f361}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f72d55a-b295-4b27-b172-cc30748def2c}, !- Handle
  Node 12,                                !- Name
  {f15659d3-cec2-4b58-a859-c1561837f5e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f15659d3-cec2-4b58-a859-c1561837f5e7}, !- Handle
  {37b15cc8-e86d-4048-bf55-cd439de870b6}, !- Name
  {99c6db98-4904-4f4e-987d-401742fe3c63}, !- Source Object
  11,                                     !- Outlet Port
  {5f72d55a-b295-4b27-b172-cc30748def2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {604f2fd5-f860-4ae1-b40d-09238baf649c}, !- Handle
  {e4fccccf-9db9-4d20-a2da-8f999e68f1e7}, !- Name
  {99c6db98-4904-4f4e-987d-401742fe3c63}, !- HVAC Component
  {850619be-fc1e-4ddb-8c5e-f6c07c5e8e49}; !- Port 1

OS:PortList,
  {b7b5991c-db93-4fc3-93b7-0794a4772d2a}, !- Handle
  {221f3b20-a44e-4213-b028-1c1dd4c886ad}, !- Name
  {99c6db98-4904-4f4e-987d-401742fe3c63}; !- HVAC Component

OS:Sizing:Zone,
  {7e5cbe79-4fa5-4e15-a1d1-e7333bda311e}, !- Handle
  {99c6db98-4904-4f4e-987d-401742fe3c63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {536917bc-4d98-40ac-9d49-ed98708da9fc}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {99c6db98-4904-4f4e-987d-401742fe3c63}, !- Thermal Zone
  {435f9de7-c89c-4d4a-85ff-9ddee24cf6d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {75329b40-cd66-4b83-97bb-a22e2cafa3b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c55fb490-a978-4bd3-b830-f7f2bc79f361}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 4, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7f4f173-6276-4bee-ac84-f9049ea7e6ba}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3f79020-9d3f-468a-afa8-cad26cac7bc2}, !- Zone Air Inlet Port List
  {a2c63501-35fe-4005-ac64-13180dfbd96d}, !- Zone Air Exhaust Port List
  {75cc3f74-78e1-4f2d-956b-bc38387243fc}, !- Zone Air Node Name
  {3003664c-c096-40b2-8d5f-8fc21869d9c8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92d4160d-216e-41a5-89d7-17fad7367771}, !- Group Rendering Name
  {d9bc9a18-f129-47c5-96b3-7c38cbed406a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae8c91a4-f259-4665-9d67-ee13b401930f}, !- Handle
  Node 13,                                !- Name
  {75cc3f74-78e1-4f2d-956b-bc38387243fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75cc3f74-78e1-4f2d-956b-bc38387243fc}, !- Handle
  {53076f1d-cad9-4de7-b5d2-04cbcc163223}, !- Name
  {f7f4f173-6276-4bee-ac84-f9049ea7e6ba}, !- Source Object
  11,                                     !- Outlet Port
  {ae8c91a4-f259-4665-9d67-ee13b401930f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3f79020-9d3f-468a-afa8-cad26cac7bc2}, !- Handle
  {34a90beb-0d83-4f4e-9dc0-9fac0faac635}, !- Name
  {f7f4f173-6276-4bee-ac84-f9049ea7e6ba}, !- HVAC Component
  {c2fc4e66-41ee-4b38-8fd1-48899559e798}; !- Port 1

OS:PortList,
  {a2c63501-35fe-4005-ac64-13180dfbd96d}, !- Handle
  {e9163a60-4705-42ca-a238-1266577f95d1}, !- Name
  {f7f4f173-6276-4bee-ac84-f9049ea7e6ba}; !- HVAC Component

OS:Sizing:Zone,
  {3c89d3f3-67c1-462a-bfcf-16e103d14d02}, !- Handle
  {f7f4f173-6276-4bee-ac84-f9049ea7e6ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd381344-5dcf-46f0-82bc-59bda4ed307a}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {f7f4f173-6276-4bee-ac84-f9049ea7e6ba}, !- Thermal Zone
  {9a238e71-9a2a-46e1-8b1d-c82b91fa5783}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7f74c2ed-739a-4d63-a068-7ed6e0cb5cc8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d9bc9a18-f129-47c5-96b3-7c38cbed406a}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 3, !- Name
  {484e389f-4cbb-4b75-80f7-4f7e54e3acd7}, !- Heating Setpoint Temperature Schedule Name
  {3545e87c-d4dd-460b-bc41-958bef5dcd34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37091d65-f069-4939-89f4-b76d53d0ff81}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39faf2d1-4870-4cdb-ad6b-f78b364c8772}, !- Zone Air Inlet Port List
  {02055242-ed98-4665-9c64-17adc2f3da5a}, !- Zone Air Exhaust Port List
  {2f06061d-5b6b-4452-9bec-87d33bf68d2f}, !- Zone Air Node Name
  {cb2c9c48-a582-4851-86b6-f0348f65d548}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11e68e20-6f54-4e94-970b-1c0e1a7729ad}, !- Group Rendering Name
  {187b2f93-e729-490c-af27-baa194f0cdce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e79574a-67f0-4f9e-add1-c87b0e94240e}, !- Handle
  Node 14,                                !- Name
  {2f06061d-5b6b-4452-9bec-87d33bf68d2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f06061d-5b6b-4452-9bec-87d33bf68d2f}, !- Handle
  {a4b909fe-9420-4a69-98b3-d6cb33d6fe14}, !- Name
  {37091d65-f069-4939-89f4-b76d53d0ff81}, !- Source Object
  11,                                     !- Outlet Port
  {0e79574a-67f0-4f9e-add1-c87b0e94240e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39faf2d1-4870-4cdb-ad6b-f78b364c8772}, !- Handle
  {5f02029d-b957-4db0-b283-9c2b683d2761}, !- Name
  {37091d65-f069-4939-89f4-b76d53d0ff81}, !- HVAC Component
  {c65f4253-7315-4695-8bc8-c5f9481b8c37}; !- Port 1

OS:PortList,
  {02055242-ed98-4665-9c64-17adc2f3da5a}, !- Handle
  {18b586c2-362a-451b-b12e-6a2f6b2b9290}, !- Name
  {37091d65-f069-4939-89f4-b76d53d0ff81}; !- HVAC Component

OS:Sizing:Zone,
  {4cf0e604-9c13-45fd-90d4-b7ad9d8f9e63}, !- Handle
  {37091d65-f069-4939-89f4-b76d53d0ff81}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8389111f-e05f-4e0b-9932-a3c5c93709f6}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {37091d65-f069-4939-89f4-b76d53d0ff81}, !- Thermal Zone
  {4076ce0b-4de3-4f7f-9511-441623e05f6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {484c101e-cb4d-4920-b066-2cb3fe338b75}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {187b2f93-e729-490c-af27-baa194f0cdce}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 4, !- Name
  {484e389f-4cbb-4b75-80f7-4f7e54e3acd7}, !- Heating Setpoint Temperature Schedule Name
  {3545e87c-d4dd-460b-bc41-958bef5dcd34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {beb35ec5-b9fb-4ad2-97b0-2a81b409e873}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e465954d-c9e3-4676-98d9-9e4f3f16917b}, !- Zone Air Inlet Port List
  {a0f1eda8-c18c-4505-9ccf-b1dbbe36ddda}, !- Zone Air Exhaust Port List
  {5ecaac3f-9c95-456d-863f-c126d18d80e0}, !- Zone Air Node Name
  {bea4fbbe-3096-4ec2-82a2-1b57e5c45e34}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c84517dd-56d2-4e1e-b856-cfacdc81c52a}, !- Group Rendering Name
  {4b2bcb0e-9a11-4913-aae8-6d03815cadea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65416f48-5021-418d-9086-24c4179a15f8}, !- Handle
  Node 15,                                !- Name
  {5ecaac3f-9c95-456d-863f-c126d18d80e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ecaac3f-9c95-456d-863f-c126d18d80e0}, !- Handle
  {73aa0f20-4b78-44d5-a2ce-23b6a7d5c150}, !- Name
  {beb35ec5-b9fb-4ad2-97b0-2a81b409e873}, !- Source Object
  11,                                     !- Outlet Port
  {65416f48-5021-418d-9086-24c4179a15f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e465954d-c9e3-4676-98d9-9e4f3f16917b}, !- Handle
  {c83e3311-ddcd-497c-a363-d55e18af163c}, !- Name
  {beb35ec5-b9fb-4ad2-97b0-2a81b409e873}, !- HVAC Component
  {cf343fa4-fb80-42bc-aab2-34069e927721}; !- Port 1

OS:PortList,
  {a0f1eda8-c18c-4505-9ccf-b1dbbe36ddda}, !- Handle
  {0ad8e258-0a6d-40d1-b330-c495483508c2}, !- Name
  {beb35ec5-b9fb-4ad2-97b0-2a81b409e873}; !- HVAC Component

OS:Sizing:Zone,
  {1c8b2827-67d8-4f67-8947-e444b1e73d45}, !- Handle
  {beb35ec5-b9fb-4ad2-97b0-2a81b409e873}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5897962f-acbe-4595-8996-75026219cc4b}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {beb35ec5-b9fb-4ad2-97b0-2a81b409e873}, !- Thermal Zone
  {31c95b8c-d5fa-4d55-9aea-64905b72442f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7d42c12e-abbb-4d79-8d45-f18197489370}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b2bcb0e-9a11-4913-aae8-6d03815cadea}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {484e389f-4cbb-4b75-80f7-4f7e54e3acd7}, !- Heating Setpoint Temperature Schedule Name
  {3545e87c-d4dd-460b-bc41-958bef5dcd34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9cb5f69-c20d-47df-a149-5089e87dbe49}, !- Handle
  Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a67d556-0081-4861-b6db-a3d834da518e}, !- Zone Air Inlet Port List
  {2637c286-5107-48fc-9549-5486d38a1faa}, !- Zone Air Exhaust Port List
  {82d34a2d-8ecb-4d48-bbef-2572199ffd5d}, !- Zone Air Node Name
  {dd2ce5cb-201f-4e5e-a400-7c211b24a261}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8dc169f6-db8a-4e4e-81b6-5e88df4cfaf8}, !- Group Rendering Name
  {942fd518-fb5f-43fb-b9be-040da644df47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d72f9623-10cf-4ad4-98be-44f821211177}, !- Handle
  Node 16,                                !- Name
  {82d34a2d-8ecb-4d48-bbef-2572199ffd5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82d34a2d-8ecb-4d48-bbef-2572199ffd5d}, !- Handle
  {d282ea0f-1302-4aeb-ba24-50f64c69677b}, !- Name
  {c9cb5f69-c20d-47df-a149-5089e87dbe49}, !- Source Object
  11,                                     !- Outlet Port
  {d72f9623-10cf-4ad4-98be-44f821211177}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a67d556-0081-4861-b6db-a3d834da518e}, !- Handle
  {7db1c7e4-49cf-4597-8d40-2a70dfa6476e}, !- Name
  {c9cb5f69-c20d-47df-a149-5089e87dbe49}, !- HVAC Component
  {8b1edb93-63fe-4a7e-89cb-11382cd7dbce}; !- Port 1

OS:PortList,
  {2637c286-5107-48fc-9549-5486d38a1faa}, !- Handle
  {56c06c21-164b-4675-a98a-2ddaead4671f}, !- Name
  {c9cb5f69-c20d-47df-a149-5089e87dbe49}; !- HVAC Component

OS:Sizing:Zone,
  {e8e42661-b484-4848-93a5-e26d270d2830}, !- Handle
  {c9cb5f69-c20d-47df-a149-5089e87dbe49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da30e5e5-86ce-43db-8c49-52eb5c858568}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c9cb5f69-c20d-47df-a149-5089e87dbe49}, !- Thermal Zone
  {01b41933-7209-4024-949a-7b12a934e318}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {93f658ae-b339-4ab9-bb19-a4d4669ed7a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {942fd518-fb5f-43fb-b9be-040da644df47}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87632a01-eac4-4a98-b521-413f1e4ccfa7}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f0aa157-5c46-428f-8b10-023e1b27b164}, !- Zone Air Inlet Port List
  {b20a9231-8d6e-45e1-b354-b21a23f4c7f0}, !- Zone Air Exhaust Port List
  {881e7efc-d07f-4476-b90f-225b2a926b45}, !- Zone Air Node Name
  {89584864-c183-40c3-bc06-c6281c2a8c75}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46ce6bf1-d7dc-4a60-a843-7c00a5b17bd8}, !- Group Rendering Name
  {4c5bb8e8-cf21-4c9c-ae69-0a47e82e1b9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2786dfaa-8b5c-48d7-926a-f43d03237ff6}, !- Handle
  Node 17,                                !- Name
  {881e7efc-d07f-4476-b90f-225b2a926b45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {881e7efc-d07f-4476-b90f-225b2a926b45}, !- Handle
  {4a5ee5d0-d723-46b4-a17a-5221dbaf1a48}, !- Name
  {87632a01-eac4-4a98-b521-413f1e4ccfa7}, !- Source Object
  11,                                     !- Outlet Port
  {2786dfaa-8b5c-48d7-926a-f43d03237ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f0aa157-5c46-428f-8b10-023e1b27b164}, !- Handle
  {73682583-e442-4619-b1f6-24db5dec5ad5}, !- Name
  {87632a01-eac4-4a98-b521-413f1e4ccfa7}, !- HVAC Component
  {92a1cb4d-cd10-41c7-8014-1c360e76b878}; !- Port 1

OS:PortList,
  {b20a9231-8d6e-45e1-b354-b21a23f4c7f0}, !- Handle
  {a15ffb27-1fef-4af5-a75a-2e0d2c253598}, !- Name
  {87632a01-eac4-4a98-b521-413f1e4ccfa7}; !- HVAC Component

OS:Sizing:Zone,
  {e56e6106-c0ba-48d0-b139-e26e450a6012}, !- Handle
  {87632a01-eac4-4a98-b521-413f1e4ccfa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {962267cd-f7ae-4902-8083-1eaf969d652e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {87632a01-eac4-4a98-b521-413f1e4ccfa7}, !- Thermal Zone
  {da3ceaae-fb12-477e-ba7f-91907870d0c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {343f9488-a1e1-4a4e-b2b6-98723c7f6cbc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4c5bb8e8-cf21-4c9c-ae69-0a47e82e1b9a}, !- Handle
  Space Function Storage area Thermostat 2, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e6cdd50-5854-491e-a698-eb1f3c9c5dc4}, !- Handle
  Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0025a436-1e0f-4e49-9404-7e5b2605628f}, !- Zone Air Inlet Port List
  {9b50d162-3223-48d3-a996-8b9010fc5f56}, !- Zone Air Exhaust Port List
  {67032654-98c4-4f7d-9712-5009b9c68fe7}, !- Zone Air Node Name
  {a722debb-f1d5-4386-b050-97e5adc09572}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41fa19d8-836c-48db-9fce-0deab69c7457}, !- Group Rendering Name
  {f30b2a07-88a1-4e39-92fa-bc9764c10b23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41562644-1438-485f-8a13-5cc4131fe4c9}, !- Handle
  Node 18,                                !- Name
  {67032654-98c4-4f7d-9712-5009b9c68fe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67032654-98c4-4f7d-9712-5009b9c68fe7}, !- Handle
  {238971a4-af5e-409c-a674-5e80dcfc5d40}, !- Name
  {5e6cdd50-5854-491e-a698-eb1f3c9c5dc4}, !- Source Object
  11,                                     !- Outlet Port
  {41562644-1438-485f-8a13-5cc4131fe4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0025a436-1e0f-4e49-9404-7e5b2605628f}, !- Handle
  {a3ae0a2b-c69d-4489-9539-f8fd1adf6aa8}, !- Name
  {5e6cdd50-5854-491e-a698-eb1f3c9c5dc4}, !- HVAC Component
  {0e46e3a1-e00f-4b24-931e-e7b181d9e41a}; !- Port 1

OS:PortList,
  {9b50d162-3223-48d3-a996-8b9010fc5f56}, !- Handle
  {3d4610b3-036f-42e7-b295-d0a81d370f91}, !- Name
  {5e6cdd50-5854-491e-a698-eb1f3c9c5dc4}; !- HVAC Component

OS:Sizing:Zone,
  {f39f2559-7dc4-420f-9b56-b9a730cf0895}, !- Handle
  {5e6cdd50-5854-491e-a698-eb1f3c9c5dc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5996a1eb-3bc9-4c3d-88a5-2ae1111a19a6}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5e6cdd50-5854-491e-a698-eb1f3c9c5dc4}, !- Thermal Zone
  {68e394eb-85d3-4058-b428-6f57d834ef12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b27d102e-8f28-4cad-b9a7-d95ada9e5805}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f30b2a07-88a1-4e39-92fa-bc9764c10b23}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 2, !- Name
  {3a552508-dbc8-46d5-94ea-d65673650efb}, !- Heating Setpoint Temperature Schedule Name
  {008d537c-db55-4d9d-af55-31dd5c7e6c23}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b743694-6dec-47ec-a9f2-e708e5d5b43e}, !- Handle
  Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e4cf99d-ee8b-4d1a-ada6-dd5e3f33eee0}, !- Zone Air Inlet Port List
  {2051f973-e2ad-4a48-9839-81d5ddc44740}, !- Zone Air Exhaust Port List
  {c9eeb7de-fd84-41bb-b389-8ab0e9cb7b14}, !- Zone Air Node Name
  {927219ae-9816-4399-b645-a34a4e81abaf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {359057e3-13d0-4693-8f48-98009a33f3e4}, !- Group Rendering Name
  {97e23151-8d3b-46db-a853-88d631bfb9c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92b70970-4ea3-4f66-94ce-71e0e2148433}, !- Handle
  Node 19,                                !- Name
  {c9eeb7de-fd84-41bb-b389-8ab0e9cb7b14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9eeb7de-fd84-41bb-b389-8ab0e9cb7b14}, !- Handle
  {1f68cba9-adee-4b51-8129-83c8ec7e0f25}, !- Name
  {3b743694-6dec-47ec-a9f2-e708e5d5b43e}, !- Source Object
  11,                                     !- Outlet Port
  {92b70970-4ea3-4f66-94ce-71e0e2148433}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e4cf99d-ee8b-4d1a-ada6-dd5e3f33eee0}, !- Handle
  {23430c33-6a9e-4676-b108-13c3e35dc20e}, !- Name
  {3b743694-6dec-47ec-a9f2-e708e5d5b43e}, !- HVAC Component
  {1a142926-1673-46fb-a5e6-f08a6cfa2db2}; !- Port 1

OS:PortList,
  {2051f973-e2ad-4a48-9839-81d5ddc44740}, !- Handle
  {693fc921-cdba-4eb7-8f2a-e07dbcda69b0}, !- Name
  {3b743694-6dec-47ec-a9f2-e708e5d5b43e}; !- HVAC Component

OS:Sizing:Zone,
  {a6831c49-2ea6-4030-b3a4-3f469c6d9b1d}, !- Handle
  {3b743694-6dec-47ec-a9f2-e708e5d5b43e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f7c7777-8b44-4d49-a187-eefd7b48536f}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {3b743694-6dec-47ec-a9f2-e708e5d5b43e}, !- Thermal Zone
  {d78162da-10bb-4f9b-bc6e-294dd6b13ab5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d5e0bbe8-6fb5-4a6a-aa95-6942e91f40b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {97e23151-8d3b-46db-a853-88d631bfb9c2}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af476002-7678-4723-add5-26435f1c5720}, !- Handle
  Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b90f86ba-72f1-493a-b670-b16af6823b41}, !- Zone Air Inlet Port List
  {e058d2a4-8e84-4cca-a468-8e8987d1e592}, !- Zone Air Exhaust Port List
  {7e121bd5-8d7d-4849-8bb8-ffacbe1b7a01}, !- Zone Air Node Name
  {8ad00795-87c6-404d-bb07-4a96e6b17cfd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adda1229-6d83-4321-9a17-4d60c758420e}, !- Group Rendering Name
  {508a09d0-0855-4df8-a3c6-f6909cbf649e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82e91579-0e10-415c-8800-7e384f986845}, !- Handle
  Node 20,                                !- Name
  {7e121bd5-8d7d-4849-8bb8-ffacbe1b7a01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e121bd5-8d7d-4849-8bb8-ffacbe1b7a01}, !- Handle
  {15fe33bb-440d-4891-aa99-86782f0e396c}, !- Name
  {af476002-7678-4723-add5-26435f1c5720}, !- Source Object
  11,                                     !- Outlet Port
  {82e91579-0e10-415c-8800-7e384f986845}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b90f86ba-72f1-493a-b670-b16af6823b41}, !- Handle
  {87e206a2-bee8-4491-b1ec-828206adeac6}, !- Name
  {af476002-7678-4723-add5-26435f1c5720}, !- HVAC Component
  {4329aa10-1b49-4285-ae2c-70b7d61e239f}; !- Port 1

OS:PortList,
  {e058d2a4-8e84-4cca-a468-8e8987d1e592}, !- Handle
  {a3df6242-3784-4a90-a76a-ef68c8027f49}, !- Name
  {af476002-7678-4723-add5-26435f1c5720}; !- HVAC Component

OS:Sizing:Zone,
  {c55e8ce6-545d-412e-b27c-13d5b33c9596}, !- Handle
  {af476002-7678-4723-add5-26435f1c5720}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec1b1dcb-1eb6-4a79-be81-10c8fc2248dd}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {af476002-7678-4723-add5-26435f1c5720}, !- Thermal Zone
  {9f306ac3-a91f-4916-aadc-ad22e4b30359}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f043f1f9-931a-4f36-9ccf-d00b952ce811}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {508a09d0-0855-4df8-a3c6-f6909cbf649e}, !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b6c9c3e-ff87-4194-8cc9-d131e3098d9b}, !- Handle
  Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5975ac22-242a-4c8f-ac9c-a61aa6553e54}, !- Zone Air Inlet Port List
  {c8278ab7-e534-4f2d-b938-674151d5862a}, !- Zone Air Exhaust Port List
  {377a1458-e29a-46cb-9b0a-666caeaf7342}, !- Zone Air Node Name
  {1048255d-1f44-4674-8f7a-2f776f6e50bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c57a91a8-b084-41d5-a586-59cc9096f827}, !- Group Rendering Name
  {c29d2703-5874-4736-843a-a7c18f250002}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e7c09ee-cf65-400e-a14c-498da6d37a28}, !- Handle
  Node 21,                                !- Name
  {377a1458-e29a-46cb-9b0a-666caeaf7342}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {377a1458-e29a-46cb-9b0a-666caeaf7342}, !- Handle
  {636bcb41-d8c3-4376-b6bf-c7e4075b2c37}, !- Name
  {1b6c9c3e-ff87-4194-8cc9-d131e3098d9b}, !- Source Object
  11,                                     !- Outlet Port
  {3e7c09ee-cf65-400e-a14c-498da6d37a28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5975ac22-242a-4c8f-ac9c-a61aa6553e54}, !- Handle
  {98f6d08a-fd1a-4e1e-8532-9da2756aa4a0}, !- Name
  {1b6c9c3e-ff87-4194-8cc9-d131e3098d9b}, !- HVAC Component
  {fa2160f9-8ceb-450c-a2b6-3fe6ed8f51a3}; !- Port 1

OS:PortList,
  {c8278ab7-e534-4f2d-b938-674151d5862a}, !- Handle
  {ffa96ab1-bef5-4890-a974-59a5081b0cda}, !- Name
  {1b6c9c3e-ff87-4194-8cc9-d131e3098d9b}; !- HVAC Component

OS:Sizing:Zone,
  {50c5fb9a-7f93-4f38-8e61-e4e866b877ed}, !- Handle
  {1b6c9c3e-ff87-4194-8cc9-d131e3098d9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {947e1ece-bbde-4360-8a52-1316fde635fa}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {1b6c9c3e-ff87-4194-8cc9-d131e3098d9b}, !- Thermal Zone
  {82a1514a-9112-428c-9f96-3211c26c6034}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {931c819e-4784-4476-8319-91f018d7c433}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c29d2703-5874-4736-843a-a7c18f250002}, !- Handle
  Space Function Retail - mall concourse Thermostat 2, !- Name
  {6e5f3623-80ad-43da-964e-af9692e9ece8}, !- Heating Setpoint Temperature Schedule Name
  {045ca15a-5122-4685-852c-3842bf5d36fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39d76f27-9aa8-4fb8-8f95-18fa84386866}, !- Handle
  Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be8a02c8-9dc3-4138-9584-3aaed7d3b4db}, !- Zone Air Inlet Port List
  {7a0751ef-fdec-4216-b03f-144170bfd63f}, !- Zone Air Exhaust Port List
  {a1a2cdcf-d5dc-45fa-bff8-b092c5e4c30d}, !- Zone Air Node Name
  {48a59674-28fa-4cc1-98e9-6c2e5d036481}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {557fd63f-e663-4238-9dc0-24d9a3599c87}, !- Group Rendering Name
  {a6c949d9-181a-4572-8324-deaa6b0f4eb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf980962-6bc9-42d7-9d3b-f8a5e0ae6ef4}, !- Handle
  Node 22,                                !- Name
  {a1a2cdcf-d5dc-45fa-bff8-b092c5e4c30d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1a2cdcf-d5dc-45fa-bff8-b092c5e4c30d}, !- Handle
  {c154c76a-1d0f-4417-b4d2-a574e761191f}, !- Name
  {39d76f27-9aa8-4fb8-8f95-18fa84386866}, !- Source Object
  11,                                     !- Outlet Port
  {bf980962-6bc9-42d7-9d3b-f8a5e0ae6ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be8a02c8-9dc3-4138-9584-3aaed7d3b4db}, !- Handle
  {c36718d5-7796-4f38-8634-67384942ebba}, !- Name
  {39d76f27-9aa8-4fb8-8f95-18fa84386866}, !- HVAC Component
  {c572852b-ce58-4af1-9f48-0d790a3ff932}; !- Port 1

OS:PortList,
  {7a0751ef-fdec-4216-b03f-144170bfd63f}, !- Handle
  {f67fb4a0-b77e-4685-b0b7-438537fce18d}, !- Name
  {39d76f27-9aa8-4fb8-8f95-18fa84386866}; !- HVAC Component

OS:Sizing:Zone,
  {74acaab2-80ac-421c-83f2-003f7271f09d}, !- Handle
  {39d76f27-9aa8-4fb8-8f95-18fa84386866}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4d3f228-661a-439d-8d96-8191fbe704cc}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {39d76f27-9aa8-4fb8-8f95-18fa84386866}, !- Thermal Zone
  {eb7eee2b-a4ed-491e-84ce-7e59c23d8f4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {62c817ae-f8e8-4fa8-a17b-768380d7b274}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a6c949d9-181a-4572-8324-deaa6b0f4eb3}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 2, !- Name
  {f133b07e-1526-4c9c-8079-1c146e1307c5}, !- Heating Setpoint Temperature Schedule Name
  {5fa6fbd5-32ce-4f55-a412-476bdda2bae6}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {2babcda6-c7b4-44ca-81e0-27a4930b7487}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e3bf7015-0ce5-4d9d-a87a-ba8f18e8dd21}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9eacbbb2-b02d-4b73-9a16-4745e256b794}, !- Plant Side Inlet Node Name
  {d9df2296-77e7-4fe8-af2c-450569ca2443}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b41d885b-4d4a-47e5-b90a-21cb45f5556b}, !- Demand Side Inlet Node Name
  {b74dffd4-ff59-4905-9544-1aba1f38f9db}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Demand Mixer Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Demand Splitter Name
  {03d0fd31-9a0a-499f-9d1f-79c815081ab7}, !- Supply Mixer Name
  {0b429526-53d1-471a-a978-2a3665390f2f}; !- Supply Splitter Name

OS:Sizing:Plant,
  {b23a4471-147a-4743-8a60-60b04453f13d}, !- Handle
  {2babcda6-c7b4-44ca-81e0-27a4930b7487}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {95ff2ccc-b48c-4e61-9a10-da691ad5aefb}, !- Handle
  Node 23,                                !- Name
  {9eacbbb2-b02d-4b73-9a16-4745e256b794}, !- Inlet Port
  {74bd772b-7da6-4f70-a157-c1de50d2d1b0}; !- Outlet Port

OS:Node,
  {e3bf7015-0ce5-4d9d-a87a-ba8f18e8dd21}, !- Handle
  Node 24,                                !- Name
  {5cc5c576-6f8d-4409-a580-2a098dd91dc2}, !- Inlet Port
  {d9df2296-77e7-4fe8-af2c-450569ca2443}; !- Outlet Port

OS:Node,
  {e0dc5080-42f1-40bf-91e6-a49498e99090}, !- Handle
  Node 25,                                !- Name
  {a05ae87a-10ed-4d21-87e2-175d9fb0f958}, !- Inlet Port
  {a5d87db7-e018-43cb-89c9-f81c916cfc1e}; !- Outlet Port

OS:Connector:Mixer,
  {03d0fd31-9a0a-499f-9d1f-79c815081ab7}, !- Handle
  Connector Mixer 1,                      !- Name
  {b1e1d216-daf1-4947-9bfd-985cd801c0e4}, !- Outlet Branch Name
  {d2296e2f-3dcd-4bf7-83c4-a6475e2b2977}, !- Inlet Branch Name 1
  {4c61ac5e-7336-49da-bbfa-ad0e809bd92a}, !- Inlet Branch Name 2
  {2ce8b857-e9f8-478c-bbc5-0003fd7cd892}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {0b429526-53d1-471a-a978-2a3665390f2f}, !- Handle
  Connector Splitter 1,                   !- Name
  {33503682-8105-4cf2-b990-14a5048221c0}, !- Inlet Branch Name
  {a05ae87a-10ed-4d21-87e2-175d9fb0f958}, !- Outlet Branch Name 1
  {c277a197-337e-42c8-a9af-3ea95dd4f52a}, !- Outlet Branch Name 2
  {09814aa3-b7ce-44ac-8bbd-69e6394dba34}; !- Outlet Branch Name 3

OS:Connection,
  {9eacbbb2-b02d-4b73-9a16-4745e256b794}, !- Handle
  {faf37242-3f71-4fe3-9749-f308e2bc6a9d}, !- Name
  {2babcda6-c7b4-44ca-81e0-27a4930b7487}, !- Source Object
  14,                                     !- Outlet Port
  {95ff2ccc-b48c-4e61-9a10-da691ad5aefb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05ae87a-10ed-4d21-87e2-175d9fb0f958}, !- Handle
  {41dba0f1-e948-4770-ae1b-20bcf9fb7041}, !- Name
  {0b429526-53d1-471a-a978-2a3665390f2f}, !- Source Object
  3,                                      !- Outlet Port
  {e0dc5080-42f1-40bf-91e6-a49498e99090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9df2296-77e7-4fe8-af2c-450569ca2443}, !- Handle
  {01d6f66b-3d02-4871-ad6c-0b25236453f4}, !- Name
  {e3bf7015-0ce5-4d9d-a87a-ba8f18e8dd21}, !- Source Object
  3,                                      !- Outlet Port
  {2babcda6-c7b4-44ca-81e0-27a4930b7487}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3122f01d-a65c-405d-b0d1-32fe50f6ca63}, !- Handle
  Node 26,                                !- Name
  {b41d885b-4d4a-47e5-b90a-21cb45f5556b}, !- Inlet Port
  {f9be0e3d-b8d1-42be-921d-cf846ee9f894}; !- Outlet Port

OS:Node,
  {cc9c7549-969c-41da-a0c1-a5dc2324b0f3}, !- Handle
  Node 27,                                !- Name
  {701d1129-ac12-4cc1-b1ef-0ba99a897fdd}, !- Inlet Port
  {b74dffd4-ff59-4905-9544-1aba1f38f9db}; !- Outlet Port

OS:Node,
  {bc8db62f-3413-44a3-8a65-5698d8f557d1}, !- Handle
  Node 28,                                !- Name
  {b58cec1d-6053-404c-b9cf-975170ad8972}, !- Inlet Port
  {130318ef-3061-4579-a597-31343286a92d}; !- Outlet Port

OS:Connector:Mixer,
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Handle
  Connector Mixer 2,                      !- Name
  {701d1129-ac12-4cc1-b1ef-0ba99a897fdd}, !- Outlet Branch Name
  {ad953c7d-ec0a-4d68-b574-a03b6efdc4ba}, !- Inlet Branch Name 1
  {dfce154c-aa3c-4350-83d5-f863f37330d2}, !- Inlet Branch Name 2
  {aef5e7f9-76f0-420f-bba7-3ad6704c003b}, !- Inlet Branch Name 3
  {133fc7d6-f4e9-4ad3-b64e-e4721767412a}, !- Inlet Branch Name 4
  {62b79b25-4377-4585-b29d-e2b8319315c5}, !- Inlet Branch Name 5
  {d7327af3-6403-4eab-ab0f-7ac07836eacc}, !- Inlet Branch Name 6
  {ecf3df2d-ff8b-4cc3-ad10-65399d208354}, !- Inlet Branch Name 7
  {6a1fb635-44dc-4b0e-a158-c6290c8df1bb}, !- Inlet Branch Name 8
  {e3a28a2f-35ef-4ace-ba77-36369e8a068d}, !- Inlet Branch Name 9
  {4061938c-6f12-40d4-82e2-a0a437bcfb0a}, !- Inlet Branch Name 10
  {b64f9c28-943d-45d3-9788-578de3348990}, !- Inlet Branch Name 11
  {0d317521-4032-4481-990e-823211a9e5fa}, !- Inlet Branch Name 12
  {261c1413-6d9a-4c0d-9072-f883539c7c1b}, !- Inlet Branch Name 13
  {2402f5a9-1a16-4083-93ad-d5fafe620552}, !- Inlet Branch Name 14
  {9cd56479-c473-44d3-ad85-7dd1f292e085}, !- Inlet Branch Name 15
  {b0d8712c-d627-4f7d-b31c-4537d6c517e1}, !- Inlet Branch Name 16
  {29eb3327-afd0-43be-9034-60049ca39d1b}, !- Inlet Branch Name 17
  {ffe7566a-b65c-425e-b804-0da5c4b55184}, !- Inlet Branch Name 18
  {1a44b65f-74ff-481c-92c6-7b62ba2ebf51}, !- Inlet Branch Name 19
  {195457e2-89b6-49b6-9f14-3167fe0ad83b}, !- Inlet Branch Name 20
  {ccd04dda-7c0c-49c0-acd0-d1648d1ff53b}, !- Inlet Branch Name 21
  {b4e3688d-e4b1-4e9c-bc31-110e22319eea}, !- Inlet Branch Name 22
  {b536eddb-894e-4848-8177-5fac4aa60253}, !- Inlet Branch Name 23
  {eecce370-cbb8-4050-9d4a-1308aa1742df}, !- Inlet Branch Name 24
  {89877a8e-96af-4743-96b1-2eabd934e4cc}, !- Inlet Branch Name 25
  {91cefe39-4a11-4dd0-b801-fa617344e14b}, !- Inlet Branch Name 26
  {d4058dda-7292-44ca-a807-ff2bcff2610e}, !- Inlet Branch Name 27
  {3773a592-3684-404e-a7f7-9e8844d4b128}, !- Inlet Branch Name 28
  {0d470d3f-af4e-4a41-8af1-5b1537235c71}; !- Inlet Branch Name 29

OS:Connector:Splitter,
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Handle
  Connector Splitter 2,                   !- Name
  {f9be0e3d-b8d1-42be-921d-cf846ee9f894}, !- Inlet Branch Name
  {b58cec1d-6053-404c-b9cf-975170ad8972}, !- Outlet Branch Name 1
  {f993fdac-5604-4163-8cf2-69e275d21d8c}, !- Outlet Branch Name 2
  {29bb443e-d9ca-44ea-9919-7ef1fb0b0539}, !- Outlet Branch Name 3
  {c77a1637-aa45-4d91-a743-d1eebc5d95eb}, !- Outlet Branch Name 4
  {d2f54db1-6683-42a8-89e1-108bcd7d0abd}, !- Outlet Branch Name 5
  {425eba82-2102-47d7-833d-1710497071c3}, !- Outlet Branch Name 6
  {a6697749-299a-4362-9ddb-31a6cf15e77f}, !- Outlet Branch Name 7
  {cbebc78b-55ca-4ae6-8e84-3f76386f491c}, !- Outlet Branch Name 8
  {b2fff9cd-94c6-4e8b-aeba-46a942b3007d}, !- Outlet Branch Name 9
  {82ca06b9-0416-436e-9ad3-a43b2d886cf6}, !- Outlet Branch Name 10
  {67470ea1-bf33-4564-8182-e94d9f72b1e1}, !- Outlet Branch Name 11
  {ca2ffee9-29af-4ce1-a934-1d859478286b}, !- Outlet Branch Name 12
  {db784d2d-e028-42aa-a787-f1f6aeaff728}, !- Outlet Branch Name 13
  {68904ea2-2d20-456d-bcff-e0848cd18c2c}, !- Outlet Branch Name 14
  {d22fc830-a837-4c0c-b872-ae54ff5003fa}, !- Outlet Branch Name 15
  {6c46123e-6593-4e90-baab-76dbfc1d350d}, !- Outlet Branch Name 16
  {db8aff6e-3c62-4365-867b-3a8307990c8b}, !- Outlet Branch Name 17
  {02b20ca7-9b20-4434-a429-e11a73864398}, !- Outlet Branch Name 18
  {1aa9aabb-4407-419c-8b54-5c361b1747d8}, !- Outlet Branch Name 19
  {034399d7-8ff5-4949-b273-68ba7396a988}, !- Outlet Branch Name 20
  {400b1041-d3bb-45ee-b107-602683b0532c}, !- Outlet Branch Name 21
  {ab838147-4e1c-4e53-a7fb-66c606abb12c}, !- Outlet Branch Name 22
  {ffd9450d-c581-4eb3-bdf1-d878b19ed92f}, !- Outlet Branch Name 23
  {74d481f1-8232-430e-902a-259ed659ae06}, !- Outlet Branch Name 24
  {cfd92a93-5f9d-4778-b109-3e3dea9cd4d7}, !- Outlet Branch Name 25
  {8edfc527-3154-4a31-90ad-b9b3d7bfb640}, !- Outlet Branch Name 26
  {f78e88ef-4082-4d59-8686-1a38f974c0a3}, !- Outlet Branch Name 27
  {c6b5ec08-cffa-499a-a82a-22cf7b286cea}, !- Outlet Branch Name 28
  {072414eb-8866-4074-8500-72b02a812380}; !- Outlet Branch Name 29

OS:Connection,
  {b41d885b-4d4a-47e5-b90a-21cb45f5556b}, !- Handle
  {eeb9abe7-0e2e-431e-9cf7-d2aa3058d329}, !- Name
  {2babcda6-c7b4-44ca-81e0-27a4930b7487}, !- Source Object
  17,                                     !- Outlet Port
  {3122f01d-a65c-405d-b0d1-32fe50f6ca63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9be0e3d-b8d1-42be-921d-cf846ee9f894}, !- Handle
  {0ccc7bc1-fbac-488d-b401-f780ca7d7bd2}, !- Name
  {3122f01d-a65c-405d-b0d1-32fe50f6ca63}, !- Source Object
  3,                                      !- Outlet Port
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58cec1d-6053-404c-b9cf-975170ad8972}, !- Handle
  {2a5397bd-9b00-4b98-8ddd-d266e0c3b2da}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  3,                                      !- Outlet Port
  {bc8db62f-3413-44a3-8a65-5698d8f557d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701d1129-ac12-4cc1-b1ef-0ba99a897fdd}, !- Handle
  {792f0c20-61b2-419e-984f-bc6dbf760e4d}, !- Name
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Source Object
  2,                                      !- Outlet Port
  {cc9c7549-969c-41da-a0c1-a5dc2324b0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74dffd4-ff59-4905-9544-1aba1f38f9db}, !- Handle
  {4f90c189-a7ae-49f4-ba71-9fc30c56ccfa}, !- Name
  {cc9c7549-969c-41da-a0c1-a5dc2324b0f3}, !- Source Object
  3,                                      !- Outlet Port
  {2babcda6-c7b4-44ca-81e0-27a4930b7487}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {2328c9bf-0acc-46af-9677-edce619976c3}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {74bd772b-7da6-4f70-a157-c1de50d2d1b0}, !- Inlet Node Name
  {530f630f-84ac-4e99-9852-9f796da4e26b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {ee1c72fe-a53d-4b94-801f-d7ca2ecd3c54}, !- Handle
  Primary Boiler 2340kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  685808.686576927,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {295e7ae9-2a93-462f-bd98-f703d9b0b2d4}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {a5d87db7-e018-43cb-89c9-f81c916cfc1e}, !- Boiler Water Inlet Node Name
  {a03f1e2a-b95b-4d4f-8d37-bf1efb40211d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {69d2e6c6-ca51-490b-9b83-a1c5c1624ffa}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {290c547f-0748-48dc-958b-d0f56e37859e}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {23ced85e-f66c-4238-befe-57abee5d3818}, !- Boiler Water Inlet Node Name
  {f7367bf6-346e-434b-b9d5-b14f831bf1a2}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {db504510-5b67-465f-a932-f1ec971e996d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7325af03-9c34-4a85-984f-edd5e94fca6b}, !- Inlet Node Name
  {ca0b7318-c35d-4fe6-87f8-8c3722363d91}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e30b2812-ae7e-49e6-b629-159a2f406af5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e71d6595-f8b7-4ea0-9044-bf1d635e9675}, !- Inlet Node Name
  {5cc5c576-6f8d-4409-a580-2a098dd91dc2}; !- Outlet Node Name

OS:Node,
  {52ca7ae7-e616-4fbd-b88d-146e55ee1cc1}, !- Handle
  Node 29,                                !- Name
  {530f630f-84ac-4e99-9852-9f796da4e26b}, !- Inlet Port
  {33503682-8105-4cf2-b990-14a5048221c0}; !- Outlet Port

OS:Connection,
  {74bd772b-7da6-4f70-a157-c1de50d2d1b0}, !- Handle
  {39d30597-4b27-4e3f-a5d9-2c05d5d9d626}, !- Name
  {95ff2ccc-b48c-4e61-9a10-da691ad5aefb}, !- Source Object
  3,                                      !- Outlet Port
  {2328c9bf-0acc-46af-9677-edce619976c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530f630f-84ac-4e99-9852-9f796da4e26b}, !- Handle
  {424f7373-ff07-479b-9ec7-f1912f67ce1e}, !- Name
  {2328c9bf-0acc-46af-9677-edce619976c3}, !- Source Object
  3,                                      !- Outlet Port
  {52ca7ae7-e616-4fbd-b88d-146e55ee1cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33503682-8105-4cf2-b990-14a5048221c0}, !- Handle
  {ce09f9a4-e31c-43e1-9984-c618d5696134}, !- Name
  {52ca7ae7-e616-4fbd-b88d-146e55ee1cc1}, !- Source Object
  3,                                      !- Outlet Port
  {0b429526-53d1-471a-a978-2a3665390f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f311e1d-a85f-4738-8742-84cea4b9f42b}, !- Handle
  Node 30,                                !- Name
  {a03f1e2a-b95b-4d4f-8d37-bf1efb40211d}, !- Inlet Port
  {d2296e2f-3dcd-4bf7-83c4-a6475e2b2977}; !- Outlet Port

OS:Connection,
  {a5d87db7-e018-43cb-89c9-f81c916cfc1e}, !- Handle
  {c36610d1-ee82-44e7-8c97-fce47914b263}, !- Name
  {e0dc5080-42f1-40bf-91e6-a49498e99090}, !- Source Object
  3,                                      !- Outlet Port
  {ee1c72fe-a53d-4b94-801f-d7ca2ecd3c54}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a03f1e2a-b95b-4d4f-8d37-bf1efb40211d}, !- Handle
  {d7671f3d-f2a6-4e25-8b85-fbc7eaa93579}, !- Name
  {ee1c72fe-a53d-4b94-801f-d7ca2ecd3c54}, !- Source Object
  13,                                     !- Outlet Port
  {1f311e1d-a85f-4738-8742-84cea4b9f42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2296e2f-3dcd-4bf7-83c4-a6475e2b2977}, !- Handle
  {5c3dfe69-6454-40ff-a243-e8d6f297b0bf}, !- Name
  {1f311e1d-a85f-4738-8742-84cea4b9f42b}, !- Source Object
  3,                                      !- Outlet Port
  {03d0fd31-9a0a-499f-9d1f-79c815081ab7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db7d2087-1ccc-4909-8d5a-c174962ad460}, !- Handle
  Node 31,                                !- Name
  {c277a197-337e-42c8-a9af-3ea95dd4f52a}, !- Inlet Port
  {23ced85e-f66c-4238-befe-57abee5d3818}; !- Outlet Port

OS:Connection,
  {c277a197-337e-42c8-a9af-3ea95dd4f52a}, !- Handle
  {e2b414c5-e6b8-4afe-9552-e403554af238}, !- Name
  {0b429526-53d1-471a-a978-2a3665390f2f}, !- Source Object
  4,                                      !- Outlet Port
  {db7d2087-1ccc-4909-8d5a-c174962ad460}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24ddabb1-a70e-48bd-b643-fcd9c5038396}, !- Handle
  Node 32,                                !- Name
  {f7367bf6-346e-434b-b9d5-b14f831bf1a2}, !- Inlet Port
  {4c61ac5e-7336-49da-bbfa-ad0e809bd92a}; !- Outlet Port

OS:Connection,
  {23ced85e-f66c-4238-befe-57abee5d3818}, !- Handle
  {cc157797-010b-4c77-8776-f95b2e90e93d}, !- Name
  {db7d2087-1ccc-4909-8d5a-c174962ad460}, !- Source Object
  3,                                      !- Outlet Port
  {69d2e6c6-ca51-490b-9b83-a1c5c1624ffa}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f7367bf6-346e-434b-b9d5-b14f831bf1a2}, !- Handle
  {b3a5cf22-6e25-4f97-8a4b-3bbfe4f8ec24}, !- Name
  {69d2e6c6-ca51-490b-9b83-a1c5c1624ffa}, !- Source Object
  13,                                     !- Outlet Port
  {24ddabb1-a70e-48bd-b643-fcd9c5038396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c61ac5e-7336-49da-bbfa-ad0e809bd92a}, !- Handle
  {ec52c674-f49d-47e4-9506-83683f6fc186}, !- Name
  {24ddabb1-a70e-48bd-b643-fcd9c5038396}, !- Source Object
  3,                                      !- Outlet Port
  {03d0fd31-9a0a-499f-9d1f-79c815081ab7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {997cc16c-b0e5-4ff4-a946-439c3cd81ae1}, !- Handle
  Node 33,                                !- Name
  {09814aa3-b7ce-44ac-8bbd-69e6394dba34}, !- Inlet Port
  {7325af03-9c34-4a85-984f-edd5e94fca6b}; !- Outlet Port

OS:Connection,
  {09814aa3-b7ce-44ac-8bbd-69e6394dba34}, !- Handle
  {1384ef5e-9689-4a30-8848-b12d584f9d54}, !- Name
  {0b429526-53d1-471a-a978-2a3665390f2f}, !- Source Object
  5,                                      !- Outlet Port
  {997cc16c-b0e5-4ff4-a946-439c3cd81ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0116df61-8f57-4a91-9460-3c0ccdb33108}, !- Handle
  Node 34,                                !- Name
  {ca0b7318-c35d-4fe6-87f8-8c3722363d91}, !- Inlet Port
  {2ce8b857-e9f8-478c-bbc5-0003fd7cd892}; !- Outlet Port

OS:Connection,
  {7325af03-9c34-4a85-984f-edd5e94fca6b}, !- Handle
  {b8f830c7-ae9e-421d-96ad-3150309e9826}, !- Name
  {997cc16c-b0e5-4ff4-a946-439c3cd81ae1}, !- Source Object
  3,                                      !- Outlet Port
  {db504510-5b67-465f-a932-f1ec971e996d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0b7318-c35d-4fe6-87f8-8c3722363d91}, !- Handle
  {35724ab3-01f3-4386-936a-e235d61652d4}, !- Name
  {db504510-5b67-465f-a932-f1ec971e996d}, !- Source Object
  3,                                      !- Outlet Port
  {0116df61-8f57-4a91-9460-3c0ccdb33108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce8b857-e9f8-478c-bbc5-0003fd7cd892}, !- Handle
  {86fcc35a-0eb6-489d-a09f-5ab17834bfea}, !- Name
  {0116df61-8f57-4a91-9460-3c0ccdb33108}, !- Source Object
  3,                                      !- Outlet Port
  {03d0fd31-9a0a-499f-9d1f-79c815081ab7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e72256fe-07ac-4020-80c0-b84974d47114}, !- Handle
  Node 35,                                !- Name
  {b1e1d216-daf1-4947-9bfd-985cd801c0e4}, !- Inlet Port
  {e71d6595-f8b7-4ea0-9044-bf1d635e9675}; !- Outlet Port

OS:Connection,
  {b1e1d216-daf1-4947-9bfd-985cd801c0e4}, !- Handle
  {5a6cc553-794d-4f9f-9309-9a734ab34f96}, !- Name
  {03d0fd31-9a0a-499f-9d1f-79c815081ab7}, !- Source Object
  2,                                      !- Outlet Port
  {e72256fe-07ac-4020-80c0-b84974d47114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71d6595-f8b7-4ea0-9044-bf1d635e9675}, !- Handle
  {c019d139-37f5-4253-996a-1d20bc5e1c41}, !- Name
  {e72256fe-07ac-4020-80c0-b84974d47114}, !- Source Object
  3,                                      !- Outlet Port
  {e30b2812-ae7e-49e6-b629-159a2f406af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc5c576-6f8d-4409-a580-2a098dd91dc2}, !- Handle
  {f8e2e1cb-4307-4d31-a2cb-07fada67baed}, !- Name
  {e30b2812-ae7e-49e6-b629-159a2f406af5}, !- Source Object
  3,                                      !- Outlet Port
  {e3bf7015-0ce5-4d9d-a87a-ba8f18e8dd21}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {40304a8e-8962-4305-9bf6-0231eb9d9b54}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {e3bf7015-0ce5-4d9d-a87a-ba8f18e8dd21}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {db9d0734-285d-458f-a152-c8957e0ce565}, !- Schedule Type Limits Name
  {8b5599bd-5f8f-4297-8c3d-81366fa6cace}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b5599bd-5f8f-4297-8c3d-81366fa6cace}, !- Handle
  Schedule Day 3,                         !- Name
  {db9d0734-285d-458f-a152-c8957e0ce565}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {2dfb83b3-b7a0-48d8-8b63-ff6000c13322}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {1e16a73b-5963-4c02-808a-bf025519a363}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {2dfb83b3-b7a0-48d8-8b63-ff6000c13322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e3304fb0-b2d7-4212-9e1c-20a6dd4cbcf5}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {2dfb83b3-b7a0-48d8-8b63-ff6000c13322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8406de03-1151-4ad0-8e30-28846e14205b}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {2dfb83b3-b7a0-48d8-8b63-ff6000c13322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {404a0217-3ae4-41dc-a93b-573400969cac}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ad0eeba-731a-45be-b9fd-71d93a95813d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ad0eeba-731a-45be-b9fd-71d93a95813d}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {db9d0734-285d-458f-a152-c8957e0ce565}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {102f9ed8-14a0-45de-87c1-89b011c438e6}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b2d6e4f-369c-4507-881c-684a02866d0f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b2d6e4f-369c-4507-881c-684a02866d0f}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {db9d0734-285d-458f-a152-c8957e0ce565}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7005c984-2851-4897-b41e-6e74c6ace01c}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e243c33-b284-4d5a-b4be-1058bdffc36d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e243c33-b284-4d5a-b4be-1058bdffc36d}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {db9d0734-285d-458f-a152-c8957e0ce565}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {b24431b3-7620-4b68-be40-e8392c9795c9}, !- Handle
  Make-up air unit,                       !- Name
  ,                                       !- Controller List Name
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Availability Schedule
  {bec231f2-424e-4212-bd0c-327ee41aeda0}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9a9c634e-a44a-4998-bc17-a0adcbb38e52}, !- Supply Side Inlet Node Name
  {1d506a5f-bbed-41c4-b9d9-7cf09cd9d889}, !- Demand Side Outlet Node Name
  {58f23516-4721-4549-a07e-c79197cee840}, !- Demand Side Inlet Node A
  {e67ebb62-f6b3-4efe-bf19-ef0f967caee8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Demand Mixer Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d4b9f79-5db5-412c-b197-5eeec5c7b81c}, !- Handle
  Node 36,                                !- Name
  {9a9c634e-a44a-4998-bc17-a0adcbb38e52}, !- Inlet Port
  {5b3b5d0f-6585-4579-9d15-9bd20af35ea8}; !- Outlet Port

OS:Node,
  {39854601-ba86-4492-9b42-ca53dd9a7b6e}, !- Handle
  Node 37,                                !- Name
  {31d77e57-4364-4882-b179-ae025914db0a}, !- Inlet Port
  {e67ebb62-f6b3-4efe-bf19-ef0f967caee8}; !- Outlet Port

OS:Connection,
  {9a9c634e-a44a-4998-bc17-a0adcbb38e52}, !- Handle
  {de69fe6f-5abc-4d35-b5d1-c422a96ba74d}, !- Name
  {b24431b3-7620-4b68-be40-e8392c9795c9}, !- Source Object
  8,                                      !- Outlet Port
  {3d4b9f79-5db5-412c-b197-5eeec5c7b81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e67ebb62-f6b3-4efe-bf19-ef0f967caee8}, !- Handle
  {a0fea57a-9313-4cf4-b140-a131e5f2e7d5}, !- Name
  {39854601-ba86-4492-9b42-ca53dd9a7b6e}, !- Source Object
  3,                                      !- Outlet Port
  {b24431b3-7620-4b68-be40-e8392c9795c9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {27cb54ff-7772-49f0-b786-6aa15af29cdb}, !- Handle
  Node 38,                                !- Name
  {58f23516-4721-4549-a07e-c79197cee840}, !- Inlet Port
  {00c271ec-dfd7-4035-b913-5455e0963d9a}; !- Outlet Port

OS:Node,
  {26e3b81f-ed3d-42f0-bdee-ec795115b0a6}, !- Handle
  Node 39,                                !- Name
  {5682c946-8eb5-48d9-8a26-6f429881c767}, !- Inlet Port
  {1d506a5f-bbed-41c4-b9d9-7cf09cd9d889}; !- Outlet Port

OS:Node,
  {ca67c14b-cf26-4b42-9a02-b9e328e75398}, !- Handle
  Node 40,                                !- Name
  {6694e072-117c-408f-9602-e671654fef19}, !- Inlet Port
  {c9d1b23c-d125-459d-8c0e-662b607cc2c7}; !- Outlet Port

OS:Connection,
  {58f23516-4721-4549-a07e-c79197cee840}, !- Handle
  {81e3ea58-42f8-448a-8dd9-7b3fda0ce88b}, !- Name
  {b24431b3-7620-4b68-be40-e8392c9795c9}, !- Source Object
  10,                                     !- Outlet Port
  {27cb54ff-7772-49f0-b786-6aa15af29cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d506a5f-bbed-41c4-b9d9-7cf09cd9d889}, !- Handle
  {4474aa05-5da8-41a6-8564-84551dcc367b}, !- Name
  {26e3b81f-ed3d-42f0-bdee-ec795115b0a6}, !- Source Object
  3,                                      !- Outlet Port
  {b24431b3-7620-4b68-be40-e8392c9795c9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {00c271ec-dfd7-4035-b913-5455e0963d9a}, !- Inlet Node Name
  {c23b4ae9-f4ee-4464-bb5f-dde2cf360b00}, !- Outlet Node Name 1
  {a81e61ad-cc1f-4292-9aed-3bab4730dc1d}, !- Outlet Node Name 2
  {f7e3d0ac-acb0-4256-bb8f-7127c09e8fe8}, !- Outlet Node Name 3
  {bc01b265-ff64-4735-895a-7f4083030720}, !- Outlet Node Name 4
  {0b80286e-dc1c-4c0e-b671-f442da4ed0dd}, !- Outlet Node Name 5
  {e24618ee-36d5-4d7d-988c-eb632f18ff05}, !- Outlet Node Name 6
  {cff2d56d-c046-49ad-9da1-6ab5e1936ef4}, !- Outlet Node Name 7
  {618ddc4d-276a-4b46-a906-58ffb903fc7c}, !- Outlet Node Name 8
  {cdd188ee-dda9-4549-86d6-065c0b74cc78}, !- Outlet Node Name 9
  {8c1f83c2-6f3f-46dd-b432-e39ed494752f}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5682c946-8eb5-48d9-8a26-6f429881c767}, !- Outlet Node Name
  {33cf1134-c750-4b23-ba59-a31e2fd4f802}, !- Inlet Node Name 1
  {2236586c-5249-4905-af1c-e1bad0b2ad54}, !- Inlet Node Name 2
  {3c64b99d-2d9f-4ba7-9cb0-5b20cc237831}, !- Inlet Node Name 3
  {f0a9e072-c739-4f23-b7f3-092b6317d26b}, !- Inlet Node Name 4
  {a4c91f39-b880-4c65-9659-e320ea74cae8}, !- Inlet Node Name 5
  {c7d0a40b-501c-40c3-b570-467fd1f2372c}, !- Inlet Node Name 6
  {64056e66-26d2-4c34-87f5-c267680a9f08}, !- Inlet Node Name 7
  {a9ee09a5-447d-4ec1-8942-51fd08bc607e}, !- Inlet Node Name 8
  {5d869d5c-a06d-49d4-b2e7-0a39be6dd124}, !- Inlet Node Name 9
  {3f43032f-d37c-4093-b951-88d1f97be31c}; !- Inlet Node Name 10

OS:Connection,
  {00c271ec-dfd7-4035-b913-5455e0963d9a}, !- Handle
  {bcf9fba1-6410-4296-9efd-d37c7dd8ab57}, !- Name
  {27cb54ff-7772-49f0-b786-6aa15af29cdb}, !- Source Object
  3,                                      !- Outlet Port
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5682c946-8eb5-48d9-8a26-6f429881c767}, !- Handle
  {3e8d1330-a880-4e15-a63c-0fa1556bef45}, !- Name
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Source Object
  2,                                      !- Outlet Port
  {26e3b81f-ed3d-42f0-bdee-ec795115b0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {adfefde4-3093-49d8-8374-3a0bd529b683}, !- Handle
  {b24431b3-7620-4b68-be40-e8392c9795c9}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {52e93dbc-0e0b-45b5-8e8f-04da9bf8ee37}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4290557c-90ad-4d7a-a9e9-050f85f9dbff}, !- Air Inlet Node Name
  {31d77e57-4364-4882-b179-ae025914db0a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e6b3d555-e909-439c-bf82-f43ff519e65d}, !- Handle
  Coil Heating Water 1,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {130318ef-3061-4579-a597-31343286a92d}, !- Water Inlet Node Name
  {545263b5-b6c8-45d5-9563-878983175dda}, !- Water Outlet Node Name
  {3039295d-4e57-4653-a032-a8c99705796a}, !- Air Inlet Node Name
  {e77979dc-5b3d-4152-bf7d-fe014b461282}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8c52d41f-95f8-47df-827b-8d8398446412}, !- Handle
  Node 41,                                !- Name
  {545263b5-b6c8-45d5-9563-878983175dda}, !- Inlet Port
  {ad953c7d-ec0a-4d68-b574-a03b6efdc4ba}; !- Outlet Port

OS:Connection,
  {130318ef-3061-4579-a597-31343286a92d}, !- Handle
  {b9923513-b8ee-4a19-9c33-4539da1a7ef3}, !- Name
  {bc8db62f-3413-44a3-8a65-5698d8f557d1}, !- Source Object
  3,                                      !- Outlet Port
  {e6b3d555-e909-439c-bf82-f43ff519e65d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {545263b5-b6c8-45d5-9563-878983175dda}, !- Handle
  {d3288daf-01cc-4264-889b-bbafad1a2580}, !- Name
  {e6b3d555-e909-439c-bf82-f43ff519e65d}, !- Source Object
  6,                                      !- Outlet Port
  {8c52d41f-95f8-47df-827b-8d8398446412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad953c7d-ec0a-4d68-b574-a03b6efdc4ba}, !- Handle
  {b1a66e26-ef09-4c00-88d3-cb4850438ec1}, !- Name
  {8c52d41f-95f8-47df-827b-8d8398446412}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {d76f2351-3a86-49c7-875b-6f89ad3a115d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f366f1ce-09ae-4c59-96b7-48f7bc8127b2}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb37e684-b75a-4fe8-ad8e-d98a29eab98b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2418b926-7056-4e6b-ad71-556f625a8ca8}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fc155b90-a946-47e5-b4a8-4206e4a33476}, !- Handle
