  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a0d17949-2d95-4291-9645-b43697400b65}, !- Handle
  Coil Cooling DX Single Speed 1 209kBtu/hr 9.7EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43721986395879,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a0ac1d45-9963-406e-b875-8e399114c3a1}, !- Air Inlet Node Name
  {2ba24da8-77ed-47d4-84e9-f8c11e8720ee}, !- Air Outlet Node Name
  {e9bf4ff2-bb51-4736-8464-5019d80a6881}, !- Total Cooling Capacity Function of Temperature Curve Name
  {76948573-8fb4-404a-ad73-152d30110323}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {567e5a4a-a333-46c2-8615-a4229f673398}, !- Energy Input Ratio Function of Temperature Curve Name
  {19da9885-7e1b-4e50-89f7-649b59e3cd64}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b01468a5-1f93-448f-8ef8-c0ff8ab2ae1a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {cce02291-b5a2-48eb-bdf9-62e39c735515}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54bc38d9-4efe-465e-97b5-fbc676a92c86}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54bc38d9-4efe-465e-97b5-fbc676a92c86}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68d7f239-a321-4a24-9823-073c042be8ea}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {cce02291-b5a2-48eb-bdf9-62e39c735515}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f56effb-eafb-41d9-b224-a6322c78f88b}, !- Mixed Air Node Name
  {d48dded4-4824-4f2b-84e9-5e34f9c11e8b}, !- Outdoor Air Stream Node Name
  {ef8da620-3582-4091-b6ac-b4a86a7daae4}, !- Relief Air Stream Node Name
  {5b3b5d0f-6585-4579-9d15-9bd20af35ea8}; !- Return Air Stream Node Name

OS:Node,
  {34678a9d-bc1c-410d-a939-16c174255110}, !- Handle
  Node 42,                                !- Name
  ,                                       !- Inlet Port
  {ba38f40c-110b-4b2e-9039-fdab78364551}; !- Outlet Port

OS:Node,
  {f9dd4b89-65ed-4332-b220-868416386071}, !- Handle
  Node 43,                                !- Name
  {921a4732-ec3d-4bc0-a952-8ae2a273549c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31d77e57-4364-4882-b179-ae025914db0a}, !- Handle
  {15793a2f-bc41-4889-ae71-c41de21f167f}, !- Name
  {52e93dbc-0e0b-45b5-8e8f-04da9bf8ee37}, !- Source Object
  9,                                      !- Outlet Port
  {39854601-ba86-4492-9b42-ca53dd9a7b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a121569e-88b1-40e2-8611-cd7c49917841}, !- Handle
  Node 44,                                !- Name
  {e77979dc-5b3d-4152-bf7d-fe014b461282}, !- Inlet Port
  {4290557c-90ad-4d7a-a9e9-050f85f9dbff}; !- Outlet Port

OS:Connection,
  {e77979dc-5b3d-4152-bf7d-fe014b461282}, !- Handle
  {0f8ce928-8385-4543-9a81-06cb61491d56}, !- Name
  {e6b3d555-e909-439c-bf82-f43ff519e65d}, !- Source Object
  8,                                      !- Outlet Port
  {a121569e-88b1-40e2-8611-cd7c49917841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4290557c-90ad-4d7a-a9e9-050f85f9dbff}, !- Handle
  {e7c3b204-832c-4227-96e4-6046fd707560}, !- Name
  {a121569e-88b1-40e2-8611-cd7c49917841}, !- Source Object
  3,                                      !- Outlet Port
  {52e93dbc-0e0b-45b5-8e8f-04da9bf8ee37}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4e37deeb-c337-4cab-9221-166fcda26c4a}, !- Handle
  Controller Water Coil 1,                !- Name
  {e6b3d555-e909-439c-bf82-f43ff519e65d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {749d331f-7a2d-46c6-833b-d7db3f9c9d0f}, !- Handle
  Node 45,                                !- Name
  {2ba24da8-77ed-47d4-84e9-f8c11e8720ee}, !- Inlet Port
  {3039295d-4e57-4653-a032-a8c99705796a}; !- Outlet Port

OS:Connection,
  {2ba24da8-77ed-47d4-84e9-f8c11e8720ee}, !- Handle
  {47d7077b-0968-4138-b4aa-514e1e1ca489}, !- Name
  {a0d17949-2d95-4291-9645-b43697400b65}, !- Source Object
  9,                                      !- Outlet Port
  {749d331f-7a2d-46c6-833b-d7db3f9c9d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3039295d-4e57-4653-a032-a8c99705796a}, !- Handle
  {d1bc1d32-24b8-4dc4-88eb-2c165ee748c4}, !- Name
  {749d331f-7a2d-46c6-833b-d7db3f9c9d0f}, !- Source Object
  3,                                      !- Outlet Port
  {e6b3d555-e909-439c-bf82-f43ff519e65d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ee1a2323-fb96-408c-9080-7a1aef4da697}, !- Handle
  Node 46,                                !- Name
  {5f56effb-eafb-41d9-b224-a6322c78f88b}, !- Inlet Port
  {a0ac1d45-9963-406e-b875-8e399114c3a1}; !- Outlet Port

OS:Connection,
  {5b3b5d0f-6585-4579-9d15-9bd20af35ea8}, !- Handle
  {c220eec7-aa40-4fad-9cdc-6055698433e6}, !- Name
  {3d4b9f79-5db5-412c-b197-5eeec5c7b81c}, !- Source Object
  3,                                      !- Outlet Port
  {68d7f239-a321-4a24-9823-073c042be8ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f56effb-eafb-41d9-b224-a6322c78f88b}, !- Handle
  {cdef542c-be2b-4f7b-8cd6-245e099454c7}, !- Name
  {68d7f239-a321-4a24-9823-073c042be8ea}, !- Source Object
  5,                                      !- Outlet Port
  {ee1a2323-fb96-408c-9080-7a1aef4da697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ac1d45-9963-406e-b875-8e399114c3a1}, !- Handle
  {cfa99e16-14a2-4e7b-8755-0c405c919e8a}, !- Name
  {ee1a2323-fb96-408c-9080-7a1aef4da697}, !- Source Object
  3,                                      !- Outlet Port
  {a0d17949-2d95-4291-9645-b43697400b65}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8feedc28-4cf0-4491-85b0-aba19435ec3b}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  {9d03fc91-c1d3-41a3-affa-93693ff6c405}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d03fc91-c1d3-41a3-affa-93693ff6c405}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {dab9b496-9d82-41e8-841c-6060da4555fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6d79c193-1499-4e52-b09e-11b3ff2c8715}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {8feedc28-4cf0-4491-85b0-aba19435ec3b}, !- Schedule Name
  {39854601-ba86-4492-9b42-ca53dd9a7b6e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {33a48632-1e85-4abf-92d4-a8dae78456a3}, !- Handle
  Coil Heating Electric 1,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {06ab5a9c-2692-4adc-86dc-cfbf53a8f5a4}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {276d08f3-43a1-4091-be60-0746998faa0c}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {20d678c9-1b10-4b3c-8076-49a555e7f477}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09890af5-0e9a-4cef-a90c-eab2cbac90dc}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5604f67c-8cc7-4e60-8e78-d7b2170b3347}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {02c4778c-a18f-4aba-8db8-2ae453258101}, !- Handle
  Coil Cooling DX Single Speed 2 2kBtu/hr 11.0EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72295109785336,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {545d67cb-da13-467b-9b8d-10caba1e2d62}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c38d8969-447f-4fcb-8034-bea3a18430c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {93c2e6f2-ea58-4ca1-87c6-5417adf2ebfc}, !- Energy Input Ratio Function of Temperature Curve Name
  {08155b54-89c4-4810-9a0c-074142f84378}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1fa0fa21-f6fe-45e2-9ec0-5e445014bb09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {075b0f47-9bfa-47e7-aa1c-4e3a8718b8e2}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bfa3eb39-23d2-4fcc-8365-d51b0480982e}, !- Handle
  Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {bdc54452-08d0-43a2-8c86-21fd0f9f2204}, !- Air Inlet Node Name
  {500f894f-1d43-4552-865f-7713d57f8b40}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {075b0f47-9bfa-47e7-aa1c-4e3a8718b8e2}, !- Supply Air Fan Name
  {33a48632-1e85-4abf-92d4-a8dae78456a3}, !- Heating Coil Name
  {02c4778c-a18f-4aba-8db8-2ae453258101}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {792fe662-b02e-4dd7-9c56-0ab778116e2e}, !- Handle
  Node 47,                                !- Name
  {e043bbd7-fad5-4ae4-9520-19116afa262c}, !- Inlet Port
  {bdc54452-08d0-43a2-8c86-21fd0f9f2204}; !- Outlet Port

OS:Connection,
  {e043bbd7-fad5-4ae4-9520-19116afa262c}, !- Handle
  {f2c11c88-8a38-4336-b7e7-3ce7a473f22e}, !- Name
  {e05c2577-5eaa-413a-a22d-7a9ff67fa191}, !- Source Object
  3,                                      !- Outlet Port
  {792fe662-b02e-4dd7-9c56-0ab778116e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc54452-08d0-43a2-8c86-21fd0f9f2204}, !- Handle
  {b2ebd3f2-a1cf-442a-89d4-20b849ecdb07}, !- Name
  {792fe662-b02e-4dd7-9c56-0ab778116e2e}, !- Source Object
  3,                                      !- Outlet Port
  {bfa3eb39-23d2-4fcc-8365-d51b0480982e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b91bb73b-54e3-44ac-9582-76c48a7cede6}, !- Handle
  Node 48,                                !- Name
  {500f894f-1d43-4552-865f-7713d57f8b40}, !- Inlet Port
  {86f7c5d4-ac13-4ce7-86ce-89321a2ccdc7}; !- Outlet Port

OS:Connection,
  {86f7c5d4-ac13-4ce7-86ce-89321a2ccdc7}, !- Handle
  {a2fc58af-e956-48e5-9b1e-79dc23be0bd6}, !- Name
  {b91bb73b-54e3-44ac-9582-76c48a7cede6}, !- Source Object
  3,                                      !- Outlet Port
  {feae48c7-9bb2-4bf9-9848-b692e777a046}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {500f894f-1d43-4552-865f-7713d57f8b40}, !- Handle
  {cb6cfd44-346f-4239-bc49-357f06a0efcd}, !- Name
  {bfa3eb39-23d2-4fcc-8365-d51b0480982e}, !- Source Object
  4,                                      !- Outlet Port
  {b91bb73b-54e3-44ac-9582-76c48a7cede6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9c214036-4d0d-487c-b649-7f62466efe0c}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e872ba48-bb72-4a27-96b3-fb09636da4db}, !- Water Inlet Node Name
  {68e9215d-bfcd-463f-81f4-4a278261d3f2}; !- Water Outlet Node Name

OS:Node,
  {a7b1505f-2012-44c2-b3c5-5baf28d7dd30}, !- Handle
  Node 49,                                !- Name
  {f993fdac-5604-4163-8cf2-69e275d21d8c}, !- Inlet Port
  {e872ba48-bb72-4a27-96b3-fb09636da4db}; !- Outlet Port

OS:Connection,
  {f993fdac-5604-4163-8cf2-69e275d21d8c}, !- Handle
  {4ccc5fa2-2247-4c0b-8049-7ab9e7fd81f0}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  4,                                      !- Outlet Port
  {a7b1505f-2012-44c2-b3c5-5baf28d7dd30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2151976-119f-402e-8f1e-d354e01c5b32}, !- Handle
  Node 50,                                !- Name
  {68e9215d-bfcd-463f-81f4-4a278261d3f2}, !- Inlet Port
  {dfce154c-aa3c-4350-83d5-f863f37330d2}; !- Outlet Port

OS:Connection,
  {e872ba48-bb72-4a27-96b3-fb09636da4db}, !- Handle
  {cadc5e87-1ec4-436c-a6f3-60ff9a081156}, !- Name
  {a7b1505f-2012-44c2-b3c5-5baf28d7dd30}, !- Source Object
  3,                                      !- Outlet Port
  {9c214036-4d0d-487c-b649-7f62466efe0c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {68e9215d-bfcd-463f-81f4-4a278261d3f2}, !- Handle
  {0b8813af-2b6c-4bc7-8c48-c71408be269b}, !- Name
  {9c214036-4d0d-487c-b649-7f62466efe0c}, !- Source Object
  10,                                     !- Outlet Port
  {a2151976-119f-402e-8f1e-d354e01c5b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfce154c-aa3c-4350-83d5-f863f37330d2}, !- Handle
  {bb82c355-446e-4e56-b887-afb72e63ada8}, !- Name
  {a2151976-119f-402e-8f1e-d354e01c5b32}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48bfe0c6-6cf1-4df3-9283-89286fcb9375}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {9c214036-4d0d-487c-b649-7f62466efe0c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0c38975c-53a8-4ecf-9f17-f5739e172bbc}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {c23b4ae9-f4ee-4464-bb5f-dde2cf360b00}, !- Inlet Air Node Name
  {6694e072-117c-408f-9602-e671654fef19}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad4fbf83-bdb0-4ed6-8f17-d98926d62c6f}, !- Handle
  Node 51,                                !- Name
  {8056718a-fd04-4a34-ab87-5096806a119e}, !- Inlet Port
  {33cf1134-c750-4b23-ba59-a31e2fd4f802}; !- Outlet Port

OS:Connection,
  {c9d1b23c-d125-459d-8c0e-662b607cc2c7}, !- Handle
  {14ffec2c-1ac8-4e56-a78c-d7fc685c8027}, !- Name
  {ca67c14b-cf26-4b42-9a02-b9e328e75398}, !- Source Object
  3,                                      !- Outlet Port
  {feae48c7-9bb2-4bf9-9848-b692e777a046}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8056718a-fd04-4a34-ab87-5096806a119e}, !- Handle
  {cf0cc79c-2542-4ccd-9cf9-cd74ba8d89c2}, !- Name
  {7b284026-ed6e-416c-8a97-08a1ad33deb0}, !- Source Object
  12,                                     !- Outlet Port
  {ad4fbf83-bdb0-4ed6-8f17-d98926d62c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cf1134-c750-4b23-ba59-a31e2fd4f802}, !- Handle
  {e9605717-468c-47c0-838a-0ffac0ee8107}, !- Name
  {ad4fbf83-bdb0-4ed6-8f17-d98926d62c6f}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c23b4ae9-f4ee-4464-bb5f-dde2cf360b00}, !- Handle
  {4f9fd7f6-1ce8-48be-a9bd-b127e9a13bdd}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  3,                                      !- Outlet Port
  {0c38975c-53a8-4ecf-9f17-f5739e172bbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6694e072-117c-408f-9602-e671654fef19}, !- Handle
  {c8d042dc-9d4e-4664-9e12-b9b6380ed1af}, !- Name
  {0c38975c-53a8-4ecf-9f17-f5739e172bbc}, !- Source Object
  4,                                      !- Outlet Port
  {ca67c14b-cf26-4b42-9a02-b9e328e75398}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {85d20012-3eeb-44b6-bf0c-1df0b0b4d0aa}, !- Handle
  Coil Heating Electric 2,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {39785238-1f43-40c9-af29-d4efeef1cdb5}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b7f731d-03bd-4483-902c-43ae45d7bdac}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b48fc6a9-ed50-4b2d-959f-0d85d0e38eb7}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0cf57266-b686-499b-baf7-ee8023d5dbe6}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f0a43b2-a124-4882-892a-e0f3bb12d66a}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {de4dbf2c-2231-4233-a138-f128d2d554a4}, !- Handle
  Coil Cooling DX Single Speed 3 17kBtu/hr 9.3EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15714690211555,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd315438-dc28-4790-99b0-bace856826c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {60168514-c7d7-4ff2-beb3-465cb668253a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {36ddd34d-47e6-4ec1-b2bf-9598f5697dc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {fb9ce446-4a3e-4c95-babd-eadb7f8ee16e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5972e04a-6ca8-4ff5-b038-9e82e5f80f95}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e07ba3c9-57be-4a5e-aa3a-12eb1d8bb9ed}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {329e6f9a-08de-4ddf-9ac7-64aa0f2bdf6d}, !- Handle
  Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {cbd6981f-0965-4c0e-a3d2-96801e3241b6}, !- Air Inlet Node Name
  {1eddc2b0-4a38-4c66-84c5-128a3042b8f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e07ba3c9-57be-4a5e-aa3a-12eb1d8bb9ed}, !- Supply Air Fan Name
  {85d20012-3eeb-44b6-bf0c-1df0b0b4d0aa}, !- Heating Coil Name
  {de4dbf2c-2231-4233-a138-f128d2d554a4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f2a42a0b-2dd9-4131-9a76-2d98116d3a74}, !- Handle
  Node 52,                                !- Name
  {fa6be45b-ebe3-459a-9fa0-bb4f5fd7b2b1}, !- Inlet Port
  {cbd6981f-0965-4c0e-a3d2-96801e3241b6}; !- Outlet Port

OS:Connection,
  {fa6be45b-ebe3-459a-9fa0-bb4f5fd7b2b1}, !- Handle
  {7079d4ef-c13a-4eb0-b602-6a1696cfb3ad}, !- Name
  {11086ac1-51ac-4ed6-920f-26ac93f355ce}, !- Source Object
  3,                                      !- Outlet Port
  {f2a42a0b-2dd9-4131-9a76-2d98116d3a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd6981f-0965-4c0e-a3d2-96801e3241b6}, !- Handle
  {6950415e-af0c-4caf-9b5a-e632e37c3799}, !- Name
  {f2a42a0b-2dd9-4131-9a76-2d98116d3a74}, !- Source Object
  3,                                      !- Outlet Port
  {329e6f9a-08de-4ddf-9ac7-64aa0f2bdf6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {316c0baf-a380-4e8d-85b0-4c72ea8bb1ae}, !- Handle
  Node 53,                                !- Name
  {1eddc2b0-4a38-4c66-84c5-128a3042b8f0}, !- Inlet Port
  {8f46a38a-4702-46c8-ab66-de9acfbde73c}; !- Outlet Port

OS:Connection,
  {8f46a38a-4702-46c8-ab66-de9acfbde73c}, !- Handle
  {803e10f0-f607-4b5e-968e-ca0c8d2cac15}, !- Name
  {316c0baf-a380-4e8d-85b0-4c72ea8bb1ae}, !- Source Object
  3,                                      !- Outlet Port
  {02147a88-b25c-4014-b561-49587f1a1655}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1eddc2b0-4a38-4c66-84c5-128a3042b8f0}, !- Handle
  {c9e1aa59-3036-4d34-9025-fc343e022628}, !- Name
  {329e6f9a-08de-4ddf-9ac7-64aa0f2bdf6d}, !- Source Object
  4,                                      !- Outlet Port
  {316c0baf-a380-4e8d-85b0-4c72ea8bb1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3b5d678b-ef21-4810-a920-32372e3ae1d8}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f04564e8-989c-4918-8ca4-b2ea79399ded}, !- Water Inlet Node Name
  {8249bd41-7bdd-41c2-b50c-5b9cb9f78d12}; !- Water Outlet Node Name

OS:Node,
  {a8ade985-969e-4666-8636-5e736f429e01}, !- Handle
  Node 54,                                !- Name
  {29bb443e-d9ca-44ea-9919-7ef1fb0b0539}, !- Inlet Port
  {f04564e8-989c-4918-8ca4-b2ea79399ded}; !- Outlet Port

OS:Connection,
  {29bb443e-d9ca-44ea-9919-7ef1fb0b0539}, !- Handle
  {9e5a5f21-1c7c-4a56-8389-e2c017f494b9}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  5,                                      !- Outlet Port
  {a8ade985-969e-4666-8636-5e736f429e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a63a47b5-8922-4b45-95f0-422df38ac568}, !- Handle
  Node 55,                                !- Name
  {8249bd41-7bdd-41c2-b50c-5b9cb9f78d12}, !- Inlet Port
  {aef5e7f9-76f0-420f-bba7-3ad6704c003b}; !- Outlet Port

OS:Connection,
  {f04564e8-989c-4918-8ca4-b2ea79399ded}, !- Handle
  {da982e2d-6ea1-4384-8ad3-f98cf83ac787}, !- Name
  {a8ade985-969e-4666-8636-5e736f429e01}, !- Source Object
  3,                                      !- Outlet Port
  {3b5d678b-ef21-4810-a920-32372e3ae1d8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8249bd41-7bdd-41c2-b50c-5b9cb9f78d12}, !- Handle
  {7fce5b4f-76b0-4bd5-8403-2f9aa18a121b}, !- Name
  {3b5d678b-ef21-4810-a920-32372e3ae1d8}, !- Source Object
  10,                                     !- Outlet Port
  {a63a47b5-8922-4b45-95f0-422df38ac568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef5e7f9-76f0-420f-bba7-3ad6704c003b}, !- Handle
  {b1d3b5cb-894d-4e51-9582-d33ca9f26de8}, !- Name
  {a63a47b5-8922-4b45-95f0-422df38ac568}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {354f3c1d-585c-465f-98b3-10061c5628fa}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {3b5d678b-ef21-4810-a920-32372e3ae1d8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7940a866-cdbd-4726-aa87-55ec384b449e}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {a81e61ad-cc1f-4292-9aed-3bab4730dc1d}, !- Inlet Air Node Name
  {0ebebcd1-ed54-4366-959b-74ae487af7ce}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5de9332-a74d-49a4-8d74-66409ce4a362}, !- Handle
  Node 56,                                !- Name
  {0ebebcd1-ed54-4366-959b-74ae487af7ce}, !- Inlet Port
  {d721a4d9-ec46-44f7-9225-245c81ecd1f9}; !- Outlet Port

OS:Node,
  {c1250d6b-708a-48b9-9320-7811635986f4}, !- Handle
  Node 57,                                !- Name
  {27dfde08-f756-41d5-bcba-b26c0eeba6dd}, !- Inlet Port
  {2236586c-5249-4905-af1c-e1bad0b2ad54}; !- Outlet Port

OS:Connection,
  {d721a4d9-ec46-44f7-9225-245c81ecd1f9}, !- Handle
  {2a7e6353-6fd2-4b94-b111-5984059b5724}, !- Name
  {c5de9332-a74d-49a4-8d74-66409ce4a362}, !- Source Object
  3,                                      !- Outlet Port
  {02147a88-b25c-4014-b561-49587f1a1655}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {27dfde08-f756-41d5-bcba-b26c0eeba6dd}, !- Handle
  {01636ccf-c30b-424c-89f6-823dc3c6cd0d}, !- Name
  {33ded14f-861d-4421-b6d2-c3733a1be34b}, !- Source Object
  12,                                     !- Outlet Port
  {c1250d6b-708a-48b9-9320-7811635986f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2236586c-5249-4905-af1c-e1bad0b2ad54}, !- Handle
  {e7d44faf-90cb-4042-a352-d3618de37dd5}, !- Name
  {c1250d6b-708a-48b9-9320-7811635986f4}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a81e61ad-cc1f-4292-9aed-3bab4730dc1d}, !- Handle
  {7e2c93f9-8cbf-49b6-9d2b-86845af67a07}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  4,                                      !- Outlet Port
  {7940a866-cdbd-4726-aa87-55ec384b449e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ebebcd1-ed54-4366-959b-74ae487af7ce}, !- Handle
  {db7f14bf-acb7-4f00-aef1-7c85362ff0d4}, !- Name
  {7940a866-cdbd-4726-aa87-55ec384b449e}, !- Source Object
  4,                                      !- Outlet Port
  {c5de9332-a74d-49a4-8d74-66409ce4a362}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7caa84b7-3e7b-45f3-b37f-c1dd1279d90a}, !- Handle
  Coil Heating Electric 3,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c02c179c-1e6d-4b8d-8b2b-8064fa24e84d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {352fb276-5112-4d79-a5d9-b24093907ddd}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a09f819b-5d95-4492-90be-7ada112b50a1}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {151e8b47-63b8-4675-adb9-82c48c152a49}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2a4a26b3-4a04-4112-96ea-d7b0b11f0f44}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {244c9333-c106-462b-af0f-139f3b137cf8}, !- Handle
  Coil Cooling DX Single Speed 4 17kBtu/hr 9.3EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15731630699666,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e944e97-50b6-4f5b-af89-998e275bd01f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {af88654b-1aab-4f00-bb51-bbeac5665d44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6c2e599c-7c63-4623-8395-8f627d4eb149}, !- Energy Input Ratio Function of Temperature Curve Name
  {8bbd9951-4113-427e-956b-c0f200925ec9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81b344b3-bc54-4dec-acfa-18cc4959ef26}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d5eaddb5-6466-4884-b13c-b078bd678ad6}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9cb59246-3eba-4bb9-9dc8-a701a28d4b83}, !- Handle
  Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {86982cf8-7721-4efc-80bc-55100bea15ca}, !- Air Inlet Node Name
  {bf520298-f09b-4846-bfb9-3563f4a496bf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d5eaddb5-6466-4884-b13c-b078bd678ad6}, !- Supply Air Fan Name
  {7caa84b7-3e7b-45f3-b37f-c1dd1279d90a}, !- Heating Coil Name
  {244c9333-c106-462b-af0f-139f3b137cf8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a58fdf7d-1072-440b-8595-bb39d1cf298c}, !- Handle
  Node 58,                                !- Name
  {8fc82a43-3512-478c-8552-c8cfc20c053b}, !- Inlet Port
  {86982cf8-7721-4efc-80bc-55100bea15ca}; !- Outlet Port

OS:Connection,
  {8fc82a43-3512-478c-8552-c8cfc20c053b}, !- Handle
  {118c406a-ac28-492f-8076-776850c17741}, !- Name
  {84439e2a-49bc-4dd7-a5cd-d11255684d31}, !- Source Object
  3,                                      !- Outlet Port
  {a58fdf7d-1072-440b-8595-bb39d1cf298c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86982cf8-7721-4efc-80bc-55100bea15ca}, !- Handle
  {491caffe-3c37-459f-94da-553163c62397}, !- Name
  {a58fdf7d-1072-440b-8595-bb39d1cf298c}, !- Source Object
  3,                                      !- Outlet Port
  {9cb59246-3eba-4bb9-9dc8-a701a28d4b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cc04cd2-c7ab-4e3e-b61c-a163be8bf164}, !- Handle
  Node 59,                                !- Name
  {bf520298-f09b-4846-bfb9-3563f4a496bf}, !- Inlet Port
  {4767431d-dea0-4dbd-a614-58a0b7768be1}; !- Outlet Port

OS:Connection,
  {4767431d-dea0-4dbd-a614-58a0b7768be1}, !- Handle
  {b1423e6a-0455-453a-a567-05c31aaf6724}, !- Name
  {0cc04cd2-c7ab-4e3e-b61c-a163be8bf164}, !- Source Object
  3,                                      !- Outlet Port
  {5ada8e2d-59e9-4adb-8eda-c244cd8bc71b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf520298-f09b-4846-bfb9-3563f4a496bf}, !- Handle
  {c395bdd8-f968-4853-88c8-ce70cbae4f4d}, !- Name
  {9cb59246-3eba-4bb9-9dc8-a701a28d4b83}, !- Source Object
  4,                                      !- Outlet Port
  {0cc04cd2-c7ab-4e3e-b61c-a163be8bf164}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {62792da0-1dbe-44fa-9ecd-40b8ed87056a}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2785a9e8-d968-4bc7-b0d3-f4c964a4f154}, !- Water Inlet Node Name
  {c803e5cc-7ec6-4ff9-9b40-3e6b73b66229}; !- Water Outlet Node Name

OS:Node,
  {cb57d346-e5b6-4bcd-87b3-27718be82dc8}, !- Handle
  Node 60,                                !- Name
  {c77a1637-aa45-4d91-a743-d1eebc5d95eb}, !- Inlet Port
  {2785a9e8-d968-4bc7-b0d3-f4c964a4f154}; !- Outlet Port

OS:Connection,
  {c77a1637-aa45-4d91-a743-d1eebc5d95eb}, !- Handle
  {c97faf3f-e016-4dde-8e63-8f54b2bbb1db}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  6,                                      !- Outlet Port
  {cb57d346-e5b6-4bcd-87b3-27718be82dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c6d990f-3718-4181-b729-d358b6da2c29}, !- Handle
  Node 61,                                !- Name
  {c803e5cc-7ec6-4ff9-9b40-3e6b73b66229}, !- Inlet Port
  {133fc7d6-f4e9-4ad3-b64e-e4721767412a}; !- Outlet Port

OS:Connection,
  {2785a9e8-d968-4bc7-b0d3-f4c964a4f154}, !- Handle
  {faf15cfe-ebaa-49c4-ba1f-1883f52708af}, !- Name
  {cb57d346-e5b6-4bcd-87b3-27718be82dc8}, !- Source Object
  3,                                      !- Outlet Port
  {62792da0-1dbe-44fa-9ecd-40b8ed87056a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c803e5cc-7ec6-4ff9-9b40-3e6b73b66229}, !- Handle
  {1413e8de-29c9-4597-9622-6f3a129465f5}, !- Name
  {62792da0-1dbe-44fa-9ecd-40b8ed87056a}, !- Source Object
  10,                                     !- Outlet Port
  {1c6d990f-3718-4181-b729-d358b6da2c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {133fc7d6-f4e9-4ad3-b64e-e4721767412a}, !- Handle
  {b4286561-2686-4926-b930-cec427984ea7}, !- Name
  {1c6d990f-3718-4181-b729-d358b6da2c29}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e7a2a2c7-f59f-43f1-b198-edee71f51584}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {62792da0-1dbe-44fa-9ecd-40b8ed87056a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1543b1ad-f7e5-4602-80d4-a6c0b687c5a3}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {f7e3d0ac-acb0-4256-bb8f-7127c09e8fe8}, !- Inlet Air Node Name
  {7d8439ca-ad09-4d83-b2f8-aae55df55565}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24834ace-1696-4347-bf4b-b749a14d5e70}, !- Handle
  Node 62,                                !- Name
  {7d8439ca-ad09-4d83-b2f8-aae55df55565}, !- Inlet Port
  {f1f832e0-331d-4f3a-805f-54814b4a9453}; !- Outlet Port

OS:Node,
  {98dce5ae-e118-4073-bca1-a395a897c9cc}, !- Handle
  Node 63,                                !- Name
  {ed2d7fa3-1d3e-4cda-a3e9-302004a0434a}, !- Inlet Port
  {3c64b99d-2d9f-4ba7-9cb0-5b20cc237831}; !- Outlet Port

OS:Connection,
  {f1f832e0-331d-4f3a-805f-54814b4a9453}, !- Handle
  {277cd4eb-4fe7-41b1-abdc-a54a953a8b64}, !- Name
  {24834ace-1696-4347-bf4b-b749a14d5e70}, !- Source Object
  3,                                      !- Outlet Port
  {5ada8e2d-59e9-4adb-8eda-c244cd8bc71b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ed2d7fa3-1d3e-4cda-a3e9-302004a0434a}, !- Handle
  {f5feb9e9-bc96-4f56-bc48-60988118aadb}, !- Name
  {d7657ef9-668a-4fcb-8df1-c31a0d051557}, !- Source Object
  12,                                     !- Outlet Port
  {98dce5ae-e118-4073-bca1-a395a897c9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c64b99d-2d9f-4ba7-9cb0-5b20cc237831}, !- Handle
  {23ed068a-2d81-4ff4-949d-1269a1cf1dd3}, !- Name
  {98dce5ae-e118-4073-bca1-a395a897c9cc}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7e3d0ac-acb0-4256-bb8f-7127c09e8fe8}, !- Handle
  {11082e01-7872-4631-9175-2cf2340f6aaa}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  5,                                      !- Outlet Port
  {1543b1ad-f7e5-4602-80d4-a6c0b687c5a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d8439ca-ad09-4d83-b2f8-aae55df55565}, !- Handle
  {d7aead74-991d-4603-bfec-fa9bcff92729}, !- Name
  {1543b1ad-f7e5-4602-80d4-a6c0b687c5a3}, !- Source Object
  4,                                      !- Outlet Port
  {24834ace-1696-4347-bf4b-b749a14d5e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e7c3fa8b-3ca4-4aa1-bd8f-f72b8aadc080}, !- Handle
  Coil Heating Electric 4,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fa6530da-4323-401a-8865-b469a3abdca5}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28cf1148-313a-49b7-83e8-bb1184099843}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca58da3e-f401-4504-b005-74299ef39ad3}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d802d56-e1e3-4021-bde9-64718ae3f4bb}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {84ba7719-5fab-4899-8010-d42d1c7e2c93}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {357dde08-682f-43fd-8367-51ec0db27593}, !- Handle
  Coil Cooling DX Single Speed 5 18kBtu/hr 9.3EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15799214893315,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cee287a-f99b-4043-a2ab-db63ee4cac5e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a9ca3564-e364-49af-bb07-32e84d90f97e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8934bbec-02a7-4ae7-873b-f83c9ae144e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c7af312-4277-4f4e-b76f-ee76f972cec9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0ae8ebcd-0ba3-4717-97a9-03f35923e02f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b7bcbdb1-68b5-4cfb-a741-c592514ec312}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a80c8c99-2ba3-478c-98ec-b463c50a96aa}, !- Handle
  Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {ab41a500-73d1-4da5-8217-254e48d57df8}, !- Air Inlet Node Name
  {6a424f16-d17f-4528-8eab-640b1ca39158}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b7bcbdb1-68b5-4cfb-a741-c592514ec312}, !- Supply Air Fan Name
  {e7c3fa8b-3ca4-4aa1-bd8f-f72b8aadc080}, !- Heating Coil Name
  {357dde08-682f-43fd-8367-51ec0db27593}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4e7d52b5-282f-40ed-a786-55326ac359f8}, !- Handle
  Node 64,                                !- Name
  {249dff9d-8ac6-408d-a4c0-2137dd032ed5}, !- Inlet Port
  {ab41a500-73d1-4da5-8217-254e48d57df8}; !- Outlet Port

OS:Connection,
  {249dff9d-8ac6-408d-a4c0-2137dd032ed5}, !- Handle
  {3419dd02-3edc-4d78-876c-65c8871d25fb}, !- Name
  {0b330a3d-12fb-45c6-bb25-c2fd52eafc7b}, !- Source Object
  3,                                      !- Outlet Port
  {4e7d52b5-282f-40ed-a786-55326ac359f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab41a500-73d1-4da5-8217-254e48d57df8}, !- Handle
  {5e25ba86-cb70-4b5f-acf3-80f9822c64cc}, !- Name
  {4e7d52b5-282f-40ed-a786-55326ac359f8}, !- Source Object
  3,                                      !- Outlet Port
  {a80c8c99-2ba3-478c-98ec-b463c50a96aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c7283bd-047d-4bfc-affd-62d2580cbf0d}, !- Handle
  Node 65,                                !- Name
  {6a424f16-d17f-4528-8eab-640b1ca39158}, !- Inlet Port
  {5f6282c5-af3e-44e3-bbdd-bb399d707a06}; !- Outlet Port

OS:Connection,
  {5f6282c5-af3e-44e3-bbdd-bb399d707a06}, !- Handle
  {277ba6bd-7448-451c-bb32-2f1fe56f8ffe}, !- Name
  {6c7283bd-047d-4bfc-affd-62d2580cbf0d}, !- Source Object
  3,                                      !- Outlet Port
  {b5cd18fd-4b21-4b82-b75b-305eb5814f30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a424f16-d17f-4528-8eab-640b1ca39158}, !- Handle
  {76bbba3c-95d8-44e9-badf-49dfa2829bc5}, !- Name
  {a80c8c99-2ba3-478c-98ec-b463c50a96aa}, !- Source Object
  4,                                      !- Outlet Port
  {6c7283bd-047d-4bfc-affd-62d2580cbf0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {62624f19-1f9e-4fad-96e0-b7a4e94651c0}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8ac20e97-e6ed-4926-891f-388674d7ba46}, !- Water Inlet Node Name
  {4140beae-9d1f-4fb0-906c-559557cb4250}; !- Water Outlet Node Name

OS:Node,
  {cf2afe0c-675e-4def-b9ef-7d12b0ade7c2}, !- Handle
  Node 66,                                !- Name
  {d2f54db1-6683-42a8-89e1-108bcd7d0abd}, !- Inlet Port
  {8ac20e97-e6ed-4926-891f-388674d7ba46}; !- Outlet Port

OS:Connection,
  {d2f54db1-6683-42a8-89e1-108bcd7d0abd}, !- Handle
  {bdd8224f-1d91-4ddd-be69-47ac8960ab7f}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  7,                                      !- Outlet Port
  {cf2afe0c-675e-4def-b9ef-7d12b0ade7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3f6db81-7b41-4eaf-82c6-a706384a0c8f}, !- Handle
  Node 67,                                !- Name
  {4140beae-9d1f-4fb0-906c-559557cb4250}, !- Inlet Port
  {62b79b25-4377-4585-b29d-e2b8319315c5}; !- Outlet Port

OS:Connection,
  {8ac20e97-e6ed-4926-891f-388674d7ba46}, !- Handle
  {9d578cc3-3268-4ea1-9a93-d3801de5c3a4}, !- Name
  {cf2afe0c-675e-4def-b9ef-7d12b0ade7c2}, !- Source Object
  3,                                      !- Outlet Port
  {62624f19-1f9e-4fad-96e0-b7a4e94651c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4140beae-9d1f-4fb0-906c-559557cb4250}, !- Handle
  {46d57eef-5bfb-48e4-905b-f64600ea747f}, !- Name
  {62624f19-1f9e-4fad-96e0-b7a4e94651c0}, !- Source Object
  10,                                     !- Outlet Port
  {c3f6db81-7b41-4eaf-82c6-a706384a0c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b79b25-4377-4585-b29d-e2b8319315c5}, !- Handle
  {40f9af7b-23df-4b63-a39c-bfe262b0bfe1}, !- Name
  {c3f6db81-7b41-4eaf-82c6-a706384a0c8f}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4e4bfcd6-dfde-47b2-9add-ce4ee44cc2c2}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {62624f19-1f9e-4fad-96e0-b7a4e94651c0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a0313bc8-111a-4afb-8daa-d8fd731af7f8}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {bc01b265-ff64-4735-895a-7f4083030720}, !- Inlet Air Node Name
  {d595f270-f5e3-4b52-b9f8-bed4b33090ce}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c12ea45a-d044-48c2-9060-4c01285135d5}, !- Handle
  Node 68,                                !- Name
  {d595f270-f5e3-4b52-b9f8-bed4b33090ce}, !- Inlet Port
  {1d440079-6e9f-4817-8335-9689123e134e}; !- Outlet Port

OS:Node,
  {b5367d89-40af-4c48-90ef-59de52ef0f9e}, !- Handle
  Node 69,                                !- Name
  {0b99f308-195a-48c2-95ec-76ddc20a6def}, !- Inlet Port
  {f0a9e072-c739-4f23-b7f3-092b6317d26b}; !- Outlet Port

OS:Connection,
  {1d440079-6e9f-4817-8335-9689123e134e}, !- Handle
  {21505729-5ffd-4441-86b1-4fabcc17f578}, !- Name
  {c12ea45a-d044-48c2-9060-4c01285135d5}, !- Source Object
  3,                                      !- Outlet Port
  {b5cd18fd-4b21-4b82-b75b-305eb5814f30}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0b99f308-195a-48c2-95ec-76ddc20a6def}, !- Handle
  {28eff1ce-78e3-436e-9ffe-90c70adc58a2}, !- Name
  {21e82fb9-78f7-47a5-8437-8791c688533a}, !- Source Object
  12,                                     !- Outlet Port
  {b5367d89-40af-4c48-90ef-59de52ef0f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a9e072-c739-4f23-b7f3-092b6317d26b}, !- Handle
  {1d2e1422-a9f5-4165-9907-ada8baa8cf39}, !- Name
  {b5367d89-40af-4c48-90ef-59de52ef0f9e}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bc01b265-ff64-4735-895a-7f4083030720}, !- Handle
  {22dd7260-f474-4826-9348-9f39d96501b6}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  6,                                      !- Outlet Port
  {a0313bc8-111a-4afb-8daa-d8fd731af7f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d595f270-f5e3-4b52-b9f8-bed4b33090ce}, !- Handle
  {10b8d7e4-146d-4ba7-b95c-97f8c16f0b78}, !- Name
  {a0313bc8-111a-4afb-8daa-d8fd731af7f8}, !- Source Object
  4,                                      !- Outlet Port
  {c12ea45a-d044-48c2-9060-4c01285135d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5ce9e448-8fd1-4b2d-bb0e-9aaa0a2a1433}, !- Handle
  Coil Heating Electric 5,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6480abb1-28e0-4e9e-9eb8-6d40e37dd4aa}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2322747f-d704-45d7-9835-9033c1b1665b}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21ab202b-6481-42c9-a78c-b7fd5d662a8a}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed52984a-fdb0-4f13-b5e6-c89ca258c0b0}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8583a9fd-a5b8-496c-b755-f1d38bc91afb}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d06f7c23-28d7-4ae1-9aa8-4bdf29d1d94c}, !- Handle
  Coil Cooling DX Single Speed 6 17kBtu/hr 9.3EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15768663773379,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f743286-f6aa-4200-81fc-9554d8d84ae1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {42cd00bc-160e-4f46-8d9e-1eebaf656868}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71bb8f06-6c5a-4ac5-a81e-c387cfb746dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {304cdd9c-2afa-4a41-80dc-6cd0956c2799}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {04b607d3-9c03-43ed-8b2d-5962c22c4e98}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c47f464f-5436-48bb-b385-c446f9c27b78}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2a0cc2cc-aa5c-4351-96eb-e19e1163bf81}, !- Handle
  Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {666677aa-f70f-497b-aa17-195aaedad618}, !- Air Inlet Node Name
  {5eccdf47-5361-40ac-b413-be091ba1d66b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c47f464f-5436-48bb-b385-c446f9c27b78}, !- Supply Air Fan Name
  {5ce9e448-8fd1-4b2d-bb0e-9aaa0a2a1433}, !- Heating Coil Name
  {d06f7c23-28d7-4ae1-9aa8-4bdf29d1d94c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3c4fad84-5519-42d6-b81b-0843943254a1}, !- Handle
  Node 70,                                !- Name
  {13a75aa3-8c30-464d-ad1a-36e7dbf4ff7f}, !- Inlet Port
  {666677aa-f70f-497b-aa17-195aaedad618}; !- Outlet Port

OS:Connection,
  {13a75aa3-8c30-464d-ad1a-36e7dbf4ff7f}, !- Handle
  {c4af0e5c-6db4-4e5a-a3f9-c77b3d5c9fed}, !- Name
  {deb3c7f0-6c83-4471-94eb-786a3cd2368a}, !- Source Object
  3,                                      !- Outlet Port
  {3c4fad84-5519-42d6-b81b-0843943254a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666677aa-f70f-497b-aa17-195aaedad618}, !- Handle
  {563308b3-c44a-4ae8-afb8-83501e09f00f}, !- Name
  {3c4fad84-5519-42d6-b81b-0843943254a1}, !- Source Object
  3,                                      !- Outlet Port
  {2a0cc2cc-aa5c-4351-96eb-e19e1163bf81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09768570-7915-4410-9ddb-3dfc8602712b}, !- Handle
  Node 71,                                !- Name
  {5eccdf47-5361-40ac-b413-be091ba1d66b}, !- Inlet Port
  {f907ff94-9f5a-4d5c-aec5-f55ed5247e28}; !- Outlet Port

OS:Connection,
  {f907ff94-9f5a-4d5c-aec5-f55ed5247e28}, !- Handle
  {06554257-3070-4603-a392-65429fa89b5e}, !- Name
  {09768570-7915-4410-9ddb-3dfc8602712b}, !- Source Object
  3,                                      !- Outlet Port
  {18b60504-c3a8-4a5c-bc13-eaf33050ab1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eccdf47-5361-40ac-b413-be091ba1d66b}, !- Handle
  {52dadcb0-ebe2-4b47-9b32-afce56b40e1f}, !- Name
  {2a0cc2cc-aa5c-4351-96eb-e19e1163bf81}, !- Source Object
  4,                                      !- Outlet Port
  {09768570-7915-4410-9ddb-3dfc8602712b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {009d8367-c9f3-4caa-922e-a6852b359037}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a680ca1d-acaf-4284-aa6d-8bec0a2ac28c}, !- Water Inlet Node Name
  {a4618a28-6ac4-4c02-8ec1-dfb891fc81dd}; !- Water Outlet Node Name

OS:Node,
  {23d59cf6-676a-48fd-a2f6-37f9f850b8f9}, !- Handle
  Node 72,                                !- Name
  {425eba82-2102-47d7-833d-1710497071c3}, !- Inlet Port
  {a680ca1d-acaf-4284-aa6d-8bec0a2ac28c}; !- Outlet Port

OS:Connection,
  {425eba82-2102-47d7-833d-1710497071c3}, !- Handle
  {40b81bf3-8e1e-4406-86de-235bba5b80c1}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  8,                                      !- Outlet Port
  {23d59cf6-676a-48fd-a2f6-37f9f850b8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f03f3274-df7c-47eb-be91-b7dce3762f88}, !- Handle
  Node 73,                                !- Name
  {a4618a28-6ac4-4c02-8ec1-dfb891fc81dd}, !- Inlet Port
  {d7327af3-6403-4eab-ab0f-7ac07836eacc}; !- Outlet Port

OS:Connection,
  {a680ca1d-acaf-4284-aa6d-8bec0a2ac28c}, !- Handle
  {db8f6fe0-f1e7-4165-acea-fc2268ee83ae}, !- Name
  {23d59cf6-676a-48fd-a2f6-37f9f850b8f9}, !- Source Object
  3,                                      !- Outlet Port
  {009d8367-c9f3-4caa-922e-a6852b359037}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a4618a28-6ac4-4c02-8ec1-dfb891fc81dd}, !- Handle
  {259f9945-1456-4813-a190-b7205e5b0ac7}, !- Name
  {009d8367-c9f3-4caa-922e-a6852b359037}, !- Source Object
  10,                                     !- Outlet Port
  {f03f3274-df7c-47eb-be91-b7dce3762f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7327af3-6403-4eab-ab0f-7ac07836eacc}, !- Handle
  {ba781c4a-01f6-4c4d-b71c-f6c23c77e239}, !- Name
  {f03f3274-df7c-47eb-be91-b7dce3762f88}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2f155d51-8cc2-45f6-b2ec-a0650f1d81e7}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {009d8367-c9f3-4caa-922e-a6852b359037}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dfb5faec-dec2-4ac7-bbe5-bc7fdfb3719f}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {0b80286e-dc1c-4c0e-b671-f442da4ed0dd}, !- Inlet Air Node Name
  {11311953-8499-4744-8dc4-ea9c63bd3db8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d4dbf21-51e5-4f2e-b51a-ab36847be5dd}, !- Handle
  Node 74,                                !- Name
  {11311953-8499-4744-8dc4-ea9c63bd3db8}, !- Inlet Port
  {2e0147ab-903e-4f63-9506-158b396174ea}; !- Outlet Port

OS:Node,
  {999ae8ae-1443-47b4-9b1a-9d9eb7015b66}, !- Handle
  Node 75,                                !- Name
  {5bd44e5a-e8b1-4b99-8c02-6f1f3e881744}, !- Inlet Port
  {a4c91f39-b880-4c65-9659-e320ea74cae8}; !- Outlet Port

OS:Connection,
  {2e0147ab-903e-4f63-9506-158b396174ea}, !- Handle
  {ab5550f4-8116-4327-92bd-1cc9fed25fbb}, !- Name
  {7d4dbf21-51e5-4f2e-b51a-ab36847be5dd}, !- Source Object
  3,                                      !- Outlet Port
  {18b60504-c3a8-4a5c-bc13-eaf33050ab1a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5bd44e5a-e8b1-4b99-8c02-6f1f3e881744}, !- Handle
  {b21b6c25-12f6-4b90-8c6d-c862da7c9624}, !- Name
  {799c5807-1fe9-4ed2-9946-2a7cacaa13fe}, !- Source Object
  12,                                     !- Outlet Port
  {999ae8ae-1443-47b4-9b1a-9d9eb7015b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c91f39-b880-4c65-9659-e320ea74cae8}, !- Handle
  {b6eebfb6-2591-42ba-8c84-e33144ec1251}, !- Name
  {999ae8ae-1443-47b4-9b1a-9d9eb7015b66}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0b80286e-dc1c-4c0e-b671-f442da4ed0dd}, !- Handle
  {9068ca3c-1f59-47d0-bbff-8ead7680a95e}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  7,                                      !- Outlet Port
  {dfb5faec-dec2-4ac7-bbe5-bc7fdfb3719f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11311953-8499-4744-8dc4-ea9c63bd3db8}, !- Handle
  {d5ba3e67-6eca-4dbf-ae12-f3981cae7031}, !- Name
  {dfb5faec-dec2-4ac7-bbe5-bc7fdfb3719f}, !- Source Object
  4,                                      !- Outlet Port
  {7d4dbf21-51e5-4f2e-b51a-ab36847be5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eba05be2-cce5-4315-a396-4bfb88d77ab5}, !- Handle
  Coil Heating Electric 6,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d5a67fe8-843d-42a0-919c-ad3e42823167}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8603d8c0-5269-403c-96b8-cd0df2ed8a52}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c47fe19b-42af-4fbb-b4e3-3ca749450a61}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5758d0b1-75e9-432b-b430-2be762f10a95}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a5dfaa7b-4f57-47bc-ae47-92a0ac5a6dd4}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {96f80bcd-9a6e-42c1-983c-bfa5dadc3ebe}, !- Handle
  Coil Cooling DX Single Speed 7 5kBtu/hr 11.0EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72520554663274,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b1b28cd-d936-4ae0-8feb-577925f02d4e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {70ac1f62-ad2a-4178-bf57-607dee29b496}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {64474da1-1f5c-4726-8ed3-c814bc6accf8}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0c52c5c-ec85-484f-9c0d-bb1057ebdf4a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {51d5910a-fe42-4513-86d7-20d91f34ab72}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5830a6e9-fa4d-4b91-8c41-59d7756a1c86}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {949b0b4d-dbef-485b-bd86-48c80095a99b}, !- Handle
  Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {0b52a46d-7187-41e4-9a29-274a33964773}, !- Air Inlet Node Name
  {aa1975dd-0255-4731-a9c0-82c72373864b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5830a6e9-fa4d-4b91-8c41-59d7756a1c86}, !- Supply Air Fan Name
  {eba05be2-cce5-4315-a396-4bfb88d77ab5}, !- Heating Coil Name
  {96f80bcd-9a6e-42c1-983c-bfa5dadc3ebe}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f06fd9de-aa6a-4b81-8875-61b98bd69ebd}, !- Handle
  Node 76,                                !- Name
  {c7e6e9bf-1173-4ac3-b946-d754b510ba02}, !- Inlet Port
  {0b52a46d-7187-41e4-9a29-274a33964773}; !- Outlet Port

OS:Connection,
  {c7e6e9bf-1173-4ac3-b946-d754b510ba02}, !- Handle
  {63affbc9-1cba-4961-8d8d-ae4b042ad00f}, !- Name
  {ca97805e-5dcd-4008-9db3-6c8dc43a4d9b}, !- Source Object
  3,                                      !- Outlet Port
  {f06fd9de-aa6a-4b81-8875-61b98bd69ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b52a46d-7187-41e4-9a29-274a33964773}, !- Handle
  {a7dc6c01-7610-4ec1-a603-f92512146d4e}, !- Name
  {f06fd9de-aa6a-4b81-8875-61b98bd69ebd}, !- Source Object
  3,                                      !- Outlet Port
  {949b0b4d-dbef-485b-bd86-48c80095a99b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3d64dc7-8483-48d0-8cd2-fd4088050b01}, !- Handle
  Node 77,                                !- Name
  {aa1975dd-0255-4731-a9c0-82c72373864b}, !- Inlet Port
  {a94f7aec-f18c-4342-b589-622dd10e2735}; !- Outlet Port

OS:Connection,
  {a94f7aec-f18c-4342-b589-622dd10e2735}, !- Handle
  {92b52204-263b-421e-a543-ca2556267d2d}, !- Name
  {f3d64dc7-8483-48d0-8cd2-fd4088050b01}, !- Source Object
  3,                                      !- Outlet Port
  {68698f6c-1414-48a7-9c45-155ca7dca9ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa1975dd-0255-4731-a9c0-82c72373864b}, !- Handle
  {b3e8cacc-d9cd-4e63-baec-0b8d9765584f}, !- Name
  {949b0b4d-dbef-485b-bd86-48c80095a99b}, !- Source Object
  4,                                      !- Outlet Port
  {f3d64dc7-8483-48d0-8cd2-fd4088050b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8bce0c3b-7f03-4d75-9b87-1784db894fad}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {76a2d357-337b-432c-9a6d-ef52415197e6}, !- Water Inlet Node Name
  {f4c7ce37-1b99-4d4c-8500-119f406d0ee5}; !- Water Outlet Node Name

OS:Node,
  {1dbb810a-b48b-4d13-ae55-f9633bafa138}, !- Handle
  Node 78,                                !- Name
  {a6697749-299a-4362-9ddb-31a6cf15e77f}, !- Inlet Port
  {76a2d357-337b-432c-9a6d-ef52415197e6}; !- Outlet Port

OS:Connection,
  {a6697749-299a-4362-9ddb-31a6cf15e77f}, !- Handle
  {a9ed5b14-58ee-4a13-b6a4-014efc38b07b}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  9,                                      !- Outlet Port
  {1dbb810a-b48b-4d13-ae55-f9633bafa138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa67a822-a3fe-4cbd-af2a-8390700c1f8e}, !- Handle
  Node 79,                                !- Name
  {f4c7ce37-1b99-4d4c-8500-119f406d0ee5}, !- Inlet Port
  {ecf3df2d-ff8b-4cc3-ad10-65399d208354}; !- Outlet Port

OS:Connection,
  {76a2d357-337b-432c-9a6d-ef52415197e6}, !- Handle
  {f1f111f7-5239-4659-bb25-424f074d2b68}, !- Name
  {1dbb810a-b48b-4d13-ae55-f9633bafa138}, !- Source Object
  3,                                      !- Outlet Port
  {8bce0c3b-7f03-4d75-9b87-1784db894fad}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f4c7ce37-1b99-4d4c-8500-119f406d0ee5}, !- Handle
  {606d47ac-0ba6-4207-99ee-4469168093e5}, !- Name
  {8bce0c3b-7f03-4d75-9b87-1784db894fad}, !- Source Object
  10,                                     !- Outlet Port
  {fa67a822-a3fe-4cbd-af2a-8390700c1f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf3df2d-ff8b-4cc3-ad10-65399d208354}, !- Handle
  {fdb18d74-bc90-41e6-a092-cbe9a9280673}, !- Name
  {fa67a822-a3fe-4cbd-af2a-8390700c1f8e}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {574401eb-5922-45b2-83a6-3b41b44ceb6e}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {8bce0c3b-7f03-4d75-9b87-1784db894fad}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ffc10259-e1ff-4cea-a51a-2ee18ad589ee}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {e24618ee-36d5-4d7d-988c-eb632f18ff05}, !- Inlet Air Node Name
  {e50c12a4-2eb2-40aa-a3ff-ffdb447b3f53}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {784ff060-286e-4a50-b393-992eb4aaecf8}, !- Handle
  Node 80,                                !- Name
  {e50c12a4-2eb2-40aa-a3ff-ffdb447b3f53}, !- Inlet Port
  {b2ef95a7-61ee-4868-829b-786d6073f42c}; !- Outlet Port

OS:Node,
  {e6794826-1fff-4ac0-9386-943040774355}, !- Handle
  Node 81,                                !- Name
  {9ddf780d-4d31-4b5d-8218-5b2f13abe690}, !- Inlet Port
  {c7d0a40b-501c-40c3-b570-467fd1f2372c}; !- Outlet Port

OS:Connection,
  {b2ef95a7-61ee-4868-829b-786d6073f42c}, !- Handle
  {07042d61-4393-498b-8612-cb26d0f4362b}, !- Name
  {784ff060-286e-4a50-b393-992eb4aaecf8}, !- Source Object
  3,                                      !- Outlet Port
  {68698f6c-1414-48a7-9c45-155ca7dca9ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9ddf780d-4d31-4b5d-8218-5b2f13abe690}, !- Handle
  {46ea126d-e845-4ba7-8f38-a51f33e7c98d}, !- Name
  {d2289caa-c438-49b6-bab0-69ad99bad5ec}, !- Source Object
  12,                                     !- Outlet Port
  {e6794826-1fff-4ac0-9386-943040774355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d0a40b-501c-40c3-b570-467fd1f2372c}, !- Handle
  {c6d668d0-4073-41eb-8c18-0a1636cb2b4a}, !- Name
  {e6794826-1fff-4ac0-9386-943040774355}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e24618ee-36d5-4d7d-988c-eb632f18ff05}, !- Handle
  {a49bf166-b0fa-44c0-a634-5a4f18b6e863}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  8,                                      !- Outlet Port
  {ffc10259-e1ff-4cea-a51a-2ee18ad589ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e50c12a4-2eb2-40aa-a3ff-ffdb447b3f53}, !- Handle
  {9e8f2220-44d9-4b0d-adc0-2b73a3526108}, !- Name
  {ffc10259-e1ff-4cea-a51a-2ee18ad589ee}, !- Source Object
  4,                                      !- Outlet Port
  {784ff060-286e-4a50-b393-992eb4aaecf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cd304c2d-ac8d-4b82-abf8-1213b642933f}, !- Handle
  Coil Heating Electric 7,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {049f418e-9825-47e3-9bc0-c1d24602f5a8}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bbbffab-ef30-4040-a897-5a752e0f665d}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98e9bb4f-8ce4-4307-b2b1-dd0b4e4d8323}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7016dbc1-4772-4ff0-a811-d95634b3af70}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b5d4009-520a-40ff-a256-e543cfade8be}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7b936585-2a03-44a2-af79-52669a4db7d4}, !- Handle
  Coil Cooling DX Single Speed 8 45kBtu/hr 9.3EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.17758417362746,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8511f73-c883-4b2a-8197-9b0b3bc2475d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fa5a05f1-0cc0-4aab-8d1b-e6cf533c2a6f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1faaaaf4-cca9-4f04-9d2b-b1a54a5f6a97}, !- Energy Input Ratio Function of Temperature Curve Name
  {1d7d486c-254e-404e-8216-ce76f8b44609}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0224fd91-bb6d-46a6-9c99-bc13f6f935f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ededb058-d039-4d57-ac4d-68b54ff553fb}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0b60df3f-aa97-442b-8c0a-e08b78c52e2b}, !- Handle
  Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {45b26480-2981-49de-95a3-da97768763d9}, !- Air Inlet Node Name
  {32e0b5f6-bd86-41f1-83c1-c448e456b7a1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ededb058-d039-4d57-ac4d-68b54ff553fb}, !- Supply Air Fan Name
  {cd304c2d-ac8d-4b82-abf8-1213b642933f}, !- Heating Coil Name
  {7b936585-2a03-44a2-af79-52669a4db7d4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3b18f60d-4433-49d1-8fe5-50f452a456a8}, !- Handle
  Node 82,                                !- Name
  {20770bbd-44c3-4b7d-94f1-a179a85681ff}, !- Inlet Port
  {45b26480-2981-49de-95a3-da97768763d9}; !- Outlet Port

OS:Connection,
  {20770bbd-44c3-4b7d-94f1-a179a85681ff}, !- Handle
  {a492ce88-99d0-4302-96bb-3088a51a3b41}, !- Name
  {af88f7ad-7b77-495f-80c8-db98d2c5bca9}, !- Source Object
  3,                                      !- Outlet Port
  {3b18f60d-4433-49d1-8fe5-50f452a456a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b26480-2981-49de-95a3-da97768763d9}, !- Handle
  {1ab5c624-9bc0-4f64-94bb-cba86c4258ae}, !- Name
  {3b18f60d-4433-49d1-8fe5-50f452a456a8}, !- Source Object
  3,                                      !- Outlet Port
  {0b60df3f-aa97-442b-8c0a-e08b78c52e2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c116b74f-dced-4f98-9960-2552a44c3216}, !- Handle
  Node 83,                                !- Name
  {32e0b5f6-bd86-41f1-83c1-c448e456b7a1}, !- Inlet Port
  {9b96b07f-d907-4ac4-9419-6a2e2209985f}; !- Outlet Port

OS:Connection,
  {9b96b07f-d907-4ac4-9419-6a2e2209985f}, !- Handle
  {a0a2b357-ca12-4bea-a23d-46333d59aa3b}, !- Name
  {c116b74f-dced-4f98-9960-2552a44c3216}, !- Source Object
  3,                                      !- Outlet Port
  {5ef6efa3-0554-43c0-89e0-18a08579ae8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32e0b5f6-bd86-41f1-83c1-c448e456b7a1}, !- Handle
  {e494733f-4cab-495e-8452-53a80183cbb5}, !- Name
  {0b60df3f-aa97-442b-8c0a-e08b78c52e2b}, !- Source Object
  4,                                      !- Outlet Port
  {c116b74f-dced-4f98-9960-2552a44c3216}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8e786e26-9b40-4a43-b633-8885b5487b8a}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {09057759-d949-460f-8200-08abe8e24a72}, !- Water Inlet Node Name
  {cd2238eb-c41d-44ab-bdf4-846feed918bb}; !- Water Outlet Node Name

OS:Node,
  {e7742992-08b7-40fc-9439-1e795f69dc8a}, !- Handle
  Node 84,                                !- Name
  {cbebc78b-55ca-4ae6-8e84-3f76386f491c}, !- Inlet Port
  {09057759-d949-460f-8200-08abe8e24a72}; !- Outlet Port

OS:Connection,
  {cbebc78b-55ca-4ae6-8e84-3f76386f491c}, !- Handle
  {410d4591-379e-4de6-bf19-b5364135f202}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  10,                                     !- Outlet Port
  {e7742992-08b7-40fc-9439-1e795f69dc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {098d46b4-b645-4e7a-b7d8-ab5b8bbae552}, !- Handle
  Node 85,                                !- Name
  {cd2238eb-c41d-44ab-bdf4-846feed918bb}, !- Inlet Port
  {6a1fb635-44dc-4b0e-a158-c6290c8df1bb}; !- Outlet Port

OS:Connection,
  {09057759-d949-460f-8200-08abe8e24a72}, !- Handle
  {b1066cbf-2610-4cd5-9a94-ccd0602ed0c2}, !- Name
  {e7742992-08b7-40fc-9439-1e795f69dc8a}, !- Source Object
  3,                                      !- Outlet Port
  {8e786e26-9b40-4a43-b633-8885b5487b8a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cd2238eb-c41d-44ab-bdf4-846feed918bb}, !- Handle
  {ebba28ba-310c-416b-9880-90dc74f3f4ae}, !- Name
  {8e786e26-9b40-4a43-b633-8885b5487b8a}, !- Source Object
  10,                                     !- Outlet Port
  {098d46b4-b645-4e7a-b7d8-ab5b8bbae552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1fb635-44dc-4b0e-a158-c6290c8df1bb}, !- Handle
  {b39a1c8f-4dbe-4aa2-a6be-8f69a9ba1b69}, !- Name
  {098d46b4-b645-4e7a-b7d8-ab5b8bbae552}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c5297da8-c323-4625-953d-1f8d83f2408c}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {8e786e26-9b40-4a43-b633-8885b5487b8a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c845887c-0fdb-4b17-8f4a-0113d047429d}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {cff2d56d-c046-49ad-9da1-6ab5e1936ef4}, !- Inlet Air Node Name
  {100d7e82-1dd4-4b7b-9d1f-5dace30096d1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b1cb541-f5c5-4641-bdab-3c05826fb8ea}, !- Handle
  Node 86,                                !- Name
  {100d7e82-1dd4-4b7b-9d1f-5dace30096d1}, !- Inlet Port
  {f67e311d-81bd-423d-8c0b-296da5d54949}; !- Outlet Port

OS:Node,
  {6b4a1916-8bea-4024-9637-f4d6ee8dba7a}, !- Handle
  Node 87,                                !- Name
  {d1ef9d4c-ebed-4505-8950-0a5efadfb4dc}, !- Inlet Port
  {64056e66-26d2-4c34-87f5-c267680a9f08}; !- Outlet Port

OS:Connection,
  {f67e311d-81bd-423d-8c0b-296da5d54949}, !- Handle
  {dbbce297-e7d4-476a-b0f5-b866e2bb5466}, !- Name
  {2b1cb541-f5c5-4641-bdab-3c05826fb8ea}, !- Source Object
  3,                                      !- Outlet Port
  {5ef6efa3-0554-43c0-89e0-18a08579ae8f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d1ef9d4c-ebed-4505-8950-0a5efadfb4dc}, !- Handle
  {a54725ce-66fc-4119-a378-d8e8971f216b}, !- Name
  {5650b472-ed07-40c7-9f25-aa6feb0f32c4}, !- Source Object
  12,                                     !- Outlet Port
  {6b4a1916-8bea-4024-9637-f4d6ee8dba7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64056e66-26d2-4c34-87f5-c267680a9f08}, !- Handle
  {2b242b83-7073-4853-adc5-9e3682d8175e}, !- Name
  {6b4a1916-8bea-4024-9637-f4d6ee8dba7a}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cff2d56d-c046-49ad-9da1-6ab5e1936ef4}, !- Handle
  {e8bbaff8-158a-41f1-be09-cebb36982cc9}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  9,                                      !- Outlet Port
  {c845887c-0fdb-4b17-8f4a-0113d047429d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {100d7e82-1dd4-4b7b-9d1f-5dace30096d1}, !- Handle
  {3dd7db38-72ec-4ae1-b232-d4d7a89b78d0}, !- Name
  {c845887c-0fdb-4b17-8f4a-0113d047429d}, !- Source Object
  4,                                      !- Outlet Port
  {2b1cb541-f5c5-4641-bdab-3c05826fb8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {18325f6a-871c-47f3-82c7-01e1e6a1deeb}, !- Handle
  Coil Heating Electric 8,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8dc6c0a6-a957-4df8-836a-f8b6667b8a3a}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eabe2a4f-24e1-497d-bbf6-d0b1818196da}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61037043-ad72-4ed4-acfe-9c293376ab14}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05ccbe36-8ff6-438f-95b9-e55ca3186551}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9f3240f-43b2-4a09-9eb2-5f15bda26b36}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e02d75d1-f6b3-4dd9-bb74-a7d102ba0f5c}, !- Handle
  Coil Cooling DX Single Speed 9 21kBtu/hr 9.3EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16023851872127,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a8239f9-5e73-4a22-a642-264ebee00a6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e46f6907-8c16-40ed-9c2d-16793e2d891a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {26c943d0-6dda-4df5-b0fc-9ac9e283b38d}, !- Energy Input Ratio Function of Temperature Curve Name
  {095ec0ad-37ec-4aeb-8236-b260a6b534f4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0e49cb82-44bb-4dff-ae66-3a4938c961b8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2491428c-cd2b-490d-9659-69cdbf896026}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {249b7ab8-302c-4069-a0bc-81b0cc7b19e4}, !- Handle
  Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {f810e80b-40e1-4724-a5bc-1de6d1e84e7a}, !- Air Inlet Node Name
  {e7c80c26-bc2c-46c1-ad43-cf253a8703b4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2491428c-cd2b-490d-9659-69cdbf896026}, !- Supply Air Fan Name
  {18325f6a-871c-47f3-82c7-01e1e6a1deeb}, !- Heating Coil Name
  {e02d75d1-f6b3-4dd9-bb74-a7d102ba0f5c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {70af8ab8-5911-4b16-a2b5-0de9ce0f932c}, !- Handle
  Node 88,                                !- Name
  {5a2a19fc-e8d4-4216-985f-a65e20ea9639}, !- Inlet Port
  {f810e80b-40e1-4724-a5bc-1de6d1e84e7a}; !- Outlet Port

OS:Connection,
  {5a2a19fc-e8d4-4216-985f-a65e20ea9639}, !- Handle
  {a8b467ab-102a-41e3-ad58-feccc0470ca6}, !- Name
  {b6b6802a-254c-43bd-83af-a8a97e90ad1f}, !- Source Object
  3,                                      !- Outlet Port
  {70af8ab8-5911-4b16-a2b5-0de9ce0f932c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f810e80b-40e1-4724-a5bc-1de6d1e84e7a}, !- Handle
  {5d54473c-8d52-4cb8-9431-32fb6a25b212}, !- Name
  {70af8ab8-5911-4b16-a2b5-0de9ce0f932c}, !- Source Object
  3,                                      !- Outlet Port
  {249b7ab8-302c-4069-a0bc-81b0cc7b19e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b457f227-2321-4402-b386-2dc88fcc5f1c}, !- Handle
  Node 89,                                !- Name
  {e7c80c26-bc2c-46c1-ad43-cf253a8703b4}, !- Inlet Port
  {048acaa6-55ce-4584-ad50-84ba6f0a0114}; !- Outlet Port

OS:Connection,
  {048acaa6-55ce-4584-ad50-84ba6f0a0114}, !- Handle
  {9a58068c-3b85-4b73-8f93-cb8f60fa272e}, !- Name
  {b457f227-2321-4402-b386-2dc88fcc5f1c}, !- Source Object
  3,                                      !- Outlet Port
  {3e37ec2f-e47c-408d-87cd-03a477f4ce42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7c80c26-bc2c-46c1-ad43-cf253a8703b4}, !- Handle
  {d0e3c0d5-3ddb-40d2-915f-aad87d8d68df}, !- Name
  {249b7ab8-302c-4069-a0bc-81b0cc7b19e4}, !- Source Object
  4,                                      !- Outlet Port
  {b457f227-2321-4402-b386-2dc88fcc5f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c80a7887-e54c-4dc8-a28a-7c169eebbffa}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b892725d-4521-4144-9cf9-4b627416c7b1}, !- Water Inlet Node Name
  {80631370-bacb-424b-b374-69a50dfeb90f}; !- Water Outlet Node Name

OS:Node,
  {dc1e464c-17e3-436d-8706-f1169447102e}, !- Handle
  Node 90,                                !- Name
  {b2fff9cd-94c6-4e8b-aeba-46a942b3007d}, !- Inlet Port
  {b892725d-4521-4144-9cf9-4b627416c7b1}; !- Outlet Port

OS:Connection,
  {b2fff9cd-94c6-4e8b-aeba-46a942b3007d}, !- Handle
  {80f8c3a5-5dcf-4f64-9445-cb3ebd4eeacd}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  11,                                     !- Outlet Port
  {dc1e464c-17e3-436d-8706-f1169447102e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {377d8630-2fe9-4989-986d-74fe6f437145}, !- Handle
  Node 91,                                !- Name
  {80631370-bacb-424b-b374-69a50dfeb90f}, !- Inlet Port
  {e3a28a2f-35ef-4ace-ba77-36369e8a068d}; !- Outlet Port

OS:Connection,
  {b892725d-4521-4144-9cf9-4b627416c7b1}, !- Handle
  {aad43ab1-39e7-4d87-bad9-bdfb5afd094b}, !- Name
  {dc1e464c-17e3-436d-8706-f1169447102e}, !- Source Object
  3,                                      !- Outlet Port
  {c80a7887-e54c-4dc8-a28a-7c169eebbffa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {80631370-bacb-424b-b374-69a50dfeb90f}, !- Handle
  {318d92c5-0f56-4c21-8e4f-f4461eaf7894}, !- Name
  {c80a7887-e54c-4dc8-a28a-7c169eebbffa}, !- Source Object
  10,                                     !- Outlet Port
  {377d8630-2fe9-4989-986d-74fe6f437145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a28a2f-35ef-4ace-ba77-36369e8a068d}, !- Handle
  {004ad534-56a8-4ed1-b2ab-3a969c8d75fc}, !- Name
  {377d8630-2fe9-4989-986d-74fe6f437145}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d62933c6-e357-486c-8867-3ccfbbc1dafe}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {c80a7887-e54c-4dc8-a28a-7c169eebbffa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4941d8a3-023d-4b4b-a5f8-eae7b7d1fb26}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {618ddc4d-276a-4b46-a906-58ffb903fc7c}, !- Inlet Air Node Name
  {36ef7ef3-edae-4081-a19e-0d2421716fc3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76856c3c-5df9-43ca-a7ba-8ee1b4b7d66d}, !- Handle
  Node 92,                                !- Name
  {36ef7ef3-edae-4081-a19e-0d2421716fc3}, !- Inlet Port
  {6ec3ab3d-48ee-4d46-8430-61207efe0980}; !- Outlet Port

OS:Node,
  {937b5a6b-266f-4aaa-8b54-128eae4e1b4d}, !- Handle
  Node 93,                                !- Name
  {d56a1201-f325-49bc-ab82-ecd1e57dc38b}, !- Inlet Port
  {a9ee09a5-447d-4ec1-8942-51fd08bc607e}; !- Outlet Port

OS:Connection,
  {6ec3ab3d-48ee-4d46-8430-61207efe0980}, !- Handle
  {6b7a1e59-b5a8-41bf-a0e1-d4f5285e492b}, !- Name
  {76856c3c-5df9-43ca-a7ba-8ee1b4b7d66d}, !- Source Object
  3,                                      !- Outlet Port
  {3e37ec2f-e47c-408d-87cd-03a477f4ce42}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d56a1201-f325-49bc-ab82-ecd1e57dc38b}, !- Handle
  {c94d68d1-d818-4593-9019-80ba0532a52f}, !- Name
  {950add55-4e41-4072-b5d5-8c211b28dcab}, !- Source Object
  12,                                     !- Outlet Port
  {937b5a6b-266f-4aaa-8b54-128eae4e1b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ee09a5-447d-4ec1-8942-51fd08bc607e}, !- Handle
  {5d809208-2ce6-458e-81e4-b40591682a4d}, !- Name
  {937b5a6b-266f-4aaa-8b54-128eae4e1b4d}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {618ddc4d-276a-4b46-a906-58ffb903fc7c}, !- Handle
  {edb0e049-0d27-4e88-93d6-21b1fb012415}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  10,                                     !- Outlet Port
  {4941d8a3-023d-4b4b-a5f8-eae7b7d1fb26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36ef7ef3-edae-4081-a19e-0d2421716fc3}, !- Handle
  {a6ad8ac0-1077-49f1-96fd-8380e908b136}, !- Name
  {4941d8a3-023d-4b4b-a5f8-eae7b7d1fb26}, !- Source Object
  4,                                      !- Outlet Port
  {76856c3c-5df9-43ca-a7ba-8ee1b4b7d66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ccc509d3-6778-4032-8f44-1f244484c561}, !- Handle
  Coil Heating Electric 9,                !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {459fc64e-62a3-42d4-bda8-7e1b569bc48e}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9106341-9442-4588-9870-bed2dbc50b67}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ffea68c-4eff-4356-8918-239d5cf8946f}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0dc460e-301a-4117-809c-99dad4708673}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b8e1aad-a47b-49a3-8269-6e935d66c550}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d0309338-382a-4cd0-addd-c7d6e0bfcd74}, !- Handle
  Coil Cooling DX Single Speed 10 20kBtu/hr 9.3EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15978858786687,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c7fcef35-47e0-4358-9a5f-e52711e61a12}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5e4aea4b-584d-4ed7-a5a6-81490aada392}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c85f7e51-1f45-4066-9257-1a42d95d8a87}, !- Energy Input Ratio Function of Temperature Curve Name
  {de9642e9-40fa-41a6-9aa8-c6c57351b863}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {af61c75f-3222-42bc-b8c6-db57da6edf33}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ebc94385-c61d-4bd9-8247-4f57465da126}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eba9395b-21bd-45c7-80c2-f438e7402922}, !- Handle
  Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {8814a31a-a5b0-4f1a-afd5-967e60afd96f}, !- Air Inlet Node Name
  {a7ba7ac2-7766-4498-a860-c25c2d9fe544}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ebc94385-c61d-4bd9-8247-4f57465da126}, !- Supply Air Fan Name
  {ccc509d3-6778-4032-8f44-1f244484c561}, !- Heating Coil Name
  {d0309338-382a-4cd0-addd-c7d6e0bfcd74}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1820909c-1612-4799-9f2c-347a735e2d9c}, !- Handle
  Node 94,                                !- Name
  {f73e6601-0f1e-4105-8697-279ad7ef2039}, !- Inlet Port
  {8814a31a-a5b0-4f1a-afd5-967e60afd96f}; !- Outlet Port

OS:Connection,
  {f73e6601-0f1e-4105-8697-279ad7ef2039}, !- Handle
  {f4294913-cce8-4d31-8445-31545b1390f8}, !- Name
  {97617b89-328c-48a4-8a64-83d382c4b19c}, !- Source Object
  3,                                      !- Outlet Port
  {1820909c-1612-4799-9f2c-347a735e2d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8814a31a-a5b0-4f1a-afd5-967e60afd96f}, !- Handle
  {5798ccbd-bc3f-481c-bd9d-c2f378e71d16}, !- Name
  {1820909c-1612-4799-9f2c-347a735e2d9c}, !- Source Object
  3,                                      !- Outlet Port
  {eba9395b-21bd-45c7-80c2-f438e7402922}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a731d55-d620-4786-bb3f-4d11c16f884a}, !- Handle
  Node 95,                                !- Name
  {a7ba7ac2-7766-4498-a860-c25c2d9fe544}, !- Inlet Port
  {700ecc72-f895-4b44-bf59-190255c31fe1}; !- Outlet Port

OS:Connection,
  {700ecc72-f895-4b44-bf59-190255c31fe1}, !- Handle
  {d7d54891-ca8d-42c9-be44-9b9666176bbd}, !- Name
  {2a731d55-d620-4786-bb3f-4d11c16f884a}, !- Source Object
  3,                                      !- Outlet Port
  {c7bdae06-df81-4692-a34d-4249f0f4965c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7ba7ac2-7766-4498-a860-c25c2d9fe544}, !- Handle
  {e34b8342-60c8-45d4-ac90-5403b70a7c06}, !- Name
  {eba9395b-21bd-45c7-80c2-f438e7402922}, !- Source Object
  4,                                      !- Outlet Port
  {2a731d55-d620-4786-bb3f-4d11c16f884a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6e532e9d-912b-467b-a430-c23493500f83}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4080945a-5459-4ab4-a9a0-30ae4b680f79}, !- Water Inlet Node Name
  {25df23f8-b475-442f-94d7-0df9a39dc7e3}; !- Water Outlet Node Name

OS:Node,
  {a8a60aba-cb5c-45f6-8213-ad2f0c004ddc}, !- Handle
  Node 96,                                !- Name
  {82ca06b9-0416-436e-9ad3-a43b2d886cf6}, !- Inlet Port
  {4080945a-5459-4ab4-a9a0-30ae4b680f79}; !- Outlet Port

OS:Connection,
  {82ca06b9-0416-436e-9ad3-a43b2d886cf6}, !- Handle
  {3feace88-df79-4b48-9c36-7ce038f185b7}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  12,                                     !- Outlet Port
  {a8a60aba-cb5c-45f6-8213-ad2f0c004ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ff74c65-d05f-440e-9ede-c9dd35444ea1}, !- Handle
  Node 97,                                !- Name
  {25df23f8-b475-442f-94d7-0df9a39dc7e3}, !- Inlet Port
  {4061938c-6f12-40d4-82e2-a0a437bcfb0a}; !- Outlet Port

OS:Connection,
  {4080945a-5459-4ab4-a9a0-30ae4b680f79}, !- Handle
  {5b8d0a66-816c-4a89-8ead-b2b46c17fd91}, !- Name
  {a8a60aba-cb5c-45f6-8213-ad2f0c004ddc}, !- Source Object
  3,                                      !- Outlet Port
  {6e532e9d-912b-467b-a430-c23493500f83}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {25df23f8-b475-442f-94d7-0df9a39dc7e3}, !- Handle
  {7e4ac94c-d95c-4181-aaba-a8231a40a739}, !- Name
  {6e532e9d-912b-467b-a430-c23493500f83}, !- Source Object
  10,                                     !- Outlet Port
  {1ff74c65-d05f-440e-9ede-c9dd35444ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4061938c-6f12-40d4-82e2-a0a437bcfb0a}, !- Handle
  {90e9fd00-a7fe-47d4-afed-ba8bc8875e57}, !- Name
  {1ff74c65-d05f-440e-9ede-c9dd35444ea1}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {114b8a93-5e8a-4791-be6d-92d63bdbce67}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {6e532e9d-912b-467b-a430-c23493500f83}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {29a4fd8d-a43b-4cd7-a8f0-9a0396114997}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {cdd188ee-dda9-4549-86d6-065c0b74cc78}, !- Inlet Air Node Name
  {302cc9fd-42dd-4715-8c33-7f85d63392fe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {261f9216-5d39-4e20-b9d8-8176a8204bbe}, !- Handle
  Node 98,                                !- Name
  {302cc9fd-42dd-4715-8c33-7f85d63392fe}, !- Inlet Port
  {21b8fa9b-0864-4f3f-8090-23e389df4186}; !- Outlet Port

OS:Node,
  {9eb3dede-1cd4-4fec-b4e9-b39754f87b65}, !- Handle
  Node 99,                                !- Name
  {2a73fe71-47d2-49bd-91af-ae7bb4d62b12}, !- Inlet Port
  {5d869d5c-a06d-49d4-b2e7-0a39be6dd124}; !- Outlet Port

OS:Connection,
  {21b8fa9b-0864-4f3f-8090-23e389df4186}, !- Handle
  {43ae761c-0288-4408-8d6f-31893572a115}, !- Name
  {261f9216-5d39-4e20-b9d8-8176a8204bbe}, !- Source Object
  3,                                      !- Outlet Port
  {c7bdae06-df81-4692-a34d-4249f0f4965c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a73fe71-47d2-49bd-91af-ae7bb4d62b12}, !- Handle
  {61082ab9-0075-4248-aa6d-494dd13286a3}, !- Name
  {7d669924-b41e-447a-9ac3-757872031d15}, !- Source Object
  12,                                     !- Outlet Port
  {9eb3dede-1cd4-4fec-b4e9-b39754f87b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d869d5c-a06d-49d4-b2e7-0a39be6dd124}, !- Handle
  {3e1f719d-de39-4a07-af1c-dc451702b9e6}, !- Name
  {9eb3dede-1cd4-4fec-b4e9-b39754f87b65}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {cdd188ee-dda9-4549-86d6-065c0b74cc78}, !- Handle
  {6046ca59-06c8-414e-81f4-6e760222d9c1}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  11,                                     !- Outlet Port
  {29a4fd8d-a43b-4cd7-a8f0-9a0396114997}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {302cc9fd-42dd-4715-8c33-7f85d63392fe}, !- Handle
  {335ee9be-c644-4d6e-8aa3-322b98ef5383}, !- Name
  {29a4fd8d-a43b-4cd7-a8f0-9a0396114997}, !- Source Object
  4,                                      !- Outlet Port
  {261f9216-5d39-4e20-b9d8-8176a8204bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {abf0dd24-ea3f-4e3c-9bf7-c3fc9ec5faae}, !- Handle
  Coil Heating Electric 10,               !- Name
  {47dacfcf-52f0-485d-9ed2-9c422df9b20a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {073f4889-92c6-46ae-96bb-5ea41f35d995}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56001a8d-d45c-4451-a76e-8f859b80818b}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e789ce4-93fb-471b-a7a5-a87ee4da31db}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f17dfc1-0974-4b85-8ba6-9704466d0beb}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {88768ff2-90f2-42bb-ab3d-8520f71a76b9}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0eeb0aab-d090-4d8b-9726-24b4983abc49}, !- Handle
  Coil Cooling DX Single Speed 11 10kBtu/hr 10.4EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.53673294416998,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e43e01da-39d2-4ac1-901f-cd633a656052}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8496c0ec-5188-4714-987a-cb4e3e2fd319}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dc6526b9-5cc5-44af-9d47-c5bb87027c75}, !- Energy Input Ratio Function of Temperature Curve Name
  {2ce71f1e-4308-429c-8ede-95e31fb2e417}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b3b919ed-771c-414f-adba-ffb595c9423d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3e9edd56-e57a-4f3a-96f6-911cdf92dab7}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ee0f2f22-cef6-4292-a7e7-ae422ae4f4d8}, !- Handle
  Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {61f4abb1-88ee-492a-adcc-3a5129651cd9}, !- Air Inlet Node Name
  {2f5903b3-3702-45a8-8eac-b79a3e5cb164}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3e9edd56-e57a-4f3a-96f6-911cdf92dab7}, !- Supply Air Fan Name
  {abf0dd24-ea3f-4e3c-9bf7-c3fc9ec5faae}, !- Heating Coil Name
  {0eeb0aab-d090-4d8b-9726-24b4983abc49}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d47200e4-c499-46e3-8bf4-0282b3f1ea98}, !- Handle
  Node 100,                               !- Name
  {ee1c2ef0-4fa7-49ce-82b7-3751c9143a76}, !- Inlet Port
  {61f4abb1-88ee-492a-adcc-3a5129651cd9}; !- Outlet Port

OS:Connection,
  {ee1c2ef0-4fa7-49ce-82b7-3751c9143a76}, !- Handle
  {8d9791b6-8807-48f1-837f-7f1562a40260}, !- Name
  {807f4f06-414d-4364-b6e4-215b612a4b63}, !- Source Object
  3,                                      !- Outlet Port
  {d47200e4-c499-46e3-8bf4-0282b3f1ea98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f4abb1-88ee-492a-adcc-3a5129651cd9}, !- Handle
  {2a526b3e-5937-4a37-9092-185e55227f74}, !- Name
  {d47200e4-c499-46e3-8bf4-0282b3f1ea98}, !- Source Object
  3,                                      !- Outlet Port
  {ee0f2f22-cef6-4292-a7e7-ae422ae4f4d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {513531d7-fc78-467e-97f6-f59d2949bfdd}, !- Handle
  Node 101,                               !- Name
  {2f5903b3-3702-45a8-8eac-b79a3e5cb164}, !- Inlet Port
  {671645a5-4c0c-4925-93a0-0f519e15db3d}; !- Outlet Port

OS:Connection,
  {671645a5-4c0c-4925-93a0-0f519e15db3d}, !- Handle
  {761874a0-39fa-47df-b97a-56abe8c31d0b}, !- Name
  {513531d7-fc78-467e-97f6-f59d2949bfdd}, !- Source Object
  3,                                      !- Outlet Port
  {0fbe688d-e210-4450-9379-7d09ce44b69a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f5903b3-3702-45a8-8eac-b79a3e5cb164}, !- Handle
  {d594a9a9-e65f-4e7f-8288-d085487b0473}, !- Name
  {ee0f2f22-cef6-4292-a7e7-ae422ae4f4d8}, !- Source Object
  4,                                      !- Outlet Port
  {513531d7-fc78-467e-97f6-f59d2949bfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e32d4f66-27f6-4aa1-8d11-eb6338c03832}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d865b23b-d093-4ee6-be70-2d7b15f7736d}, !- Water Inlet Node Name
  {1748c86b-663c-4bb2-b18c-a32416a3e8e9}; !- Water Outlet Node Name

OS:Node,
  {ab5fedfb-c803-4192-8635-9f6897032426}, !- Handle
  Node 102,                               !- Name
  {67470ea1-bf33-4564-8182-e94d9f72b1e1}, !- Inlet Port
  {d865b23b-d093-4ee6-be70-2d7b15f7736d}; !- Outlet Port

OS:Connection,
  {67470ea1-bf33-4564-8182-e94d9f72b1e1}, !- Handle
  {48957fae-69ab-49c1-b0f0-97099072f2da}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  13,                                     !- Outlet Port
  {ab5fedfb-c803-4192-8635-9f6897032426}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5972ae06-a1cb-4d21-9a7e-1b68987bb192}, !- Handle
  Node 103,                               !- Name
  {1748c86b-663c-4bb2-b18c-a32416a3e8e9}, !- Inlet Port
  {b64f9c28-943d-45d3-9788-578de3348990}; !- Outlet Port

OS:Connection,
  {d865b23b-d093-4ee6-be70-2d7b15f7736d}, !- Handle
  {45137df0-9fc0-4069-8683-dee3fbd2e9e2}, !- Name
  {ab5fedfb-c803-4192-8635-9f6897032426}, !- Source Object
  3,                                      !- Outlet Port
  {e32d4f66-27f6-4aa1-8d11-eb6338c03832}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1748c86b-663c-4bb2-b18c-a32416a3e8e9}, !- Handle
  {8bcc2f53-2731-4fa1-b33f-09bd81e5558c}, !- Name
  {e32d4f66-27f6-4aa1-8d11-eb6338c03832}, !- Source Object
  10,                                     !- Outlet Port
  {5972ae06-a1cb-4d21-9a7e-1b68987bb192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64f9c28-943d-45d3-9788-578de3348990}, !- Handle
  {2abb8ab7-aab3-45ce-bd3a-cb4eb5bb89a4}, !- Name
  {5972ae06-a1cb-4d21-9a7e-1b68987bb192}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3aaa86f3-f742-4fa9-abf6-b5b2aaee5077}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {e32d4f66-27f6-4aa1-8d11-eb6338c03832}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fe84de1f-4c85-46da-9150-32a228617eb7}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {8c1f83c2-6f3f-46dd-b432-e39ed494752f}, !- Inlet Air Node Name
  {77bcf09d-e8d2-430f-a7be-12762ea310f6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a396b150-a08e-413c-a752-d480591f80a6}, !- Handle
  Node 104,                               !- Name
  {77bcf09d-e8d2-430f-a7be-12762ea310f6}, !- Inlet Port
  {fcc56132-5f10-4fc5-84a1-bb8dbb8b8cd2}; !- Outlet Port

OS:Node,
  {ae24e021-c669-4e37-9bc0-ec3925152eb9}, !- Handle
  Node 105,                               !- Name
  {97163074-6675-4b68-9710-bc6832a86492}, !- Inlet Port
  {3f43032f-d37c-4093-b951-88d1f97be31c}; !- Outlet Port

OS:Connection,
  {fcc56132-5f10-4fc5-84a1-bb8dbb8b8cd2}, !- Handle
  {8e69d39a-6d40-45b5-841f-62441c8265ba}, !- Name
  {a396b150-a08e-413c-a752-d480591f80a6}, !- Source Object
  3,                                      !- Outlet Port
  {0fbe688d-e210-4450-9379-7d09ce44b69a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {97163074-6675-4b68-9710-bc6832a86492}, !- Handle
  {3e2bd863-ea6f-4f14-8859-a407901ac37b}, !- Name
  {3f3ff241-f295-4cd7-8208-daa8a035bfeb}, !- Source Object
  12,                                     !- Outlet Port
  {ae24e021-c669-4e37-9bc0-ec3925152eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f43032f-d37c-4093-b951-88d1f97be31c}, !- Handle
  {919f40d4-fceb-46e4-a055-8a0f7114bec1}, !- Name
  {ae24e021-c669-4e37-9bc0-ec3925152eb9}, !- Source Object
  3,                                      !- Outlet Port
  {80171369-edb9-447e-95e4-800dbd7a221e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8c1f83c2-6f3f-46dd-b432-e39ed494752f}, !- Handle
  {1a68eae4-4041-4c74-a21e-e4a98c45a406}, !- Name
  {b1c94335-d703-4b0b-899f-8428961a397b}, !- Source Object
  12,                                     !- Outlet Port
  {fe84de1f-4c85-46da-9150-32a228617eb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77bcf09d-e8d2-430f-a7be-12762ea310f6}, !- Handle
  {13f8bda7-b410-47af-85be-98464b0ba284}, !- Name
  {fe84de1f-4c85-46da-9150-32a228617eb7}, !- Source Object
  4,                                      !- Outlet Port
  {a396b150-a08e-413c-a752-d480591f80a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {faef4aea-2d88-474b-bc9c-12954a4d15b3}, !- Handle
  Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e39175d-05ab-490b-aa37-11ef502ee357}, !- Supply Side Inlet Node Name
  {bf3ba96f-5058-4b15-90aa-e50d453b486f}, !- Demand Side Outlet Node Name
  {239bd252-8081-48bc-af5d-4ede88e9559b}, !- Demand Side Inlet Node A
  {c2630ebb-3a8b-421d-b960-a7b04e28a821}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c728eb1-05d0-4788-8a77-ef784fc87da0}, !- Demand Mixer Name
  {be4c87db-83c9-4d94-9a4a-86bcf7c1a5f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e27a51a-11fa-439b-895b-7d1d4321b035}, !- Handle
  Node 106,                               !- Name
  {7e39175d-05ab-490b-aa37-11ef502ee357}, !- Inlet Port
  {815009e3-49ad-4737-a36e-eab0c18c8910}; !- Outlet Port

OS:Node,
  {f0bfc606-472d-4a2a-b9e4-1b7aeead547a}, !- Handle
  Node 107,                               !- Name
  {9dd1d3b7-c090-4336-aee7-67674bad2c03}, !- Inlet Port
  {c2630ebb-3a8b-421d-b960-a7b04e28a821}; !- Outlet Port

OS:Connection,
  {7e39175d-05ab-490b-aa37-11ef502ee357}, !- Handle
  {972101d9-e9cf-4abb-b902-bf769ffa7fbb}, !- Name
  {faef4aea-2d88-474b-bc9c-12954a4d15b3}, !- Source Object
  8,                                      !- Outlet Port
  {2e27a51a-11fa-439b-895b-7d1d4321b035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2630ebb-3a8b-421d-b960-a7b04e28a821}, !- Handle
  {57c9d2e1-0417-4fd9-bab3-0818fbc0ec71}, !- Name
  {f0bfc606-472d-4a2a-b9e4-1b7aeead547a}, !- Source Object
  3,                                      !- Outlet Port
  {faef4aea-2d88-474b-bc9c-12954a4d15b3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5ad499c1-d032-4d7a-9329-d0e3378a6fdc}, !- Handle
  Node 108,                               !- Name
  {239bd252-8081-48bc-af5d-4ede88e9559b}, !- Inlet Port
  {a4413f08-e4dc-430e-b515-fc3220d1b0a9}; !- Outlet Port

OS:Node,
  {29123188-0493-41dd-a10a-57e65621ac79}, !- Handle
  Node 109,                               !- Name
  {d5ca6152-4f75-489a-821d-23b38e2f25ce}, !- Inlet Port
  {bf3ba96f-5058-4b15-90aa-e50d453b486f}; !- Outlet Port

OS:Node,
  {c8aa229a-1d1c-47da-a0a2-d5148afbaeb2}, !- Handle
  Node 110,                               !- Name
  {261702eb-967d-4f93-a358-9cc94823e37e}, !- Inlet Port
  {76c4db1f-98a1-4fe9-978e-9218b8fb20fe}; !- Outlet Port

OS:Connection,
  {239bd252-8081-48bc-af5d-4ede88e9559b}, !- Handle
  {4104e509-c1d7-4b2a-b65a-7f557000ae78}, !- Name
  {faef4aea-2d88-474b-bc9c-12954a4d15b3}, !- Source Object
  10,                                     !- Outlet Port
  {5ad499c1-d032-4d7a-9329-d0e3378a6fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3ba96f-5058-4b15-90aa-e50d453b486f}, !- Handle
  {4e2e577e-aa7e-4c70-a69b-726f3e2e327a}, !- Name
  {29123188-0493-41dd-a10a-57e65621ac79}, !- Source Object
  3,                                      !- Outlet Port
  {faef4aea-2d88-474b-bc9c-12954a4d15b3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be4c87db-83c9-4d94-9a4a-86bcf7c1a5f1}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a4413f08-e4dc-430e-b515-fc3220d1b0a9}, !- Inlet Node Name
  {194e6137-3076-432d-b821-45ea02725d0b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4c728eb1-05d0-4788-8a77-ef784fc87da0}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d5ca6152-4f75-489a-821d-23b38e2f25ce}, !- Outlet Node Name
  {cee3f01d-3d34-4929-abf8-8db571e2d85b}; !- Inlet Node Name 1

OS:Connection,
  {a4413f08-e4dc-430e-b515-fc3220d1b0a9}, !- Handle
  {f9d2018c-f733-4c33-b2db-c309e2ec2c21}, !- Name
  {5ad499c1-d032-4d7a-9329-d0e3378a6fdc}, !- Source Object
  3,                                      !- Outlet Port
  {be4c87db-83c9-4d94-9a4a-86bcf7c1a5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ca6152-4f75-489a-821d-23b38e2f25ce}, !- Handle
  {8a1d2592-8627-4c2d-bc57-74003d22ed5a}, !- Name
  {4c728eb1-05d0-4788-8a77-ef784fc87da0}, !- Source Object
  2,                                      !- Outlet Port
  {29123188-0493-41dd-a10a-57e65621ac79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0fd21307-627f-4340-84d1-e3ffd9f1fde5}, !- Handle
  {faef4aea-2d88-474b-bc9c-12954a4d15b3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {ee6952f7-80db-4f7d-b75c-f11ae61051ed}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {77854f83-140b-4e10-89d2-a471bd428e16}, !- Air Inlet Node Name
  {9dd1d3b7-c090-4336-aee7-67674bad2c03}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {407039c6-1abf-4c85-86ca-6477d9601fa4}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fbba3636-1797-46bf-a120-a20b6b8d49be}, !- Air Inlet Node Name
  {dbe1ab36-3f02-418d-a285-0d182c799454}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ccb1791a-0615-4537-b986-95ed7b5bb950}, !- Handle
  Coil Cooling DX Single Speed 12 17kBtu/hr 14.0SEER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0a32f6ae-07d6-4b31-822b-1b71ec4156db}, !- Air Inlet Node Name
  {302e1d2b-b0e2-4976-9b8f-8d6ee6d0eea9}, !- Air Outlet Node Name
  {0d3593b1-d8c6-42fc-b53d-c4f1f1cb67c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8cf54ec0-16ee-4709-9d5d-28f52f7c1984}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a4b8b39d-aa5b-4df1-9349-5b075cf2d8e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {6941bd5b-9507-4204-bb63-0c9559bfd769}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e524bff7-7bbe-400c-ab98-e5389e1f95d8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {68572021-4a73-4227-ac88-25c95791201a}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56f3249b-4a86-4a6f-80f7-4b6d4901f876}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d5be247-5c5c-4db7-94ce-cad564e3a485}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd27ad22-d8ba-4782-bd66-57725fd93dfb}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e953882a-9df3-4f36-8697-7fd05af0e40a}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {81684723-882b-4fc1-897e-b4a616a21f10}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b2ec609-edab-480f-b3e2-9acac9ad3d5f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0b2ec609-edab-480f-b3e2-9acac9ad3d5f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {196339bb-5953-4285-b24a-25d9701b3cee}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {81684723-882b-4fc1-897e-b4a616a21f10}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b446da02-2fae-4365-a8a5-1ee1d1e4a420}, !- Mixed Air Node Name
  {e3504a45-8836-438b-bae5-b82946bd63e3}, !- Outdoor Air Stream Node Name
  {cc9a1404-1f46-49cf-85e5-f0aec0d42334}, !- Relief Air Stream Node Name
  {815009e3-49ad-4737-a36e-eab0c18c8910}; !- Return Air Stream Node Name

OS:Node,
  {a54ae282-2061-4188-8551-5746454938c1}, !- Handle
  Node 111,                               !- Name
  ,                                       !- Inlet Port
  {e3504a45-8836-438b-bae5-b82946bd63e3}; !- Outlet Port

OS:Connection,
  {e3504a45-8836-438b-bae5-b82946bd63e3}, !- Handle
  {c81831f8-69bd-4af4-997d-fe5ca6413d03}, !- Name
  {a54ae282-2061-4188-8551-5746454938c1}, !- Source Object
  3,                                      !- Outlet Port
  {196339bb-5953-4285-b24a-25d9701b3cee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd11baf6-cafd-4343-96c3-a80680d3cdf4}, !- Handle
  Node 112,                               !- Name
  {cc9a1404-1f46-49cf-85e5-f0aec0d42334}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc9a1404-1f46-49cf-85e5-f0aec0d42334}, !- Handle
  {f692a5b7-c68f-4fc3-9d94-506c93971e7d}, !- Name
  {196339bb-5953-4285-b24a-25d9701b3cee}, !- Source Object
  7,                                      !- Outlet Port
  {cd11baf6-cafd-4343-96c3-a80680d3cdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd1d3b7-c090-4336-aee7-67674bad2c03}, !- Handle
  {1f896c06-2a31-4d9a-b3a9-4735fcc9f293}, !- Name
  {ee6952f7-80db-4f7d-b75c-f11ae61051ed}, !- Source Object
  9,                                      !- Outlet Port
  {f0bfc606-472d-4a2a-b9e4-1b7aeead547a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15c096c5-aacd-4a3f-8bd6-27253598149b}, !- Handle
  Node 113,                               !- Name
  {dbe1ab36-3f02-418d-a285-0d182c799454}, !- Inlet Port
  {77854f83-140b-4e10-89d2-a471bd428e16}; !- Outlet Port

OS:Connection,
  {dbe1ab36-3f02-418d-a285-0d182c799454}, !- Handle
  {2e46bd22-cff7-4d50-ae9b-33cc48199beb}, !- Name
  {407039c6-1abf-4c85-86ca-6477d9601fa4}, !- Source Object
  6,                                      !- Outlet Port
  {15c096c5-aacd-4a3f-8bd6-27253598149b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77854f83-140b-4e10-89d2-a471bd428e16}, !- Handle
  {6e47d6b1-4759-44a8-a4c1-3ee9d2569306}, !- Name
  {15c096c5-aacd-4a3f-8bd6-27253598149b}, !- Source Object
  3,                                      !- Outlet Port
  {ee6952f7-80db-4f7d-b75c-f11ae61051ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7e0fe6fe-128e-4d73-ada0-67fa4f79ea57}, !- Handle
  Node 114,                               !- Name
  {302e1d2b-b0e2-4976-9b8f-8d6ee6d0eea9}, !- Inlet Port
  {fbba3636-1797-46bf-a120-a20b6b8d49be}; !- Outlet Port

OS:Connection,
  {302e1d2b-b0e2-4976-9b8f-8d6ee6d0eea9}, !- Handle
  {34cd4ffa-5230-4fb4-9b2e-ab31e0f27907}, !- Name
  {ccb1791a-0615-4537-b986-95ed7b5bb950}, !- Source Object
  9,                                      !- Outlet Port
  {7e0fe6fe-128e-4d73-ada0-67fa4f79ea57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbba3636-1797-46bf-a120-a20b6b8d49be}, !- Handle
  {8caf1b2f-6273-46f8-b029-b38c386f8e6f}, !- Name
  {7e0fe6fe-128e-4d73-ada0-67fa4f79ea57}, !- Source Object
  3,                                      !- Outlet Port
  {407039c6-1abf-4c85-86ca-6477d9601fa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eae586b6-ddde-4c3f-9300-54d9b0f54d46}, !- Handle
  Node 115,                               !- Name
  {b446da02-2fae-4365-a8a5-1ee1d1e4a420}, !- Inlet Port
  {0a32f6ae-07d6-4b31-822b-1b71ec4156db}; !- Outlet Port

OS:Connection,
  {815009e3-49ad-4737-a36e-eab0c18c8910}, !- Handle
  {97958abb-5cf5-4fdb-b921-d202146f5507}, !- Name
  {2e27a51a-11fa-439b-895b-7d1d4321b035}, !- Source Object
  3,                                      !- Outlet Port
  {196339bb-5953-4285-b24a-25d9701b3cee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b446da02-2fae-4365-a8a5-1ee1d1e4a420}, !- Handle
  {cfe90605-1f08-4d60-89da-87e2a34be3c1}, !- Name
  {196339bb-5953-4285-b24a-25d9701b3cee}, !- Source Object
  5,                                      !- Outlet Port
  {eae586b6-ddde-4c3f-9300-54d9b0f54d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a32f6ae-07d6-4b31-822b-1b71ec4156db}, !- Handle
  {46ee95a4-a79d-4227-9394-b5896799f1dc}, !- Name
  {eae586b6-ddde-4c3f-9300-54d9b0f54d46}, !- Source Object
  3,                                      !- Outlet Port
  {ccb1791a-0615-4537-b986-95ed7b5bb950}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f397b6b7-0cc5-4893-bdd6-344e3ca1ce6e}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {50430394-6fc2-4035-aa90-278b234be59f}, !- Control Zone Name
  {f0bfc606-472d-4a2a-b9e4-1b7aeead547a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3e8f9fc4-ab6b-4df7-8fb0-de18eb2cc20f}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {194e6137-3076-432d-b821-45ea02725d0b}, !- Inlet Air Node Name
  {261702eb-967d-4f93-a358-9cc94823e37e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f576bf15-c329-4f4e-8704-800d8a070c2b}, !- Handle
  Node 116,                               !- Name
  {6c56c911-4798-4455-a2f8-6fe10f274de4}, !- Inlet Port
  {cee3f01d-3d34-4929-abf8-8db571e2d85b}; !- Outlet Port

OS:Connection,
  {76c4db1f-98a1-4fe9-978e-9218b8fb20fe}, !- Handle
  {a82169fe-6b1a-4756-b12d-e360c500b0bd}, !- Name
  {c8aa229a-1d1c-47da-a0a2-d5148afbaeb2}, !- Source Object
  3,                                      !- Outlet Port
  {872e7e33-c968-4610-9289-4c577fa709d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c56c911-4798-4455-a2f8-6fe10f274de4}, !- Handle
  {e996ebb6-604b-409e-977f-65edcd87cd34}, !- Name
  {50430394-6fc2-4035-aa90-278b234be59f}, !- Source Object
  12,                                     !- Outlet Port
  {f576bf15-c329-4f4e-8704-800d8a070c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee3f01d-3d34-4929-abf8-8db571e2d85b}, !- Handle
  {381adf7a-1f0f-4a62-be31-b7545e2fe58b}, !- Name
  {f576bf15-c329-4f4e-8704-800d8a070c2b}, !- Source Object
  3,                                      !- Outlet Port
  {4c728eb1-05d0-4788-8a77-ef784fc87da0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {194e6137-3076-432d-b821-45ea02725d0b}, !- Handle
  {11041a7b-f59d-467d-b491-72799f4d08c6}, !- Name
  {be4c87db-83c9-4d94-9a4a-86bcf7c1a5f1}, !- Source Object
  3,                                      !- Outlet Port
  {3e8f9fc4-ab6b-4df7-8fb0-de18eb2cc20f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {261702eb-967d-4f93-a358-9cc94823e37e}, !- Handle
  {e2721f86-f4ab-4ae2-b6b7-7477cc98f7d7}, !- Name
  {3e8f9fc4-ab6b-4df7-8fb0-de18eb2cc20f}, !- Source Object
  4,                                      !- Outlet Port
  {c8aa229a-1d1c-47da-a0a2-d5148afbaeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dc61394b-9efe-415a-9f2a-96ace3b79662}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fb38a2a0-c157-4c62-b51e-f9a4f638bb0f}, !- Water Inlet Node Name
  {0b96b183-acde-4c00-bf25-bae5cc257f73}; !- Water Outlet Node Name

OS:Node,
  {d75dc5e5-a345-47e3-8de3-8ca40f0f9754}, !- Handle
  Node 117,                               !- Name
  {ca2ffee9-29af-4ce1-a934-1d859478286b}, !- Inlet Port
  {fb38a2a0-c157-4c62-b51e-f9a4f638bb0f}; !- Outlet Port

OS:Connection,
  {ca2ffee9-29af-4ce1-a934-1d859478286b}, !- Handle
  {52d1426c-0f22-4545-aa84-7e16418db573}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  14,                                     !- Outlet Port
  {d75dc5e5-a345-47e3-8de3-8ca40f0f9754}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eea9319e-116f-4932-bc4b-dc5ce0223794}, !- Handle
  Node 118,                               !- Name
  {0b96b183-acde-4c00-bf25-bae5cc257f73}, !- Inlet Port
  {0d317521-4032-4481-990e-823211a9e5fa}; !- Outlet Port

OS:Connection,
  {fb38a2a0-c157-4c62-b51e-f9a4f638bb0f}, !- Handle
  {215ea974-621e-4540-a689-dfa9378d59fb}, !- Name
  {d75dc5e5-a345-47e3-8de3-8ca40f0f9754}, !- Source Object
  3,                                      !- Outlet Port
  {dc61394b-9efe-415a-9f2a-96ace3b79662}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b96b183-acde-4c00-bf25-bae5cc257f73}, !- Handle
  {837cd643-ac76-4865-a943-dd72db1057ec}, !- Name
  {dc61394b-9efe-415a-9f2a-96ace3b79662}, !- Source Object
  10,                                     !- Outlet Port
  {eea9319e-116f-4932-bc4b-dc5ce0223794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d317521-4032-4481-990e-823211a9e5fa}, !- Handle
  {62c8d20d-4af7-4f87-aa58-4f24cb2245da}, !- Name
  {eea9319e-116f-4932-bc4b-dc5ce0223794}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8371a9e7-0189-4588-b685-4a51a0bb57b0}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {dc61394b-9efe-415a-9f2a-96ace3b79662}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5efd9318-4614-470c-818b-1731a1251974}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Availability Schedule
  {434882a5-d645-40e6-900b-721bf61f94a0}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {26b61ecd-4ac4-4a8c-8d97-335be561dbde}, !- Supply Side Inlet Node Name
  {dc3ae214-f4eb-4e9e-9a35-702484bbd0b9}, !- Demand Side Outlet Node Name
  {3d5da488-dfdf-48e2-b366-bbb080e1c5ed}, !- Demand Side Inlet Node A
  {842ce83d-c2d9-4534-90c7-073f50bc194c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67cdf077-14b8-41a8-bb81-14b521de0dd9}, !- Demand Mixer Name
  {97a1b88d-8629-4aec-8220-3a963fc5f5db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12de854d-b0e9-44d4-bfd0-d56cd8086cb7}, !- Handle
  Node 119,                               !- Name
  {26b61ecd-4ac4-4a8c-8d97-335be561dbde}, !- Inlet Port
  {2f1db500-6d5c-4c61-b5ae-14e6020f2640}; !- Outlet Port

OS:Node,
  {22a6354b-7de6-48d9-adf2-0ae43772af6c}, !- Handle
  Node 120,                               !- Name
  {5165fa58-7367-42cf-b230-fc5de262ecc2}, !- Inlet Port
  {842ce83d-c2d9-4534-90c7-073f50bc194c}; !- Outlet Port

OS:Connection,
  {26b61ecd-4ac4-4a8c-8d97-335be561dbde}, !- Handle
  {fcb3f0ac-a67e-42d9-ab2a-43778f73c8dd}, !- Name
  {5efd9318-4614-470c-818b-1731a1251974}, !- Source Object
  8,                                      !- Outlet Port
  {12de854d-b0e9-44d4-bfd0-d56cd8086cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842ce83d-c2d9-4534-90c7-073f50bc194c}, !- Handle
  {ca10ca08-5cb2-4010-8d9e-ca674dee20c1}, !- Name
  {22a6354b-7de6-48d9-adf2-0ae43772af6c}, !- Source Object
  3,                                      !- Outlet Port
  {5efd9318-4614-470c-818b-1731a1251974}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e5048aee-10d6-4ecf-aafe-a21f3af50aa4}, !- Handle
  Node 121,                               !- Name
  {3d5da488-dfdf-48e2-b366-bbb080e1c5ed}, !- Inlet Port
  {dc5cc1eb-50f9-44c0-b97e-d8f9e7911482}; !- Outlet Port

OS:Node,
  {747e830c-5020-4ab4-8731-8d1cedcd91bd}, !- Handle
  Node 122,                               !- Name
  {21d36e8f-25d1-4b62-90fa-153161a6498e}, !- Inlet Port
  {dc3ae214-f4eb-4e9e-9a35-702484bbd0b9}; !- Outlet Port

OS:Node,
  {b2164a9b-a25f-4d67-ad2f-c01746f58bbe}, !- Handle
  Node 123,                               !- Name
  {c8e510a0-8b32-41e9-8119-c54819a27342}, !- Inlet Port
  {850619be-fc1e-4ddb-8c5e-f6c07c5e8e49}; !- Outlet Port

OS:Connection,
  {3d5da488-dfdf-48e2-b366-bbb080e1c5ed}, !- Handle
  {7f875145-0421-4160-9eb7-68269b5b7a4c}, !- Name
  {5efd9318-4614-470c-818b-1731a1251974}, !- Source Object
  10,                                     !- Outlet Port
  {e5048aee-10d6-4ecf-aafe-a21f3af50aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3ae214-f4eb-4e9e-9a35-702484bbd0b9}, !- Handle
  {a3f602fd-69a4-475d-8190-88f02e2fdbb5}, !- Name
  {747e830c-5020-4ab4-8731-8d1cedcd91bd}, !- Source Object
  3,                                      !- Outlet Port
  {5efd9318-4614-470c-818b-1731a1251974}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {97a1b88d-8629-4aec-8220-3a963fc5f5db}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {dc5cc1eb-50f9-44c0-b97e-d8f9e7911482}, !- Inlet Node Name
  {7289ef0d-3ac3-4775-9ec5-50acab9a81e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67cdf077-14b8-41a8-bb81-14b521de0dd9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {21d36e8f-25d1-4b62-90fa-153161a6498e}, !- Outlet Node Name
  {325ca94c-61ba-4bf6-bb09-f9407b818ac2}; !- Inlet Node Name 1

OS:Connection,
  {dc5cc1eb-50f9-44c0-b97e-d8f9e7911482}, !- Handle
  {088f4ff4-35d2-4f31-9cf4-85cc3ee91efe}, !- Name
  {e5048aee-10d6-4ecf-aafe-a21f3af50aa4}, !- Source Object
  3,                                      !- Outlet Port
  {97a1b88d-8629-4aec-8220-3a963fc5f5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d36e8f-25d1-4b62-90fa-153161a6498e}, !- Handle
  {b3172eb9-da29-4d10-a7b3-84531fa5a9b2}, !- Name
  {67cdf077-14b8-41a8-bb81-14b521de0dd9}, !- Source Object
  2,                                      !- Outlet Port
  {747e830c-5020-4ab4-8731-8d1cedcd91bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {afad564f-981f-4998-96b2-08091b6931c6}, !- Handle
  {5efd9318-4614-470c-818b-1731a1251974}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {52360f3a-398a-42b6-9f0e-a959bcb25f66}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {db54f8a2-a15a-436f-9257-957e9c9bb0c3}, !- Air Inlet Node Name
  {5165fa58-7367-42cf-b230-fc5de262ecc2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9e649efc-afc3-4840-8e1a-e6ff01f9e709}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {44493cb7-f40d-48fb-a33f-27e8ccc8505e}, !- Air Inlet Node Name
  {173f40f3-d362-4871-8a20-0045f722e7a9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c282644a-34af-4e09-a63e-4c1a842faa90}, !- Handle
  Coil Cooling DX Single Speed 13 59kBtu/hr 14.0SEER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ff659f3a-ab90-4121-9726-71fccd2ed278}, !- Air Inlet Node Name
  {90e01028-61ea-4d36-8e54-63413391307e}, !- Air Outlet Node Name
  {63d66a0b-56ce-45c1-b282-ae488d4bec53}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0ca9d89e-95cc-42ac-93bb-4202b23c1896}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {563138cb-7e5a-43ef-aa12-231ac87acdd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {94b2d3a9-e7fb-42b2-a353-46dff17bf8fe}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f287c7ff-a306-4663-9c65-47d71cacd307}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {124c964e-23c4-4fa6-90d5-0a91d05f7076}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43c8198c-a3a7-4b42-93d0-e81477bda86e}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c80ca31-dad8-4e67-b515-e2dad46c1bb4}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {560c556d-410c-4b31-a938-3d8b7b91d1bb}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3755e9b0-8384-4d8b-8836-066a3ee1e2cc}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1e3732bc-654f-4e1b-9666-d4090363f084}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1f4968c0-e07c-4be9-bf29-1ec5bab473f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1f4968c0-e07c-4be9-bf29-1ec5bab473f1}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5dfefa1-7a5e-4354-8d0b-975a8305b26d}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {1e3732bc-654f-4e1b-9666-d4090363f084}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {20ed92da-e46e-4c37-9436-97ea7206691d}, !- Mixed Air Node Name
  {608e92d4-1c38-424b-bcd4-012a006ba81a}, !- Outdoor Air Stream Node Name
  {59185ace-efba-4bd2-914d-50335589f824}, !- Relief Air Stream Node Name
  {2f1db500-6d5c-4c61-b5ae-14e6020f2640}; !- Return Air Stream Node Name

OS:Node,
  {f4389788-9318-49ec-8a0b-fad5ea5ab536}, !- Handle
  Node 124,                               !- Name
  ,                                       !- Inlet Port
  {608e92d4-1c38-424b-bcd4-012a006ba81a}; !- Outlet Port

OS:Connection,
  {608e92d4-1c38-424b-bcd4-012a006ba81a}, !- Handle
  {7a7a8172-0388-44cb-bb0c-f5f362ab4dcb}, !- Name
  {f4389788-9318-49ec-8a0b-fad5ea5ab536}, !- Source Object
  3,                                      !- Outlet Port
  {b5dfefa1-7a5e-4354-8d0b-975a8305b26d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1d0a0d5-19ac-40c9-b7b6-bb3c759353e4}, !- Handle
  Node 125,                               !- Name
  {59185ace-efba-4bd2-914d-50335589f824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59185ace-efba-4bd2-914d-50335589f824}, !- Handle
  {edace412-06df-45ca-8e6d-e21ba9225ab5}, !- Name
  {b5dfefa1-7a5e-4354-8d0b-975a8305b26d}, !- Source Object
  7,                                      !- Outlet Port
  {b1d0a0d5-19ac-40c9-b7b6-bb3c759353e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5165fa58-7367-42cf-b230-fc5de262ecc2}, !- Handle
  {fe0ef402-c267-4cac-92fb-58bc86248dae}, !- Name
  {52360f3a-398a-42b6-9f0e-a959bcb25f66}, !- Source Object
  9,                                      !- Outlet Port
  {22a6354b-7de6-48d9-adf2-0ae43772af6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b9543a9-eee7-417e-9229-0e5ba2e94b64}, !- Handle
  Node 126,                               !- Name
  {173f40f3-d362-4871-8a20-0045f722e7a9}, !- Inlet Port
  {db54f8a2-a15a-436f-9257-957e9c9bb0c3}; !- Outlet Port

OS:Connection,
  {173f40f3-d362-4871-8a20-0045f722e7a9}, !- Handle
  {67607c34-5a97-4d3e-9780-84c104d0d0e4}, !- Name
  {9e649efc-afc3-4840-8e1a-e6ff01f9e709}, !- Source Object
  6,                                      !- Outlet Port
  {7b9543a9-eee7-417e-9229-0e5ba2e94b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db54f8a2-a15a-436f-9257-957e9c9bb0c3}, !- Handle
  {b4871aab-29fa-403b-849f-8d00830beb6b}, !- Name
  {7b9543a9-eee7-417e-9229-0e5ba2e94b64}, !- Source Object
  3,                                      !- Outlet Port
  {52360f3a-398a-42b6-9f0e-a959bcb25f66}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ca717a66-1923-4360-9e93-811e22d5f3dc}, !- Handle
  Node 127,                               !- Name
  {90e01028-61ea-4d36-8e54-63413391307e}, !- Inlet Port
  {44493cb7-f40d-48fb-a33f-27e8ccc8505e}; !- Outlet Port

OS:Connection,
  {90e01028-61ea-4d36-8e54-63413391307e}, !- Handle
  {ccf19eec-72c5-4aaf-87e9-391ef42500dc}, !- Name
  {c282644a-34af-4e09-a63e-4c1a842faa90}, !- Source Object
  9,                                      !- Outlet Port
  {ca717a66-1923-4360-9e93-811e22d5f3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44493cb7-f40d-48fb-a33f-27e8ccc8505e}, !- Handle
  {f0badb31-7934-4d3f-ba69-fd40579ec818}, !- Name
  {ca717a66-1923-4360-9e93-811e22d5f3dc}, !- Source Object
  3,                                      !- Outlet Port
  {9e649efc-afc3-4840-8e1a-e6ff01f9e709}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aa4be9d2-c100-4e21-be07-741bd7c52c01}, !- Handle
  Node 128,                               !- Name
  {20ed92da-e46e-4c37-9436-97ea7206691d}, !- Inlet Port
  {ff659f3a-ab90-4121-9726-71fccd2ed278}; !- Outlet Port

OS:Connection,
  {2f1db500-6d5c-4c61-b5ae-14e6020f2640}, !- Handle
  {d5d9b8e2-18ae-4d75-b6bb-7fa8c533c5dd}, !- Name
  {12de854d-b0e9-44d4-bfd0-d56cd8086cb7}, !- Source Object
  3,                                      !- Outlet Port
  {b5dfefa1-7a5e-4354-8d0b-975a8305b26d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {20ed92da-e46e-4c37-9436-97ea7206691d}, !- Handle
  {a591beae-30e0-4b6a-a0db-87a912b35f6a}, !- Name
  {b5dfefa1-7a5e-4354-8d0b-975a8305b26d}, !- Source Object
  5,                                      !- Outlet Port
  {aa4be9d2-c100-4e21-be07-741bd7c52c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff659f3a-ab90-4121-9726-71fccd2ed278}, !- Handle
  {cfbe1387-b251-4e8c-afd5-0e9b64fcac40}, !- Name
  {aa4be9d2-c100-4e21-be07-741bd7c52c01}, !- Source Object
  3,                                      !- Outlet Port
  {c282644a-34af-4e09-a63e-4c1a842faa90}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2cd25e94-5163-4f56-bf88-76b2faeb7574}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {99c6db98-4904-4f4e-987d-401742fe3c63}, !- Control Zone Name
  {22a6354b-7de6-48d9-adf2-0ae43772af6c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {435f9de7-c89c-4d4a-85ff-9ddee24cf6d9}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {7289ef0d-3ac3-4775-9ec5-50acab9a81e8}, !- Inlet Air Node Name
  {c8e510a0-8b32-41e9-8119-c54819a27342}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08ac9229-f15e-41a7-a7a5-0bcc02665655}, !- Handle
  Node 129,                               !- Name
  {e23b832c-a50f-41d0-b1f2-31c3bf4467c8}, !- Inlet Port
  {325ca94c-61ba-4bf6-bb09-f9407b818ac2}; !- Outlet Port

OS:Connection,
  {850619be-fc1e-4ddb-8c5e-f6c07c5e8e49}, !- Handle
  {2f911424-17eb-4ce8-8597-930ca4dda808}, !- Name
  {b2164a9b-a25f-4d67-ad2f-c01746f58bbe}, !- Source Object
  3,                                      !- Outlet Port
  {604f2fd5-f860-4ae1-b40d-09238baf649c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e23b832c-a50f-41d0-b1f2-31c3bf4467c8}, !- Handle
  {52053988-66e6-485e-9a82-2340e084632f}, !- Name
  {99c6db98-4904-4f4e-987d-401742fe3c63}, !- Source Object
  12,                                     !- Outlet Port
  {08ac9229-f15e-41a7-a7a5-0bcc02665655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325ca94c-61ba-4bf6-bb09-f9407b818ac2}, !- Handle
  {704ab1e5-089e-477c-897f-763fd6b3dd39}, !- Name
  {08ac9229-f15e-41a7-a7a5-0bcc02665655}, !- Source Object
  3,                                      !- Outlet Port
  {67cdf077-14b8-41a8-bb81-14b521de0dd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7289ef0d-3ac3-4775-9ec5-50acab9a81e8}, !- Handle
  {81f86f52-159c-405b-8e54-02b30bfff912}, !- Name
  {97a1b88d-8629-4aec-8220-3a963fc5f5db}, !- Source Object
  3,                                      !- Outlet Port
  {435f9de7-c89c-4d4a-85ff-9ddee24cf6d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8e510a0-8b32-41e9-8119-c54819a27342}, !- Handle
  {fd94d8d0-9ef2-41de-b300-024317431884}, !- Name
  {435f9de7-c89c-4d4a-85ff-9ddee24cf6d9}, !- Source Object
  4,                                      !- Outlet Port
  {b2164a9b-a25f-4d67-ad2f-c01746f58bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {95bf46e9-6834-4da2-8c7d-d91973fd3f73}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0693f93d-1773-4446-8a9c-01ff86586443}, !- Water Inlet Node Name
  {208696f4-0683-4349-a04f-40adbf6d59be}; !- Water Outlet Node Name

OS:Node,
  {d0ea86fd-190d-46aa-af43-49878fdc77ce}, !- Handle
  Node 130,                               !- Name
  {db784d2d-e028-42aa-a787-f1f6aeaff728}, !- Inlet Port
  {0693f93d-1773-4446-8a9c-01ff86586443}; !- Outlet Port

OS:Connection,
  {db784d2d-e028-42aa-a787-f1f6aeaff728}, !- Handle
  {8623e5a0-34db-422b-b1db-6790e2718c3e}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  15,                                     !- Outlet Port
  {d0ea86fd-190d-46aa-af43-49878fdc77ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3392f5a-5150-4afa-9a14-cd5442b52ece}, !- Handle
  Node 131,                               !- Name
  {208696f4-0683-4349-a04f-40adbf6d59be}, !- Inlet Port
  {261c1413-6d9a-4c0d-9072-f883539c7c1b}; !- Outlet Port

OS:Connection,
  {0693f93d-1773-4446-8a9c-01ff86586443}, !- Handle
  {4dc689d3-4aac-41ad-a189-463e77d1ad02}, !- Name
  {d0ea86fd-190d-46aa-af43-49878fdc77ce}, !- Source Object
  3,                                      !- Outlet Port
  {95bf46e9-6834-4da2-8c7d-d91973fd3f73}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {208696f4-0683-4349-a04f-40adbf6d59be}, !- Handle
  {94f370c7-3d18-4bb7-8d9d-e854faaf70cb}, !- Name
  {95bf46e9-6834-4da2-8c7d-d91973fd3f73}, !- Source Object
  10,                                     !- Outlet Port
  {f3392f5a-5150-4afa-9a14-cd5442b52ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261c1413-6d9a-4c0d-9072-f883539c7c1b}, !- Handle
  {0a0102b5-2601-4f4a-b796-8c4db285b6ec}, !- Name
  {f3392f5a-5150-4afa-9a14-cd5442b52ece}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {75329b40-cd66-4b83-97bb-a22e2cafa3b5}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {95bf46e9-6834-4da2-8c7d-d91973fd3f73}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7f951efb-ef31-49a2-9ec1-07eb369de743}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Availability Schedule
  {05b79afb-8b93-490d-a15d-f48cf6774c05}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67a08faf-3566-48ef-97dd-98f02aeb4b17}, !- Supply Side Inlet Node Name
  {249c0901-6104-4b3c-b4bb-b6ff32be1efa}, !- Demand Side Outlet Node Name
  {3213d033-edcc-46c8-affd-89c6aa615331}, !- Demand Side Inlet Node A
  {26c6e3de-9cc5-4619-881e-ad67087b93f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {37258327-9ff0-4490-af48-932fe1ad767c}, !- Demand Mixer Name
  {02bdf774-b468-42d5-b88b-0dafc5860116}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6a2d35c4-fe0c-467d-b31d-62ca69ed2c8e}, !- Handle
  Node 132,                               !- Name
  {67a08faf-3566-48ef-97dd-98f02aeb4b17}, !- Inlet Port
  {67689fea-3b59-4a37-8c49-ca3fe70ae9be}; !- Outlet Port

OS:Node,
  {7bae24d1-9684-4b9e-b43b-ab8acd3842ef}, !- Handle
  Node 133,                               !- Name
  {4244ba49-c8d5-43b0-b694-649baf99f2aa}, !- Inlet Port
  {26c6e3de-9cc5-4619-881e-ad67087b93f6}; !- Outlet Port

OS:Connection,
  {67a08faf-3566-48ef-97dd-98f02aeb4b17}, !- Handle
  {c8a0d4ed-8f1e-42bd-ae5e-923f02d24ce5}, !- Name
  {7f951efb-ef31-49a2-9ec1-07eb369de743}, !- Source Object
  8,                                      !- Outlet Port
  {6a2d35c4-fe0c-467d-b31d-62ca69ed2c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c6e3de-9cc5-4619-881e-ad67087b93f6}, !- Handle
  {9d4bf919-face-4ca0-bc28-49709dfe17dd}, !- Name
  {7bae24d1-9684-4b9e-b43b-ab8acd3842ef}, !- Source Object
  3,                                      !- Outlet Port
  {7f951efb-ef31-49a2-9ec1-07eb369de743}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {75ef6c9c-9831-4571-a1bc-3049f485b872}, !- Handle
  Node 134,                               !- Name
  {3213d033-edcc-46c8-affd-89c6aa615331}, !- Inlet Port
  {43902e6d-a713-4d41-b932-6262ab4e937a}; !- Outlet Port

OS:Node,
  {b2ad662c-82cb-444e-a34e-d860eeb8f1f0}, !- Handle
  Node 135,                               !- Name
  {84b9c69a-fad3-482f-851c-b53779ba0c46}, !- Inlet Port
  {249c0901-6104-4b3c-b4bb-b6ff32be1efa}; !- Outlet Port

OS:Node,
  {25904f5c-8b89-4fac-b486-22a80ce4dd91}, !- Handle
  Node 136,                               !- Name
  {ecfa53fe-056e-4e97-a5c4-d9280fc33093}, !- Inlet Port
  {c2fc4e66-41ee-4b38-8fd1-48899559e798}; !- Outlet Port

OS:Connection,
  {3213d033-edcc-46c8-affd-89c6aa615331}, !- Handle
  {22160f94-406d-483e-b675-023030f53f7a}, !- Name
  {7f951efb-ef31-49a2-9ec1-07eb369de743}, !- Source Object
  10,                                     !- Outlet Port
  {75ef6c9c-9831-4571-a1bc-3049f485b872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {249c0901-6104-4b3c-b4bb-b6ff32be1efa}, !- Handle
  {6bc31468-6d69-4187-ad86-4b52b8e782b5}, !- Name
  {b2ad662c-82cb-444e-a34e-d860eeb8f1f0}, !- Source Object
  3,                                      !- Outlet Port
  {7f951efb-ef31-49a2-9ec1-07eb369de743}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {02bdf774-b468-42d5-b88b-0dafc5860116}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {43902e6d-a713-4d41-b932-6262ab4e937a}, !- Inlet Node Name
  {c8f316f3-8a98-4d04-8fa1-8105644ed7d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {37258327-9ff0-4490-af48-932fe1ad767c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {84b9c69a-fad3-482f-851c-b53779ba0c46}, !- Outlet Node Name
  {8b6f9436-1a36-4779-ae52-57aeec601b86}; !- Inlet Node Name 1

OS:Connection,
  {43902e6d-a713-4d41-b932-6262ab4e937a}, !- Handle
  {bb5c844a-cd09-4590-8b7a-8263bb70864b}, !- Name
  {75ef6c9c-9831-4571-a1bc-3049f485b872}, !- Source Object
  3,                                      !- Outlet Port
  {02bdf774-b468-42d5-b88b-0dafc5860116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b9c69a-fad3-482f-851c-b53779ba0c46}, !- Handle
  {91b7ad25-55bb-42ee-ab2f-6c19eadaa2a4}, !- Name
  {37258327-9ff0-4490-af48-932fe1ad767c}, !- Source Object
  2,                                      !- Outlet Port
  {b2ad662c-82cb-444e-a34e-d860eeb8f1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f8f72ca3-1375-4d38-b5b6-344aff91f187}, !- Handle
  {7f951efb-ef31-49a2-9ec1-07eb369de743}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {628423dc-24dd-4225-b0c1-c74fc5e27ff8}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4b8ede11-4718-40a2-b501-00a2e6ecf51b}, !- Air Inlet Node Name
  {4244ba49-c8d5-43b0-b694-649baf99f2aa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {66e2687c-3f43-47a7-849f-d2cbafc05a26}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6492c9f7-25d9-4cc3-b3af-0dad0fffef64}, !- Air Inlet Node Name
  {4252274f-fd98-45cc-933f-6a3a33a86fa2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ae538807-ccb4-4cf9-82c0-296dcf0a2720}, !- Handle
  Coil Cooling DX Single Speed 14 97kBtu/hr 9.7EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35205507361614,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fdeb6725-1655-4e23-a112-d8421615122f}, !- Air Inlet Node Name
  {f43f41f5-1be4-4f64-9c19-64a62bed9bf6}, !- Air Outlet Node Name
  {5b54f388-c14e-48dd-88e1-4db5cf8c7464}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ec07055b-cdf0-42f6-b8b0-4968d2beb17d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c5bd5ac4-78c6-4c4e-9c94-96cf7853ed56}, !- Energy Input Ratio Function of Temperature Curve Name
  {cab09009-798c-4ff4-b4a8-13f860643f02}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {33a4f514-b668-4483-9ef7-4ddc4d98b66b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f5a68bc3-dc30-4ac6-a1b8-7a5e720ffb7d}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a359c06-fac3-4dd4-bc2f-dfacabbdc7d5}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {44a5cd81-377f-4470-a135-bc2becdd314a}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08945761-c536-4a8a-a6a0-da84ad26d473}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f59aff1a-e100-4b3d-acf7-d147efbb042c}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {dd49d05f-5c26-4df0-98ee-efbb091adf0f}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4df07374-6a60-488c-8bca-c0bb1206d017}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4df07374-6a60-488c-8bca-c0bb1206d017}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f592e535-9ff3-4954-a231-ae672505ebae}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {dd49d05f-5c26-4df0-98ee-efbb091adf0f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42cefdcb-63d2-423f-8cd7-5195abba06a3}, !- Mixed Air Node Name
  {a5b2186c-ba91-4c6d-a70d-d146ecd2348d}, !- Outdoor Air Stream Node Name
  {094c14b8-f0f9-4369-9f10-9356625bf0fb}, !- Relief Air Stream Node Name
  {67689fea-3b59-4a37-8c49-ca3fe70ae9be}; !- Return Air Stream Node Name

OS:Node,
  {e8962a57-6032-46a5-973e-5f8a8992ee2b}, !- Handle
  Node 137,                               !- Name
  ,                                       !- Inlet Port
  {a5b2186c-ba91-4c6d-a70d-d146ecd2348d}; !- Outlet Port

OS:Connection,
  {a5b2186c-ba91-4c6d-a70d-d146ecd2348d}, !- Handle
  {e443e614-1727-4396-aec7-4001d980b6c1}, !- Name
  {e8962a57-6032-46a5-973e-5f8a8992ee2b}, !- Source Object
  3,                                      !- Outlet Port
  {f592e535-9ff3-4954-a231-ae672505ebae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {627bd654-06f8-47e7-9a1d-e5c539f29c72}, !- Handle
  Node 138,                               !- Name
  {094c14b8-f0f9-4369-9f10-9356625bf0fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {094c14b8-f0f9-4369-9f10-9356625bf0fb}, !- Handle
  {5f12ab03-86a0-4022-8798-2834c7b3d427}, !- Name
  {f592e535-9ff3-4954-a231-ae672505ebae}, !- Source Object
  7,                                      !- Outlet Port
  {627bd654-06f8-47e7-9a1d-e5c539f29c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4244ba49-c8d5-43b0-b694-649baf99f2aa}, !- Handle
  {805822fd-3a79-4a27-8cac-725acdbddf55}, !- Name
  {628423dc-24dd-4225-b0c1-c74fc5e27ff8}, !- Source Object
  9,                                      !- Outlet Port
  {7bae24d1-9684-4b9e-b43b-ab8acd3842ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79d05ad8-e214-4f9e-8611-729af6f8d7c9}, !- Handle
  Node 139,                               !- Name
  {4252274f-fd98-45cc-933f-6a3a33a86fa2}, !- Inlet Port
  {4b8ede11-4718-40a2-b501-00a2e6ecf51b}; !- Outlet Port

OS:Connection,
  {4252274f-fd98-45cc-933f-6a3a33a86fa2}, !- Handle
  {fce2594b-33fb-4f00-90b3-ef35a4c78006}, !- Name
  {66e2687c-3f43-47a7-849f-d2cbafc05a26}, !- Source Object
  6,                                      !- Outlet Port
  {79d05ad8-e214-4f9e-8611-729af6f8d7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8ede11-4718-40a2-b501-00a2e6ecf51b}, !- Handle
  {15facf2c-4b79-46a2-a133-45bdbace0b10}, !- Name
  {79d05ad8-e214-4f9e-8611-729af6f8d7c9}, !- Source Object
  3,                                      !- Outlet Port
  {628423dc-24dd-4225-b0c1-c74fc5e27ff8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e3047f72-7bf5-40d5-b10e-4eaa046aeb5b}, !- Handle
  Node 140,                               !- Name
  {f43f41f5-1be4-4f64-9c19-64a62bed9bf6}, !- Inlet Port
  {6492c9f7-25d9-4cc3-b3af-0dad0fffef64}; !- Outlet Port

OS:Connection,
  {f43f41f5-1be4-4f64-9c19-64a62bed9bf6}, !- Handle
  {11b49a3c-f80a-4938-ac62-a3e57828e5b2}, !- Name
  {ae538807-ccb4-4cf9-82c0-296dcf0a2720}, !- Source Object
  9,                                      !- Outlet Port
  {e3047f72-7bf5-40d5-b10e-4eaa046aeb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6492c9f7-25d9-4cc3-b3af-0dad0fffef64}, !- Handle
  {33c48e49-b22a-4926-8161-0f3602432799}, !- Name
  {e3047f72-7bf5-40d5-b10e-4eaa046aeb5b}, !- Source Object
  3,                                      !- Outlet Port
  {66e2687c-3f43-47a7-849f-d2cbafc05a26}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c55a8076-e45b-44a1-954e-657568e2a2e3}, !- Handle
  Node 141,                               !- Name
  {42cefdcb-63d2-423f-8cd7-5195abba06a3}, !- Inlet Port
  {fdeb6725-1655-4e23-a112-d8421615122f}; !- Outlet Port

OS:Connection,
  {67689fea-3b59-4a37-8c49-ca3fe70ae9be}, !- Handle
  {017468f0-c37b-4222-bfa9-3cb00e49b992}, !- Name
  {6a2d35c4-fe0c-467d-b31d-62ca69ed2c8e}, !- Source Object
  3,                                      !- Outlet Port
  {f592e535-9ff3-4954-a231-ae672505ebae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42cefdcb-63d2-423f-8cd7-5195abba06a3}, !- Handle
  {bc15e3cf-aff4-45f0-887c-9d946fe839b1}, !- Name
  {f592e535-9ff3-4954-a231-ae672505ebae}, !- Source Object
  5,                                      !- Outlet Port
  {c55a8076-e45b-44a1-954e-657568e2a2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdeb6725-1655-4e23-a112-d8421615122f}, !- Handle
  {acdcd3ac-3835-4e8f-b266-3c770dda2f65}, !- Name
  {c55a8076-e45b-44a1-954e-657568e2a2e3}, !- Source Object
  3,                                      !- Outlet Port
  {ae538807-ccb4-4cf9-82c0-296dcf0a2720}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b62640ae-3dc6-4a5d-9fe4-6a63fc3d1334}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f7f4f173-6276-4bee-ac84-f9049ea7e6ba}, !- Control Zone Name
  {7bae24d1-9684-4b9e-b43b-ab8acd3842ef}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9a238e71-9a2a-46e1-8b1d-c82b91fa5783}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {c8f316f3-8a98-4d04-8fa1-8105644ed7d5}, !- Inlet Air Node Name
  {ecfa53fe-056e-4e97-a5c4-d9280fc33093}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e9ec111-e041-42a7-bd71-70511faffdac}, !- Handle
  Node 142,                               !- Name
  {3003664c-c096-40b2-8d5f-8fc21869d9c8}, !- Inlet Port
  {8b6f9436-1a36-4779-ae52-57aeec601b86}; !- Outlet Port

OS:Connection,
  {c2fc4e66-41ee-4b38-8fd1-48899559e798}, !- Handle
  {043b0710-df08-44a5-80b9-3117dcef025c}, !- Name
  {25904f5c-8b89-4fac-b486-22a80ce4dd91}, !- Source Object
  3,                                      !- Outlet Port
  {d3f79020-9d3f-468a-afa8-cad26cac7bc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3003664c-c096-40b2-8d5f-8fc21869d9c8}, !- Handle
  {aa617b12-edd3-4a64-9891-994bdc0fc43f}, !- Name
  {f7f4f173-6276-4bee-ac84-f9049ea7e6ba}, !- Source Object
  12,                                     !- Outlet Port
  {2e9ec111-e041-42a7-bd71-70511faffdac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6f9436-1a36-4779-ae52-57aeec601b86}, !- Handle
  {9fd0af3b-518b-419f-ae1a-3567ca5fbd75}, !- Name
  {2e9ec111-e041-42a7-bd71-70511faffdac}, !- Source Object
  3,                                      !- Outlet Port
  {37258327-9ff0-4490-af48-932fe1ad767c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8f316f3-8a98-4d04-8fa1-8105644ed7d5}, !- Handle
  {5827be5f-e446-4428-85bb-f3320f13fa28}, !- Name
  {02bdf774-b468-42d5-b88b-0dafc5860116}, !- Source Object
  3,                                      !- Outlet Port
  {9a238e71-9a2a-46e1-8b1d-c82b91fa5783}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecfa53fe-056e-4e97-a5c4-d9280fc33093}, !- Handle
  {df80fa23-4f54-4871-8342-9a9aea92f0e3}, !- Name
  {9a238e71-9a2a-46e1-8b1d-c82b91fa5783}, !- Source Object
  4,                                      !- Outlet Port
  {25904f5c-8b89-4fac-b486-22a80ce4dd91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {406a1309-da10-4b37-bcb0-9b5e25963467}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e0174654-fccb-44af-a047-cd943aefab92}, !- Water Inlet Node Name
  {88462da5-2006-4e0c-b6ff-c1c3ad501d99}; !- Water Outlet Node Name

OS:Node,
  {33668484-0ef1-40c5-a239-b98ca54049b0}, !- Handle
  Node 143,                               !- Name
  {68904ea2-2d20-456d-bcff-e0848cd18c2c}, !- Inlet Port
  {e0174654-fccb-44af-a047-cd943aefab92}; !- Outlet Port

OS:Connection,
  {68904ea2-2d20-456d-bcff-e0848cd18c2c}, !- Handle
  {05765ccd-b33f-482b-92f3-72ef8867da0f}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  16,                                     !- Outlet Port
  {33668484-0ef1-40c5-a239-b98ca54049b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c318d39f-27a2-4af3-ad7a-4d667d4ad87c}, !- Handle
  Node 144,                               !- Name
  {88462da5-2006-4e0c-b6ff-c1c3ad501d99}, !- Inlet Port
  {2402f5a9-1a16-4083-93ad-d5fafe620552}; !- Outlet Port

OS:Connection,
  {e0174654-fccb-44af-a047-cd943aefab92}, !- Handle
  {1171d306-ee2f-4c20-bb52-d1c57b9b2b8a}, !- Name
  {33668484-0ef1-40c5-a239-b98ca54049b0}, !- Source Object
  3,                                      !- Outlet Port
  {406a1309-da10-4b37-bcb0-9b5e25963467}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {88462da5-2006-4e0c-b6ff-c1c3ad501d99}, !- Handle
  {2a01675d-3c2e-402b-94f4-7fddca44dc3c}, !- Name
  {406a1309-da10-4b37-bcb0-9b5e25963467}, !- Source Object
  10,                                     !- Outlet Port
  {c318d39f-27a2-4af3-ad7a-4d667d4ad87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2402f5a9-1a16-4083-93ad-d5fafe620552}, !- Handle
  {4a035a8d-0d9e-4351-8d1e-a45c498d8b3e}, !- Name
  {c318d39f-27a2-4af3-ad7a-4d667d4ad87c}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7f74c2ed-739a-4d63-a068-7ed6e0cb5cc8}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {406a1309-da10-4b37-bcb0-9b5e25963467}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0744a5e1-947b-4f5a-8ebb-d3e460336f21}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Availability Schedule
  {3c3d2677-9d39-4923-ae06-5f5d5f526815}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3a8f44d7-e47f-4732-a1fa-edb5100c733a}, !- Supply Side Inlet Node Name
  {ccef4306-272b-43b3-9f34-1349ebbf4639}, !- Demand Side Outlet Node Name
  {59cdb006-4991-4040-bdcd-18904ef7e06a}, !- Demand Side Inlet Node A
  {a6879b6c-ade5-4b1d-9ef7-3fc645111422}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {71deb251-7764-4fa7-9b51-e5e3b874056a}, !- Demand Mixer Name
  {c5c3da17-0ec8-432d-9133-bf4c7dfd1c74}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99193c8c-363f-4c51-8c0c-b50bdf0d988c}, !- Handle
  Node 145,                               !- Name
  {3a8f44d7-e47f-4732-a1fa-edb5100c733a}, !- Inlet Port
  {7e144922-6c6f-4bb2-8786-2c3d6d7de9c2}; !- Outlet Port

OS:Node,
  {36cdd89b-27e9-4b4f-a93f-04898060e953}, !- Handle
  Node 146,                               !- Name
  {eefa4fb1-dc89-428f-bf98-ccea8d8cf251}, !- Inlet Port
  {a6879b6c-ade5-4b1d-9ef7-3fc645111422}; !- Outlet Port

OS:Connection,
  {3a8f44d7-e47f-4732-a1fa-edb5100c733a}, !- Handle
  {8cb6493a-4e4d-45f0-a904-15fd226e258a}, !- Name
  {0744a5e1-947b-4f5a-8ebb-d3e460336f21}, !- Source Object
  8,                                      !- Outlet Port
  {99193c8c-363f-4c51-8c0c-b50bdf0d988c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6879b6c-ade5-4b1d-9ef7-3fc645111422}, !- Handle
  {5c789c35-c402-41ec-8d4f-918bf1912c48}, !- Name
  {36cdd89b-27e9-4b4f-a93f-04898060e953}, !- Source Object
  3,                                      !- Outlet Port
  {0744a5e1-947b-4f5a-8ebb-d3e460336f21}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {15022ed3-3445-4ea7-8e27-dd85c30d3616}, !- Handle
  Node 147,                               !- Name
  {59cdb006-4991-4040-bdcd-18904ef7e06a}, !- Inlet Port
  {09da51ba-3353-4051-9752-67baa16380c6}; !- Outlet Port

OS:Node,
  {1b4ff3af-3d3f-4e6e-9cc9-aa806addebdb}, !- Handle
  Node 148,                               !- Name
  {d995f0bd-75bc-4c8e-b322-aab4b3e87a8c}, !- Inlet Port
  {ccef4306-272b-43b3-9f34-1349ebbf4639}; !- Outlet Port

OS:Node,
  {51e57e5d-ec20-4cca-aa08-7d5a4500a815}, !- Handle
  Node 149,                               !- Name
  {6a1eb3c5-4226-410b-9006-27ece40cc8d9}, !- Inlet Port
  {c65f4253-7315-4695-8bc8-c5f9481b8c37}; !- Outlet Port

OS:Connection,
  {59cdb006-4991-4040-bdcd-18904ef7e06a}, !- Handle
  {9edbc6bc-7988-4a96-b4d2-201b92cbda88}, !- Name
  {0744a5e1-947b-4f5a-8ebb-d3e460336f21}, !- Source Object
  10,                                     !- Outlet Port
  {15022ed3-3445-4ea7-8e27-dd85c30d3616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccef4306-272b-43b3-9f34-1349ebbf4639}, !- Handle
  {28c56222-1dd7-412b-bf05-b6f3d1b81ec1}, !- Name
  {1b4ff3af-3d3f-4e6e-9cc9-aa806addebdb}, !- Source Object
  3,                                      !- Outlet Port
  {0744a5e1-947b-4f5a-8ebb-d3e460336f21}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5c3da17-0ec8-432d-9133-bf4c7dfd1c74}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {09da51ba-3353-4051-9752-67baa16380c6}, !- Inlet Node Name
  {3ecbb033-6a8d-4604-a51e-93b47169946c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {71deb251-7764-4fa7-9b51-e5e3b874056a}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {d995f0bd-75bc-4c8e-b322-aab4b3e87a8c}, !- Outlet Node Name
  {c598da65-086b-405e-ae07-d4f583c3e899}; !- Inlet Node Name 1

OS:Connection,
  {09da51ba-3353-4051-9752-67baa16380c6}, !- Handle
  {2cc49c51-5426-4094-9bf9-89b7ee9995b2}, !- Name
  {15022ed3-3445-4ea7-8e27-dd85c30d3616}, !- Source Object
  3,                                      !- Outlet Port
  {c5c3da17-0ec8-432d-9133-bf4c7dfd1c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d995f0bd-75bc-4c8e-b322-aab4b3e87a8c}, !- Handle
  {63ecc291-42a1-4655-b28e-58e4ca21c9e7}, !- Name
  {71deb251-7764-4fa7-9b51-e5e3b874056a}, !- Source Object
  2,                                      !- Outlet Port
  {1b4ff3af-3d3f-4e6e-9cc9-aa806addebdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a739bbb2-0475-4aae-92a3-17e0276c0e53}, !- Handle
  {0744a5e1-947b-4f5a-8ebb-d3e460336f21}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {ae31d264-5ebb-4138-82fe-5bb6defdcd5a}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {271e23a0-2bd6-49a2-989c-48ba5ce5abef}, !- Air Inlet Node Name
  {eefa4fb1-dc89-428f-bf98-ccea8d8cf251}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8e7e4e4f-e192-407f-8d86-48477990cf36}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {74981de8-b79d-46aa-84dd-9fe9391236cd}, !- Air Inlet Node Name
  {d1ea3e5c-12f5-4f4b-b8a4-787bfe26e892}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {84c28b01-1c88-4f73-8477-7667d8a782df}, !- Handle
  Coil Cooling DX Single Speed 15 97kBtu/hr 9.7EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35205507361614,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6e8e14f3-35b3-47fb-9e98-52f1a3858aa1}, !- Air Inlet Node Name
  {41985d85-b659-4f31-813a-b80a4ac8253c}, !- Air Outlet Node Name
  {cf612433-c4dd-4eb8-8ff2-7b721b1fb6aa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa6e5996-8f07-4eba-be7f-bcb230d8a87d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9c819748-b08c-41e1-a2d0-76d4b7d1cad5}, !- Energy Input Ratio Function of Temperature Curve Name
  {1c8444e0-ab8f-4146-a161-a8532cbbe496}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7b5a41d-916a-4ff4-a3a1-22384cc8771b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3b834332-98f7-4ff0-a770-74f8434c49b2}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62c52b74-877e-43f2-ab41-e1fa6e6fc091}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {386f1f9e-d56d-4d08-ad70-90f42ee4babc}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {003c1cc6-98a8-4b1e-b512-e0357a564a3a}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eaab8b81-1244-4913-887d-09ad7f137ead}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {82cc2840-5ecb-4e5f-abe4-7b085a42c27c}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37dece6b-a261-4f86-9d2d-3cc71413399b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {37dece6b-a261-4f86-9d2d-3cc71413399b}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {33ffec78-82c6-49fd-8d10-dd72af89d1a0}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {82cc2840-5ecb-4e5f-abe4-7b085a42c27c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3badd081-4442-4ae8-9c57-21c133087c3e}, !- Mixed Air Node Name
  {984ce7ba-5d3a-4d4b-bf72-98ebf4b3d8bf}, !- Outdoor Air Stream Node Name
  {30e40032-e30c-4f43-8f4f-3bb8955ad8f8}, !- Relief Air Stream Node Name
  {7e144922-6c6f-4bb2-8786-2c3d6d7de9c2}; !- Return Air Stream Node Name

OS:Node,
  {c412738c-3700-49dc-b119-45d83c5e346f}, !- Handle
  Node 150,                               !- Name
  ,                                       !- Inlet Port
  {984ce7ba-5d3a-4d4b-bf72-98ebf4b3d8bf}; !- Outlet Port

OS:Connection,
  {984ce7ba-5d3a-4d4b-bf72-98ebf4b3d8bf}, !- Handle
  {d76930fb-7b97-48d7-8ae1-734ae237e3bd}, !- Name
  {c412738c-3700-49dc-b119-45d83c5e346f}, !- Source Object
  3,                                      !- Outlet Port
  {33ffec78-82c6-49fd-8d10-dd72af89d1a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {816e775b-6fd8-4c52-af5a-e87ac158db40}, !- Handle
  Node 151,                               !- Name
  {30e40032-e30c-4f43-8f4f-3bb8955ad8f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30e40032-e30c-4f43-8f4f-3bb8955ad8f8}, !- Handle
  {ded2c032-ba97-46b1-bcaa-072e422b0a2c}, !- Name
  {33ffec78-82c6-49fd-8d10-dd72af89d1a0}, !- Source Object
  7,                                      !- Outlet Port
  {816e775b-6fd8-4c52-af5a-e87ac158db40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefa4fb1-dc89-428f-bf98-ccea8d8cf251}, !- Handle
  {1dcecc00-3fa3-4354-97f5-b4f5679d691b}, !- Name
  {ae31d264-5ebb-4138-82fe-5bb6defdcd5a}, !- Source Object
  9,                                      !- Outlet Port
  {36cdd89b-27e9-4b4f-a93f-04898060e953}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b152aa64-5db3-46d5-92fe-514009e39903}, !- Handle
  Node 152,                               !- Name
  {d1ea3e5c-12f5-4f4b-b8a4-787bfe26e892}, !- Inlet Port
  {271e23a0-2bd6-49a2-989c-48ba5ce5abef}; !- Outlet Port

OS:Connection,
  {d1ea3e5c-12f5-4f4b-b8a4-787bfe26e892}, !- Handle
  {40c55a7b-2641-4165-a892-9e8e7d8a73c3}, !- Name
  {8e7e4e4f-e192-407f-8d86-48477990cf36}, !- Source Object
  6,                                      !- Outlet Port
  {b152aa64-5db3-46d5-92fe-514009e39903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271e23a0-2bd6-49a2-989c-48ba5ce5abef}, !- Handle
  {c1e4d1d8-7e76-4ac2-aa67-9ddc37a4a152}, !- Name
  {b152aa64-5db3-46d5-92fe-514009e39903}, !- Source Object
  3,                                      !- Outlet Port
  {ae31d264-5ebb-4138-82fe-5bb6defdcd5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {75222437-3c18-44ea-be9d-9d54277a4102}, !- Handle
  Node 153,                               !- Name
  {41985d85-b659-4f31-813a-b80a4ac8253c}, !- Inlet Port
  {74981de8-b79d-46aa-84dd-9fe9391236cd}; !- Outlet Port

OS:Connection,
  {41985d85-b659-4f31-813a-b80a4ac8253c}, !- Handle
  {86d76d9a-671b-442f-94a0-d16806a583c2}, !- Name
  {84c28b01-1c88-4f73-8477-7667d8a782df}, !- Source Object
  9,                                      !- Outlet Port
  {75222437-3c18-44ea-be9d-9d54277a4102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74981de8-b79d-46aa-84dd-9fe9391236cd}, !- Handle
  {e9ad181b-3971-4fe3-b886-d75462f7ac4a}, !- Name
  {75222437-3c18-44ea-be9d-9d54277a4102}, !- Source Object
  3,                                      !- Outlet Port
  {8e7e4e4f-e192-407f-8d86-48477990cf36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {694c7961-bfcb-4d4f-94e2-728b94b76488}, !- Handle
  Node 154,                               !- Name
  {3badd081-4442-4ae8-9c57-21c133087c3e}, !- Inlet Port
  {6e8e14f3-35b3-47fb-9e98-52f1a3858aa1}; !- Outlet Port

OS:Connection,
  {7e144922-6c6f-4bb2-8786-2c3d6d7de9c2}, !- Handle
  {93d31d79-4a24-4b3f-aa32-be0c2d337162}, !- Name
  {99193c8c-363f-4c51-8c0c-b50bdf0d988c}, !- Source Object
  3,                                      !- Outlet Port
  {33ffec78-82c6-49fd-8d10-dd72af89d1a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3badd081-4442-4ae8-9c57-21c133087c3e}, !- Handle
  {e232d619-eeb5-4f2d-9a76-b71b2e3206f1}, !- Name
  {33ffec78-82c6-49fd-8d10-dd72af89d1a0}, !- Source Object
  5,                                      !- Outlet Port
  {694c7961-bfcb-4d4f-94e2-728b94b76488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8e14f3-35b3-47fb-9e98-52f1a3858aa1}, !- Handle
  {21baf524-e5dc-4141-b0e7-c39b0a86e275}, !- Name
  {694c7961-bfcb-4d4f-94e2-728b94b76488}, !- Source Object
  3,                                      !- Outlet Port
  {84c28b01-1c88-4f73-8477-7667d8a782df}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {47735e0e-34ca-4e8d-9612-bfd48288a821}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {37091d65-f069-4939-89f4-b76d53d0ff81}, !- Control Zone Name
  {36cdd89b-27e9-4b4f-a93f-04898060e953}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4076ce0b-4de3-4f7f-9511-441623e05f6d}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {3ecbb033-6a8d-4604-a51e-93b47169946c}, !- Inlet Air Node Name
  {6a1eb3c5-4226-410b-9006-27ece40cc8d9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {918b47ef-7207-4792-a6fb-987ab771d3eb}, !- Handle
  Node 155,                               !- Name
  {cb2c9c48-a582-4851-86b6-f0348f65d548}, !- Inlet Port
  {c598da65-086b-405e-ae07-d4f583c3e899}; !- Outlet Port

OS:Connection,
  {c65f4253-7315-4695-8bc8-c5f9481b8c37}, !- Handle
  {abbc4f31-33dc-493a-b54c-e626d4e137b1}, !- Name
  {51e57e5d-ec20-4cca-aa08-7d5a4500a815}, !- Source Object
  3,                                      !- Outlet Port
  {39faf2d1-4870-4cdb-ad6b-f78b364c8772}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb2c9c48-a582-4851-86b6-f0348f65d548}, !- Handle
  {fbe62fd9-0155-4baa-940c-437c20d8da78}, !- Name
  {37091d65-f069-4939-89f4-b76d53d0ff81}, !- Source Object
  12,                                     !- Outlet Port
  {918b47ef-7207-4792-a6fb-987ab771d3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c598da65-086b-405e-ae07-d4f583c3e899}, !- Handle
  {8d945fbe-22fb-4705-91af-dcb73e383512}, !- Name
  {918b47ef-7207-4792-a6fb-987ab771d3eb}, !- Source Object
  3,                                      !- Outlet Port
  {71deb251-7764-4fa7-9b51-e5e3b874056a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ecbb033-6a8d-4604-a51e-93b47169946c}, !- Handle
  {00f20256-997b-45a7-9103-c20130b5d4e9}, !- Name
  {c5c3da17-0ec8-432d-9133-bf4c7dfd1c74}, !- Source Object
  3,                                      !- Outlet Port
  {4076ce0b-4de3-4f7f-9511-441623e05f6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a1eb3c5-4226-410b-9006-27ece40cc8d9}, !- Handle
  {54875b7b-431f-462a-8ba8-5ec1767222dc}, !- Name
  {4076ce0b-4de3-4f7f-9511-441623e05f6d}, !- Source Object
  4,                                      !- Outlet Port
  {51e57e5d-ec20-4cca-aa08-7d5a4500a815}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0f22449e-e0be-460e-ba59-c6e16baeaee1}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cbbb18af-3e46-4cad-bfa5-8bf25dcb9b92}, !- Water Inlet Node Name
  {494ae556-51c0-401f-af84-3178108a7be3}; !- Water Outlet Node Name

OS:Node,
  {21f2503d-ad5c-4436-bd30-edd07e5b8df4}, !- Handle
  Node 156,                               !- Name
  {d22fc830-a837-4c0c-b872-ae54ff5003fa}, !- Inlet Port
  {cbbb18af-3e46-4cad-bfa5-8bf25dcb9b92}; !- Outlet Port

OS:Connection,
  {d22fc830-a837-4c0c-b872-ae54ff5003fa}, !- Handle
  {675e851f-cae7-4da8-93cd-6b577fcf7233}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  17,                                     !- Outlet Port
  {21f2503d-ad5c-4436-bd30-edd07e5b8df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {708eef61-58e2-4e0f-8e2f-82bd614fb6a9}, !- Handle
  Node 157,                               !- Name
  {494ae556-51c0-401f-af84-3178108a7be3}, !- Inlet Port
  {9cd56479-c473-44d3-ad85-7dd1f292e085}; !- Outlet Port

OS:Connection,
  {cbbb18af-3e46-4cad-bfa5-8bf25dcb9b92}, !- Handle
  {4cb5d296-9fd4-4cd4-beaf-d29fc2f46a81}, !- Name
  {21f2503d-ad5c-4436-bd30-edd07e5b8df4}, !- Source Object
  3,                                      !- Outlet Port
  {0f22449e-e0be-460e-ba59-c6e16baeaee1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {494ae556-51c0-401f-af84-3178108a7be3}, !- Handle
  {400f26d0-e842-4039-bbff-3b4caab20223}, !- Name
  {0f22449e-e0be-460e-ba59-c6e16baeaee1}, !- Source Object
  10,                                     !- Outlet Port
  {708eef61-58e2-4e0f-8e2f-82bd614fb6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd56479-c473-44d3-ad85-7dd1f292e085}, !- Handle
  {e3fba113-4f11-40c4-8472-1f9ebf837301}, !- Name
  {708eef61-58e2-4e0f-8e2f-82bd614fb6a9}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {484c101e-cb4d-4920-b066-2cb3fe338b75}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {0f22449e-e0be-460e-ba59-c6e16baeaee1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {eeb24ff2-5e94-4714-8245-095f33244130}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Availability Schedule
  {cfb6d204-646b-43e3-b80c-d4ff22cac9f5}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb5a9c57-8830-4645-8c3c-3ccb2a28c599}, !- Supply Side Inlet Node Name
  {dde65d1c-e865-4c6c-a3a8-313e02020e1a}, !- Demand Side Outlet Node Name
  {28b4b85b-6c3c-4cfd-ab68-6f8352419dc1}, !- Demand Side Inlet Node A
  {f92d3a9c-6bcc-425d-b8f6-44cbe2b26e95}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ffcad96e-ae86-443c-a1f9-681123a733e1}, !- Demand Mixer Name
  {b275da64-7919-48b3-acfc-6fdbedd7a868}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8b112b16-4ce9-4ca2-b7f2-9b70941d8624}, !- Handle
  Node 158,                               !- Name
  {cb5a9c57-8830-4645-8c3c-3ccb2a28c599}, !- Inlet Port
  {d77fa4c4-c606-4a2a-a220-b1a1137805ec}; !- Outlet Port

OS:Node,
  {e4111813-7a51-4557-979c-6eb0cfd12cf3}, !- Handle
  Node 159,                               !- Name
  {13f2bd65-d7a4-47b9-8bf2-bfab1fba8f18}, !- Inlet Port
  {f92d3a9c-6bcc-425d-b8f6-44cbe2b26e95}; !- Outlet Port

OS:Connection,
  {cb5a9c57-8830-4645-8c3c-3ccb2a28c599}, !- Handle
  {3183f977-b374-4854-8e09-f68bb8093e56}, !- Name
  {eeb24ff2-5e94-4714-8245-095f33244130}, !- Source Object
  8,                                      !- Outlet Port
  {8b112b16-4ce9-4ca2-b7f2-9b70941d8624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92d3a9c-6bcc-425d-b8f6-44cbe2b26e95}, !- Handle
  {cfb034f2-0377-4e62-8eb9-2b915832c9f1}, !- Name
  {e4111813-7a51-4557-979c-6eb0cfd12cf3}, !- Source Object
  3,                                      !- Outlet Port
  {eeb24ff2-5e94-4714-8245-095f33244130}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {813297ae-6977-4a51-bb7b-45f8e05d649a}, !- Handle
  Node 160,                               !- Name
  {28b4b85b-6c3c-4cfd-ab68-6f8352419dc1}, !- Inlet Port
  {3c83804e-0804-4ec5-8bf2-77917c11a1f7}; !- Outlet Port

OS:Node,
  {7c1af1fa-93ab-45a4-b289-aa28d031c76d}, !- Handle
  Node 161,                               !- Name
  {e65775d6-c241-4a0f-81cc-cfa8b09e6bb4}, !- Inlet Port
  {dde65d1c-e865-4c6c-a3a8-313e02020e1a}; !- Outlet Port

OS:Node,
  {8b1ccbd3-b0e3-4ae0-aab7-50f1df866249}, !- Handle
  Node 162,                               !- Name
  {ceff569c-ebca-40d4-b16d-50a3e431be5f}, !- Inlet Port
  {cf343fa4-fb80-42bc-aab2-34069e927721}; !- Outlet Port

OS:Connection,
  {28b4b85b-6c3c-4cfd-ab68-6f8352419dc1}, !- Handle
  {17388770-a342-46a3-94f6-410eff7b5738}, !- Name
  {eeb24ff2-5e94-4714-8245-095f33244130}, !- Source Object
  10,                                     !- Outlet Port
  {813297ae-6977-4a51-bb7b-45f8e05d649a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde65d1c-e865-4c6c-a3a8-313e02020e1a}, !- Handle
  {af3ea89a-491e-4036-832f-e6a85ecb29c0}, !- Name
  {7c1af1fa-93ab-45a4-b289-aa28d031c76d}, !- Source Object
  3,                                      !- Outlet Port
  {eeb24ff2-5e94-4714-8245-095f33244130}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b275da64-7919-48b3-acfc-6fdbedd7a868}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {3c83804e-0804-4ec5-8bf2-77917c11a1f7}, !- Inlet Node Name
  {2e689eaf-237e-432e-b174-c6008b517c7a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ffcad96e-ae86-443c-a1f9-681123a733e1}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e65775d6-c241-4a0f-81cc-cfa8b09e6bb4}, !- Outlet Node Name
  {0c49d3f1-c72a-43cd-a25c-1e6728f77c2f}; !- Inlet Node Name 1

OS:Connection,
  {3c83804e-0804-4ec5-8bf2-77917c11a1f7}, !- Handle
  {cfb1a372-88a4-4648-b105-e12d829611ba}, !- Name
  {813297ae-6977-4a51-bb7b-45f8e05d649a}, !- Source Object
  3,                                      !- Outlet Port
  {b275da64-7919-48b3-acfc-6fdbedd7a868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65775d6-c241-4a0f-81cc-cfa8b09e6bb4}, !- Handle
  {154e15b3-0a9d-41c8-9fcd-ad66a565d657}, !- Name
  {ffcad96e-ae86-443c-a1f9-681123a733e1}, !- Source Object
  2,                                      !- Outlet Port
  {7c1af1fa-93ab-45a4-b289-aa28d031c76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8731a9e6-f97b-4dcc-888b-6444d5f8bacb}, !- Handle
  {eeb24ff2-5e94-4714-8245-095f33244130}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {68f92b9a-5221-4afd-9471-3dc6439a18e3}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4d7b5c12-9de5-4f62-b8bc-8f19eba4bfea}, !- Air Inlet Node Name
  {13f2bd65-d7a4-47b9-8bf2-bfab1fba8f18}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e92ac2cf-d9b2-4743-9fb7-14a5e199853f}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {581cc0c4-b7f4-4143-b9e4-e588b64042ee}, !- Air Inlet Node Name
  {e120f537-ba7a-466d-9c54-888b360314d3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {351a5f2c-f1d9-42ae-8ae9-bdcd40518042}, !- Handle
  Coil Cooling DX Single Speed 16 60kBtu/hr 14.0SEER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {056cc829-4e80-4e00-9044-7b817c3eb683}, !- Air Inlet Node Name
  {db5bc77e-4748-47ce-87f2-7b7c4064f189}, !- Air Outlet Node Name
  {eef15843-d417-4e67-bbd8-be0f819a9bbb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e73ce8ed-5358-49bf-8986-b70ede2aa5ff}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b832ce27-600b-44e3-944b-ea1273e2b354}, !- Energy Input Ratio Function of Temperature Curve Name
  {57034d00-58c5-4032-a0cb-7291fc876db9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06cbaa28-2044-40df-87cf-1632beb1ac61}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a5ae2119-7c96-4890-a36d-95447dd8555d}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0d8b323-ff1b-4947-8b7c-f038a70d730d}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {673207de-6223-47de-a104-b6f9cd921817}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17fc4b29-3e64-4637-a857-fa262ee06b93}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {53ae7dce-641a-44af-af07-f9a07dfc39cd}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1621e0e0-40c1-4178-a5a0-9732f9bcfe15}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0169eeac-96e3-465d-ab61-900cd9f949ee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0169eeac-96e3-465d-ab61-900cd9f949ee}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4bf266cd-84be-4aa1-a6c7-678dea7219c5}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {1621e0e0-40c1-4178-a5a0-9732f9bcfe15}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ebfd72f4-5fa5-4102-9650-13ad2f2b848a}, !- Mixed Air Node Name
  {290c480d-e742-422c-a187-e3410044bca6}, !- Outdoor Air Stream Node Name
  {106b9420-4c7c-433e-bc1e-775b5b62d692}, !- Relief Air Stream Node Name
  {d77fa4c4-c606-4a2a-a220-b1a1137805ec}; !- Return Air Stream Node Name

OS:Node,
  {a103be01-c288-4a72-9d30-8d1f760fcf10}, !- Handle
  Node 163,                               !- Name
  ,                                       !- Inlet Port
  {290c480d-e742-422c-a187-e3410044bca6}; !- Outlet Port

OS:Connection,
  {290c480d-e742-422c-a187-e3410044bca6}, !- Handle
  {3fda614f-4313-4137-a254-4519086f214d}, !- Name
  {a103be01-c288-4a72-9d30-8d1f760fcf10}, !- Source Object
  3,                                      !- Outlet Port
  {4bf266cd-84be-4aa1-a6c7-678dea7219c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df6f6e36-338e-471a-a0e4-ee3be349fe0e}, !- Handle
  Node 164,                               !- Name
  {106b9420-4c7c-433e-bc1e-775b5b62d692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {106b9420-4c7c-433e-bc1e-775b5b62d692}, !- Handle
  {25938cda-e63e-4c50-8b89-8ad5dbb57c69}, !- Name
  {4bf266cd-84be-4aa1-a6c7-678dea7219c5}, !- Source Object
  7,                                      !- Outlet Port
  {df6f6e36-338e-471a-a0e4-ee3be349fe0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f2bd65-d7a4-47b9-8bf2-bfab1fba8f18}, !- Handle
  {6d137719-9a0e-4277-a7f8-84e828fceee9}, !- Name
  {68f92b9a-5221-4afd-9471-3dc6439a18e3}, !- Source Object
  9,                                      !- Outlet Port
  {e4111813-7a51-4557-979c-6eb0cfd12cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb01c6c4-beb6-41de-a8cc-ef158da52f50}, !- Handle
  Node 165,                               !- Name
  {e120f537-ba7a-466d-9c54-888b360314d3}, !- Inlet Port
  {4d7b5c12-9de5-4f62-b8bc-8f19eba4bfea}; !- Outlet Port

OS:Connection,
  {e120f537-ba7a-466d-9c54-888b360314d3}, !- Handle
  {f59eee2c-6b59-4db9-9d48-03c8d1ee4b5e}, !- Name
  {e92ac2cf-d9b2-4743-9fb7-14a5e199853f}, !- Source Object
  6,                                      !- Outlet Port
  {bb01c6c4-beb6-41de-a8cc-ef158da52f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7b5c12-9de5-4f62-b8bc-8f19eba4bfea}, !- Handle
  {6bf8226a-c56a-449c-8474-830a4a5b1ed0}, !- Name
  {bb01c6c4-beb6-41de-a8cc-ef158da52f50}, !- Source Object
  3,                                      !- Outlet Port
  {68f92b9a-5221-4afd-9471-3dc6439a18e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa29ac70-1ddf-419f-b416-cff2e009e2ac}, !- Handle
  Node 166,                               !- Name
  {db5bc77e-4748-47ce-87f2-7b7c4064f189}, !- Inlet Port
  {581cc0c4-b7f4-4143-b9e4-e588b64042ee}; !- Outlet Port

OS:Connection,
  {db5bc77e-4748-47ce-87f2-7b7c4064f189}, !- Handle
  {cda63095-ce87-40f1-936f-1c2c504ba8ce}, !- Name
  {351a5f2c-f1d9-42ae-8ae9-bdcd40518042}, !- Source Object
  9,                                      !- Outlet Port
  {fa29ac70-1ddf-419f-b416-cff2e009e2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581cc0c4-b7f4-4143-b9e4-e588b64042ee}, !- Handle
  {f6c3e019-fde2-4b35-afcf-44d97b76fd8a}, !- Name
  {fa29ac70-1ddf-419f-b416-cff2e009e2ac}, !- Source Object
  3,                                      !- Outlet Port
  {e92ac2cf-d9b2-4743-9fb7-14a5e199853f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aac67ab4-7df6-43bb-9fba-dab311cfc653}, !- Handle
  Node 167,                               !- Name
  {ebfd72f4-5fa5-4102-9650-13ad2f2b848a}, !- Inlet Port
  {056cc829-4e80-4e00-9044-7b817c3eb683}; !- Outlet Port

OS:Connection,
  {d77fa4c4-c606-4a2a-a220-b1a1137805ec}, !- Handle
  {f231780f-533a-4ead-8782-c1f1a3d34d31}, !- Name
  {8b112b16-4ce9-4ca2-b7f2-9b70941d8624}, !- Source Object
  3,                                      !- Outlet Port
  {4bf266cd-84be-4aa1-a6c7-678dea7219c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ebfd72f4-5fa5-4102-9650-13ad2f2b848a}, !- Handle
  {82894cc5-3011-4905-b8f9-ab90fa28a449}, !- Name
  {4bf266cd-84be-4aa1-a6c7-678dea7219c5}, !- Source Object
  5,                                      !- Outlet Port
  {aac67ab4-7df6-43bb-9fba-dab311cfc653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056cc829-4e80-4e00-9044-7b817c3eb683}, !- Handle
  {31617eae-cf4a-443c-8de8-45a66406c74f}, !- Name
  {aac67ab4-7df6-43bb-9fba-dab311cfc653}, !- Source Object
  3,                                      !- Outlet Port
  {351a5f2c-f1d9-42ae-8ae9-bdcd40518042}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0b22883f-52fa-4a49-b8d5-8d6bb51cbbf5}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {beb35ec5-b9fb-4ad2-97b0-2a81b409e873}, !- Control Zone Name
  {e4111813-7a51-4557-979c-6eb0cfd12cf3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {31c95b8c-d5fa-4d55-9aea-64905b72442f}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {2e689eaf-237e-432e-b174-c6008b517c7a}, !- Inlet Air Node Name
  {ceff569c-ebca-40d4-b16d-50a3e431be5f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4dc3bef6-f6c8-4311-b53f-6df21ab18204}, !- Handle
  Node 168,                               !- Name
  {bea4fbbe-3096-4ec2-82a2-1b57e5c45e34}, !- Inlet Port
  {0c49d3f1-c72a-43cd-a25c-1e6728f77c2f}; !- Outlet Port

OS:Connection,
  {cf343fa4-fb80-42bc-aab2-34069e927721}, !- Handle
  {eb2a85fb-9c10-4e43-b482-175bf9a16736}, !- Name
  {8b1ccbd3-b0e3-4ae0-aab7-50f1df866249}, !- Source Object
  3,                                      !- Outlet Port
  {e465954d-c9e3-4676-98d9-9e4f3f16917b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bea4fbbe-3096-4ec2-82a2-1b57e5c45e34}, !- Handle
  {44559f81-35d9-4ccc-b84a-fdafb353cdb8}, !- Name
  {beb35ec5-b9fb-4ad2-97b0-2a81b409e873}, !- Source Object
  12,                                     !- Outlet Port
  {4dc3bef6-f6c8-4311-b53f-6df21ab18204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c49d3f1-c72a-43cd-a25c-1e6728f77c2f}, !- Handle
  {327458a4-58e7-4561-aa78-8ad1dc600912}, !- Name
  {4dc3bef6-f6c8-4311-b53f-6df21ab18204}, !- Source Object
  3,                                      !- Outlet Port
  {ffcad96e-ae86-443c-a1f9-681123a733e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e689eaf-237e-432e-b174-c6008b517c7a}, !- Handle
  {37587271-84ba-4024-985f-78743dafc1ca}, !- Name
  {b275da64-7919-48b3-acfc-6fdbedd7a868}, !- Source Object
  3,                                      !- Outlet Port
  {31c95b8c-d5fa-4d55-9aea-64905b72442f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceff569c-ebca-40d4-b16d-50a3e431be5f}, !- Handle
  {58caa72a-91ea-4b42-8e76-419588eb19e9}, !- Name
  {31c95b8c-d5fa-4d55-9aea-64905b72442f}, !- Source Object
  4,                                      !- Outlet Port
  {8b1ccbd3-b0e3-4ae0-aab7-50f1df866249}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {95756934-88c5-4c79-8f24-1078f484e119}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5eaf4275-1101-4639-9547-62a251ba1643}, !- Water Inlet Node Name
  {9afd60b4-11d6-4d18-a5c0-43bb3e94bcfd}; !- Water Outlet Node Name

OS:Node,
  {70aae40c-141b-4f2f-89ce-d4f30c1fb041}, !- Handle
  Node 169,                               !- Name
  {6c46123e-6593-4e90-baab-76dbfc1d350d}, !- Inlet Port
  {5eaf4275-1101-4639-9547-62a251ba1643}; !- Outlet Port

OS:Connection,
  {6c46123e-6593-4e90-baab-76dbfc1d350d}, !- Handle
  {9ed04d5a-dba2-4266-adb6-c4d89d4f6a78}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  18,                                     !- Outlet Port
  {70aae40c-141b-4f2f-89ce-d4f30c1fb041}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40715eb2-a107-4fff-a539-7b156fb6a3e5}, !- Handle
  Node 170,                               !- Name
  {9afd60b4-11d6-4d18-a5c0-43bb3e94bcfd}, !- Inlet Port
  {b0d8712c-d627-4f7d-b31c-4537d6c517e1}; !- Outlet Port

OS:Connection,
  {5eaf4275-1101-4639-9547-62a251ba1643}, !- Handle
  {dd2a58a4-d355-4568-9570-db1acef14d5e}, !- Name
  {70aae40c-141b-4f2f-89ce-d4f30c1fb041}, !- Source Object
  3,                                      !- Outlet Port
  {95756934-88c5-4c79-8f24-1078f484e119}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9afd60b4-11d6-4d18-a5c0-43bb3e94bcfd}, !- Handle
  {a484a6d7-31f9-4f9c-a943-e823290a3299}, !- Name
  {95756934-88c5-4c79-8f24-1078f484e119}, !- Source Object
  10,                                     !- Outlet Port
  {40715eb2-a107-4fff-a539-7b156fb6a3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d8712c-d627-4f7d-b31c-4537d6c517e1}, !- Handle
  {526bf6b2-474d-4101-a8a7-4642f9ae3f09}, !- Name
  {40715eb2-a107-4fff-a539-7b156fb6a3e5}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d42c12e-abbb-4d79-8d45-f18197489370}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {95756934-88c5-4c79-8f24-1078f484e119}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3a93fd06-f49b-4bd0-b3ad-78d32eb88124}, !- Handle
  Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c51a4695-e9dc-452f-894a-767df85d9d7b}, !- Supply Side Inlet Node Name
  {b33ab377-ed65-402d-b3f0-6b8a775df165}, !- Demand Side Outlet Node Name
  {689627c3-8d06-419b-ab51-6adc6173aae9}, !- Demand Side Inlet Node A
  {62c4f277-8821-4b38-b7bf-f20d6ee0a465}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b251ff4c-4552-46a6-ab10-9b937b490bba}, !- Demand Mixer Name
  {66d0cf72-c513-439a-bbbe-f54300c2b0f9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6618852-8335-487c-b8e7-0e7ca8afe9d4}, !- Handle
  Node 171,                               !- Name
  {c51a4695-e9dc-452f-894a-767df85d9d7b}, !- Inlet Port
  {c6e4f962-0a1f-4f57-8611-7f67cac8dd22}; !- Outlet Port

OS:Node,
  {10ff95b4-1f09-4390-936c-788c1ae14dab}, !- Handle
  Node 172,                               !- Name
  {79fef62e-db83-4d48-b21a-2bf4002d97b7}, !- Inlet Port
  {62c4f277-8821-4b38-b7bf-f20d6ee0a465}; !- Outlet Port

OS:Connection,
  {c51a4695-e9dc-452f-894a-767df85d9d7b}, !- Handle
  {4dfe72f4-6d27-40f0-a381-95419552c50e}, !- Name
  {3a93fd06-f49b-4bd0-b3ad-78d32eb88124}, !- Source Object
  8,                                      !- Outlet Port
  {c6618852-8335-487c-b8e7-0e7ca8afe9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c4f277-8821-4b38-b7bf-f20d6ee0a465}, !- Handle
  {f6cce4ce-af44-490c-82a1-a13e398ec006}, !- Name
  {10ff95b4-1f09-4390-936c-788c1ae14dab}, !- Source Object
  3,                                      !- Outlet Port
  {3a93fd06-f49b-4bd0-b3ad-78d32eb88124}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {511c64ab-76c1-4b1c-aafb-ab73e6a10dfb}, !- Handle
  Node 173,                               !- Name
  {689627c3-8d06-419b-ab51-6adc6173aae9}, !- Inlet Port
  {f0ad118f-9694-4f49-862f-2c47dd8c452c}; !- Outlet Port

OS:Node,
  {bd36b42f-5f44-4ba5-9f69-416c68090981}, !- Handle
  Node 174,                               !- Name
  {07179afa-ed9e-4c99-95b1-96034fa777ff}, !- Inlet Port
  {b33ab377-ed65-402d-b3f0-6b8a775df165}; !- Outlet Port

OS:Node,
  {a05c12a4-5672-432b-a68e-dc259c1a78a8}, !- Handle
  Node 175,                               !- Name
  {52986681-4f1f-4a2d-a112-f11a7adc5fc4}, !- Inlet Port
  {8b1edb93-63fe-4a7e-89cb-11382cd7dbce}; !- Outlet Port

OS:Connection,
  {689627c3-8d06-419b-ab51-6adc6173aae9}, !- Handle
  {68767b6f-fdd2-4d51-bd5c-039a3560195a}, !- Name
  {3a93fd06-f49b-4bd0-b3ad-78d32eb88124}, !- Source Object
  10,                                     !- Outlet Port
  {511c64ab-76c1-4b1c-aafb-ab73e6a10dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33ab377-ed65-402d-b3f0-6b8a775df165}, !- Handle
  {6fa8d487-b858-4ab8-ab58-04e545cb143a}, !- Name
  {bd36b42f-5f44-4ba5-9f69-416c68090981}, !- Source Object
  3,                                      !- Outlet Port
  {3a93fd06-f49b-4bd0-b3ad-78d32eb88124}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66d0cf72-c513-439a-bbbe-f54300c2b0f9}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f0ad118f-9694-4f49-862f-2c47dd8c452c}, !- Inlet Node Name
  {e2875889-b7ff-4958-aee8-ac2f3caec1f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b251ff4c-4552-46a6-ab10-9b937b490bba}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {07179afa-ed9e-4c99-95b1-96034fa777ff}, !- Outlet Node Name
  {128ca49d-6d72-4023-92bc-228c1dc1e4c1}; !- Inlet Node Name 1

OS:Connection,
  {f0ad118f-9694-4f49-862f-2c47dd8c452c}, !- Handle
  {cbcbd541-7ddd-4dae-a7e7-4e7cae51ba29}, !- Name
  {511c64ab-76c1-4b1c-aafb-ab73e6a10dfb}, !- Source Object
  3,                                      !- Outlet Port
  {66d0cf72-c513-439a-bbbe-f54300c2b0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07179afa-ed9e-4c99-95b1-96034fa777ff}, !- Handle
  {e7efbcd6-9f65-4541-aac8-552ab8b8faf8}, !- Name
  {b251ff4c-4552-46a6-ab10-9b937b490bba}, !- Source Object
  2,                                      !- Outlet Port
  {bd36b42f-5f44-4ba5-9f69-416c68090981}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e638197a-3b33-4445-894a-956bb223a07a}, !- Handle
  {3a93fd06-f49b-4bd0-b3ad-78d32eb88124}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {ad1442c2-060a-4787-88c6-68c85d38692b}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b3e02f65-650d-43a5-9151-eea2b4247c41}, !- Air Inlet Node Name
  {79fef62e-db83-4d48-b21a-2bf4002d97b7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {365f3e77-7e0c-4424-a126-868e79b9db90}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2a1a22b6-7c5f-49e7-9efe-794b045e0b18}, !- Air Inlet Node Name
  {92bc76de-a83a-43b3-ab56-c814e367bec2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {0b48ecf9-5fbd-4a5f-8383-6dd3132852d4}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {030f49ea-82cc-4872-a895-f93cf0f4b1cc}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d8bbd5f8-1033-4723-a01f-27f6eb28a010}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c33f47d-93a9-4b7c-b2e6-61e55de434bc}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d91c0d02-87b7-4ef4-8a66-3afc47ac4286}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {10a2c4fd-73f4-4ff3-9e40-a52cb3e80dcf}, !- Handle
  Coil Cooling DX Single Speed 17 6kBtu/hr 14.0SEER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {11ce7c1e-13fb-4d82-9e30-15d0f30081a3}, !- Air Inlet Node Name
  {7361387b-b3c9-4d58-b785-d973388b4bfd}, !- Air Outlet Node Name
  {101e0314-df33-41cc-a0e8-4b621535f7bb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3277e477-88b0-4561-8036-93401df05156}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5052186-f82f-4270-a5c9-b80a4639dbf5}, !- Energy Input Ratio Function of Temperature Curve Name
  {21fb4c57-5c75-4466-a152-bfe451aa44e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a6771ec4-804b-4376-954d-fe2edf0891c7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {aa68b2c9-b992-4e4a-8be2-77d2c076ea9b}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {099a3f2c-1eb3-4944-a650-a682d333c617}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {099a3f2c-1eb3-4944-a650-a682d333c617}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ad6dcacf-33c4-438b-8689-4e8e2197a4d1}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {aa68b2c9-b992-4e4a-8be2-77d2c076ea9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f1c092d-61d6-4316-9c3d-9508dd9c85ac}, !- Mixed Air Node Name
  {3222d312-dcc2-4d61-a92b-96c5ac31bd46}, !- Outdoor Air Stream Node Name
  {314a9103-b507-4a64-ba9f-48b2196fb225}, !- Relief Air Stream Node Name
  {c6e4f962-0a1f-4f57-8611-7f67cac8dd22}; !- Return Air Stream Node Name

OS:Node,
  {f1bde4fb-fbae-48e2-99ce-9182ec284726}, !- Handle
  Node 176,                               !- Name
  ,                                       !- Inlet Port
  {3222d312-dcc2-4d61-a92b-96c5ac31bd46}; !- Outlet Port

OS:Connection,
  {3222d312-dcc2-4d61-a92b-96c5ac31bd46}, !- Handle
  {a2ef9a8c-d24a-474a-86ca-ff894829725b}, !- Name
  {f1bde4fb-fbae-48e2-99ce-9182ec284726}, !- Source Object
  3,                                      !- Outlet Port
  {ad6dcacf-33c4-438b-8689-4e8e2197a4d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {373c0e58-bb64-4fb6-9ba4-919057cc392f}, !- Handle
  Node 177,                               !- Name
  {314a9103-b507-4a64-ba9f-48b2196fb225}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {314a9103-b507-4a64-ba9f-48b2196fb225}, !- Handle
  {61d0a917-2655-476e-abd3-2411da255c30}, !- Name
  {ad6dcacf-33c4-438b-8689-4e8e2197a4d1}, !- Source Object
  7,                                      !- Outlet Port
  {373c0e58-bb64-4fb6-9ba4-919057cc392f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79fef62e-db83-4d48-b21a-2bf4002d97b7}, !- Handle
  {d6f107ae-c673-4352-985d-6d0470a6199e}, !- Name
  {ad1442c2-060a-4787-88c6-68c85d38692b}, !- Source Object
  9,                                      !- Outlet Port
  {10ff95b4-1f09-4390-936c-788c1ae14dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2a1a6f9-97bd-4aec-9152-6959a8c469cc}, !- Handle
  Node 178,                               !- Name
  {92bc76de-a83a-43b3-ab56-c814e367bec2}, !- Inlet Port
  {b3e02f65-650d-43a5-9151-eea2b4247c41}; !- Outlet Port

OS:Connection,
  {92bc76de-a83a-43b3-ab56-c814e367bec2}, !- Handle
  {608ee25b-e63e-4fff-9d7b-d9ae4b56a0b3}, !- Name
  {365f3e77-7e0c-4424-a126-868e79b9db90}, !- Source Object
  6,                                      !- Outlet Port
  {d2a1a6f9-97bd-4aec-9152-6959a8c469cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e02f65-650d-43a5-9151-eea2b4247c41}, !- Handle
  {2baff285-2e18-4e94-9b06-9effefc771db}, !- Name
  {d2a1a6f9-97bd-4aec-9152-6959a8c469cc}, !- Source Object
  3,                                      !- Outlet Port
  {ad1442c2-060a-4787-88c6-68c85d38692b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {267b9487-49a2-4c9d-9a99-1ae8fc931b1d}, !- Handle
  Node 179,                               !- Name
  {7361387b-b3c9-4d58-b785-d973388b4bfd}, !- Inlet Port
  {2a1a22b6-7c5f-49e7-9efe-794b045e0b18}; !- Outlet Port

OS:Connection,
  {7361387b-b3c9-4d58-b785-d973388b4bfd}, !- Handle
  {ee5b90e9-c98c-4a54-b6d4-9cf9df8241b9}, !- Name
  {10a2c4fd-73f4-4ff3-9e40-a52cb3e80dcf}, !- Source Object
  9,                                      !- Outlet Port
  {267b9487-49a2-4c9d-9a99-1ae8fc931b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1a22b6-7c5f-49e7-9efe-794b045e0b18}, !- Handle
  {23d93de2-8563-4461-9754-2fbfb1c01549}, !- Name
  {267b9487-49a2-4c9d-9a99-1ae8fc931b1d}, !- Source Object
  3,                                      !- Outlet Port
  {365f3e77-7e0c-4424-a126-868e79b9db90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6aa4a8ea-0569-4a09-9703-652b090844d9}, !- Handle
  Node 180,                               !- Name
  {4f1c092d-61d6-4316-9c3d-9508dd9c85ac}, !- Inlet Port
  {11ce7c1e-13fb-4d82-9e30-15d0f30081a3}; !- Outlet Port

OS:Connection,
  {c6e4f962-0a1f-4f57-8611-7f67cac8dd22}, !- Handle
  {61fca07b-ed44-41d3-aca7-37ecfe21a1ee}, !- Name
  {c6618852-8335-487c-b8e7-0e7ca8afe9d4}, !- Source Object
  3,                                      !- Outlet Port
  {ad6dcacf-33c4-438b-8689-4e8e2197a4d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4f1c092d-61d6-4316-9c3d-9508dd9c85ac}, !- Handle
  {58517d7f-f067-4ccf-92fc-423bac4d1dc6}, !- Name
  {ad6dcacf-33c4-438b-8689-4e8e2197a4d1}, !- Source Object
  5,                                      !- Outlet Port
  {6aa4a8ea-0569-4a09-9703-652b090844d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ce7c1e-13fb-4d82-9e30-15d0f30081a3}, !- Handle
  {7617d383-f4f2-49d0-af53-51bb153954b3}, !- Name
  {6aa4a8ea-0569-4a09-9703-652b090844d9}, !- Source Object
  3,                                      !- Outlet Port
  {10a2c4fd-73f4-4ff3-9e40-a52cb3e80dcf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bb1d617b-78ad-4279-879e-a846985e2a4d}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c9cb5f69-c20d-47df-a149-5089e87dbe49}, !- Control Zone Name
  {10ff95b4-1f09-4390-936c-788c1ae14dab}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {01b41933-7209-4024-949a-7b12a934e318}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {e2875889-b7ff-4958-aee8-ac2f3caec1f8}, !- Inlet Air Node Name
  {52986681-4f1f-4a2d-a112-f11a7adc5fc4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dcc9abb4-eb9f-4c64-bad3-3c0471c75c6c}, !- Handle
  Node 181,                               !- Name
  {dd2ce5cb-201f-4e5e-a400-7c211b24a261}, !- Inlet Port
  {128ca49d-6d72-4023-92bc-228c1dc1e4c1}; !- Outlet Port

OS:Connection,
  {8b1edb93-63fe-4a7e-89cb-11382cd7dbce}, !- Handle
  {357f0258-cf02-42c9-8e5c-dacb6154ffdf}, !- Name
  {a05c12a4-5672-432b-a68e-dc259c1a78a8}, !- Source Object
  3,                                      !- Outlet Port
  {3a67d556-0081-4861-b6db-a3d834da518e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd2ce5cb-201f-4e5e-a400-7c211b24a261}, !- Handle
  {53106f5e-58c7-44be-aa9f-8673ec2328dd}, !- Name
  {c9cb5f69-c20d-47df-a149-5089e87dbe49}, !- Source Object
  12,                                     !- Outlet Port
  {dcc9abb4-eb9f-4c64-bad3-3c0471c75c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128ca49d-6d72-4023-92bc-228c1dc1e4c1}, !- Handle
  {bf0709b4-d887-4641-adfa-0a399b0851e1}, !- Name
  {dcc9abb4-eb9f-4c64-bad3-3c0471c75c6c}, !- Source Object
  3,                                      !- Outlet Port
  {b251ff4c-4552-46a6-ab10-9b937b490bba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2875889-b7ff-4958-aee8-ac2f3caec1f8}, !- Handle
  {29bb6a1f-717a-424c-b2c5-cc2b4fc1889f}, !- Name
  {66d0cf72-c513-439a-bbbe-f54300c2b0f9}, !- Source Object
  3,                                      !- Outlet Port
  {01b41933-7209-4024-949a-7b12a934e318}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52986681-4f1f-4a2d-a112-f11a7adc5fc4}, !- Handle
  {3ef20d6e-4c53-4a0d-9015-0cfe0319a9bc}, !- Name
  {01b41933-7209-4024-949a-7b12a934e318}, !- Source Object
  4,                                      !- Outlet Port
  {a05c12a4-5672-432b-a68e-dc259c1a78a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d4664587-a9cc-4500-ae26-4a6ce5af551b}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b8811f98-983e-4557-8212-c0831fe2895e}, !- Water Inlet Node Name
  {12e82f22-ae54-4c01-a0b1-b3d2c2dc6053}; !- Water Outlet Node Name

OS:Node,
  {be6d17af-060e-4949-9a6f-0499f460d1a9}, !- Handle
  Node 182,                               !- Name
  {db8aff6e-3c62-4365-867b-3a8307990c8b}, !- Inlet Port
  {b8811f98-983e-4557-8212-c0831fe2895e}; !- Outlet Port

OS:Connection,
  {db8aff6e-3c62-4365-867b-3a8307990c8b}, !- Handle
  {b406c12e-a8a2-4cf6-8bb9-3c68c9a5cbc5}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  19,                                     !- Outlet Port
  {be6d17af-060e-4949-9a6f-0499f460d1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4abd1030-feeb-4bcd-b917-8b397b4e0ff2}, !- Handle
  Node 183,                               !- Name
  {12e82f22-ae54-4c01-a0b1-b3d2c2dc6053}, !- Inlet Port
  {29eb3327-afd0-43be-9034-60049ca39d1b}; !- Outlet Port

OS:Connection,
  {b8811f98-983e-4557-8212-c0831fe2895e}, !- Handle
  {70e601bb-4676-4f40-a603-945bb0873e5b}, !- Name
  {be6d17af-060e-4949-9a6f-0499f460d1a9}, !- Source Object
  3,                                      !- Outlet Port
  {d4664587-a9cc-4500-ae26-4a6ce5af551b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {12e82f22-ae54-4c01-a0b1-b3d2c2dc6053}, !- Handle
  {745fa423-bddd-4af2-a8d1-abbc8aacd25d}, !- Name
  {d4664587-a9cc-4500-ae26-4a6ce5af551b}, !- Source Object
  10,                                     !- Outlet Port
  {4abd1030-feeb-4bcd-b917-8b397b4e0ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29eb3327-afd0-43be-9034-60049ca39d1b}, !- Handle
  {34c10732-8c5c-4663-8d0c-099c9f797815}, !- Name
  {4abd1030-feeb-4bcd-b917-8b397b4e0ff2}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {93f658ae-b339-4ab9-bb19-a4d4669ed7a2}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {d4664587-a9cc-4500-ae26-4a6ce5af551b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {06bdb687-bb97-4637-8fc1-b7b2eaa43418}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Availability Schedule
  {fdaf3830-91ad-4b66-a4a8-8ac97337e4b8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03cc5291-45c0-40ae-90dd-4f59c2c98717}, !- Supply Side Inlet Node Name
  {fd04bd1b-30a8-418b-8bc8-e05f4ef18a15}, !- Demand Side Outlet Node Name
  {eed04459-0f9b-4fd3-b1ee-312489c61dae}, !- Demand Side Inlet Node A
  {99b70b38-fa3b-41f3-9263-739f6e85d7d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d188f4c6-bcaa-411a-81cc-3f3221377a9c}, !- Demand Mixer Name
  {0037e2f3-6ee1-43be-8efe-233974bb5263}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b508b858-bcbb-46ec-a90a-a801758a794f}, !- Handle
  Node 184,                               !- Name
  {03cc5291-45c0-40ae-90dd-4f59c2c98717}, !- Inlet Port
  {cb4b6c88-3e64-464b-918a-f21d32a7b850}; !- Outlet Port

OS:Node,
  {a94974ca-f71f-49c6-a86c-2659831316d1}, !- Handle
  Node 185,                               !- Name
  {f1569ba1-74b9-4437-a9e5-c1692aac190b}, !- Inlet Port
  {99b70b38-fa3b-41f3-9263-739f6e85d7d7}; !- Outlet Port

OS:Connection,
  {03cc5291-45c0-40ae-90dd-4f59c2c98717}, !- Handle
  {e2903915-91dc-4795-88f7-05eecdf42002}, !- Name
  {06bdb687-bb97-4637-8fc1-b7b2eaa43418}, !- Source Object
  8,                                      !- Outlet Port
  {b508b858-bcbb-46ec-a90a-a801758a794f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b70b38-fa3b-41f3-9263-739f6e85d7d7}, !- Handle
  {f13f1825-da40-4005-b250-5e4e0aa022f2}, !- Name
  {a94974ca-f71f-49c6-a86c-2659831316d1}, !- Source Object
  3,                                      !- Outlet Port
  {06bdb687-bb97-4637-8fc1-b7b2eaa43418}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {229f573e-a884-49f5-bb0a-af00ac0599c0}, !- Handle
  Node 186,                               !- Name
  {eed04459-0f9b-4fd3-b1ee-312489c61dae}, !- Inlet Port
  {baf550ca-4368-499e-bb9d-1c8dea0dc92d}; !- Outlet Port

OS:Node,
  {476a6a9d-67a9-4579-b679-24495b487744}, !- Handle
  Node 187,                               !- Name
  {3075ebab-18f1-4bf8-a04f-7b7b73c38f2d}, !- Inlet Port
  {fd04bd1b-30a8-418b-8bc8-e05f4ef18a15}; !- Outlet Port

OS:Node,
  {f1d8a409-7bf6-48f2-b358-0dfc05fcf0cd}, !- Handle
  Node 188,                               !- Name
  {d7ebbb2b-c0a0-410a-8445-9b1750fc3269}, !- Inlet Port
  {92a1cb4d-cd10-41c7-8014-1c360e76b878}; !- Outlet Port

OS:Connection,
  {eed04459-0f9b-4fd3-b1ee-312489c61dae}, !- Handle
  {ffeb71e7-a468-4bbc-9f0a-0867a8c141a8}, !- Name
  {06bdb687-bb97-4637-8fc1-b7b2eaa43418}, !- Source Object
  10,                                     !- Outlet Port
  {229f573e-a884-49f5-bb0a-af00ac0599c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd04bd1b-30a8-418b-8bc8-e05f4ef18a15}, !- Handle
  {9751fbf2-4262-4578-83c9-c3106650503e}, !- Name
  {476a6a9d-67a9-4579-b679-24495b487744}, !- Source Object
  3,                                      !- Outlet Port
  {06bdb687-bb97-4637-8fc1-b7b2eaa43418}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0037e2f3-6ee1-43be-8efe-233974bb5263}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {baf550ca-4368-499e-bb9d-1c8dea0dc92d}, !- Inlet Node Name
  {a39b0cfe-fc47-4e04-8e1b-d6c7e93a8922}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d188f4c6-bcaa-411a-81cc-3f3221377a9c}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {3075ebab-18f1-4bf8-a04f-7b7b73c38f2d}, !- Outlet Node Name
  {fa5a217c-403f-43f8-9fa6-5cb4f6097df6}; !- Inlet Node Name 1

OS:Connection,
  {baf550ca-4368-499e-bb9d-1c8dea0dc92d}, !- Handle
  {cea9a9a6-44de-4a60-a2b9-fdadc2b870c0}, !- Name
  {229f573e-a884-49f5-bb0a-af00ac0599c0}, !- Source Object
  3,                                      !- Outlet Port
  {0037e2f3-6ee1-43be-8efe-233974bb5263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3075ebab-18f1-4bf8-a04f-7b7b73c38f2d}, !- Handle
  {3462fd0b-104b-4d10-a14b-88441b745161}, !- Name
  {d188f4c6-bcaa-411a-81cc-3f3221377a9c}, !- Source Object
  2,                                      !- Outlet Port
  {476a6a9d-67a9-4579-b679-24495b487744}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {26526912-5e43-419b-a54c-16d8c5713d4c}, !- Handle
  {06bdb687-bb97-4637-8fc1-b7b2eaa43418}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3dce8499-5966-415f-bf09-320a3086d0d5}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {415deb9b-1efd-4de1-82bc-aaa3e52a091c}, !- Air Inlet Node Name
  {f1569ba1-74b9-4437-a9e5-c1692aac190b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5755207c-2feb-4b06-889c-4ba9a200f36f}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bf2272c6-a8ad-44ab-9ccf-00b939ab6a0d}, !- Air Inlet Node Name
  {acedefb8-767a-426d-9971-1fb44be96817}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {1d144bc2-3243-40d1-8966-7f3a7365e651}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfce8735-3dfd-4bcd-a4a3-87bd7c33c877}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {caafbfd2-1fb1-41f1-8eaa-7b7344779564}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69ceaa43-c5eb-417e-9ce2-f8c30225a69c}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9ec38555-7bdd-4e6c-9378-82ae654bdb84}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ba6cbec4-8610-4a8e-8246-c5672e513f0c}, !- Handle
  Coil Cooling DX Single Speed 18 85kBtu/hr 9.7EER, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34316714169991,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7e1d005f-6191-4d37-b61d-91fed017ae8a}, !- Air Inlet Node Name
  {bccc529c-0e24-4098-8d21-cd56a442d4e3}, !- Air Outlet Node Name
  {5bea2d5f-e880-4b0d-85e0-9be69a986c6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {34c28865-3329-44af-bbb6-247cfea9a506}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {868d5181-172c-4a4e-85a7-ea0aa775f6fc}, !- Energy Input Ratio Function of Temperature Curve Name
  {dfd7165f-d818-49ca-8fc0-106fe6358bfa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0ca0dc40-ff3d-4979-ac66-86356cc3109d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {343ab7aa-aac0-417c-9b11-e4dd319e8347}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0f5f0813-af08-423b-9e21-96e19378ed36}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0f5f0813-af08-423b-9e21-96e19378ed36}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e5b17f9-655f-461c-b04d-27b567ea54ac}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {343ab7aa-aac0-417c-9b11-e4dd319e8347}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0edf2478-36ff-4fc2-9724-aa19e2064284}, !- Mixed Air Node Name
  {3b4af7ff-99b0-4e88-8bef-da68269fbb04}, !- Outdoor Air Stream Node Name
  {7055c3f3-e05b-4bda-9a1a-749ce13248c2}, !- Relief Air Stream Node Name
  {cb4b6c88-3e64-464b-918a-f21d32a7b850}; !- Return Air Stream Node Name

OS:Node,
  {f4240c06-c9ff-4dbf-80d5-c50193c30a8d}, !- Handle
  Node 189,                               !- Name
  ,                                       !- Inlet Port
  {3b4af7ff-99b0-4e88-8bef-da68269fbb04}; !- Outlet Port

OS:Connection,
  {3b4af7ff-99b0-4e88-8bef-da68269fbb04}, !- Handle
  {a83cb5f6-e56a-458e-a58d-500f3d078f52}, !- Name
  {f4240c06-c9ff-4dbf-80d5-c50193c30a8d}, !- Source Object
  3,                                      !- Outlet Port
  {3e5b17f9-655f-461c-b04d-27b567ea54ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9567edf-d0c2-460f-8a2e-32aebecb5ffc}, !- Handle
  Node 190,                               !- Name
  {7055c3f3-e05b-4bda-9a1a-749ce13248c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7055c3f3-e05b-4bda-9a1a-749ce13248c2}, !- Handle
  {a7e256e8-7b6e-453e-b8db-1505f9a849f5}, !- Name
  {3e5b17f9-655f-461c-b04d-27b567ea54ac}, !- Source Object
  7,                                      !- Outlet Port
  {c9567edf-d0c2-460f-8a2e-32aebecb5ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1569ba1-74b9-4437-a9e5-c1692aac190b}, !- Handle
  {02f02bff-0157-483f-be9a-64b6b2e7292d}, !- Name
  {3dce8499-5966-415f-bf09-320a3086d0d5}, !- Source Object
  9,                                      !- Outlet Port
  {a94974ca-f71f-49c6-a86c-2659831316d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5173d00-aa11-40bd-90b5-8363fbaf1a64}, !- Handle
  Node 191,                               !- Name
  {acedefb8-767a-426d-9971-1fb44be96817}, !- Inlet Port
  {415deb9b-1efd-4de1-82bc-aaa3e52a091c}; !- Outlet Port

OS:Connection,
  {acedefb8-767a-426d-9971-1fb44be96817}, !- Handle
  {d14226ef-7ec1-48df-ac78-399cd74fa278}, !- Name
  {5755207c-2feb-4b06-889c-4ba9a200f36f}, !- Source Object
  6,                                      !- Outlet Port
  {c5173d00-aa11-40bd-90b5-8363fbaf1a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415deb9b-1efd-4de1-82bc-aaa3e52a091c}, !- Handle
  {ee846bb7-5788-45f1-81f9-4ba777799f4e}, !- Name
  {c5173d00-aa11-40bd-90b5-8363fbaf1a64}, !- Source Object
  3,                                      !- Outlet Port
  {3dce8499-5966-415f-bf09-320a3086d0d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {da2de886-825d-4e43-a6c9-c46d0dfdf168}, !- Handle
  Node 192,                               !- Name
  {bccc529c-0e24-4098-8d21-cd56a442d4e3}, !- Inlet Port
  {bf2272c6-a8ad-44ab-9ccf-00b939ab6a0d}; !- Outlet Port

OS:Connection,
  {bccc529c-0e24-4098-8d21-cd56a442d4e3}, !- Handle
  {3a40a845-9883-46a9-81fe-7bad5d7b567a}, !- Name
  {ba6cbec4-8610-4a8e-8246-c5672e513f0c}, !- Source Object
  9,                                      !- Outlet Port
  {da2de886-825d-4e43-a6c9-c46d0dfdf168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2272c6-a8ad-44ab-9ccf-00b939ab6a0d}, !- Handle
  {3262681a-a85f-44e3-9cce-71ee66f38bf9}, !- Name
  {da2de886-825d-4e43-a6c9-c46d0dfdf168}, !- Source Object
  3,                                      !- Outlet Port
  {5755207c-2feb-4b06-889c-4ba9a200f36f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2c3d8ed1-9306-4288-aa2a-0dceef988e6b}, !- Handle
  Node 193,                               !- Name
  {0edf2478-36ff-4fc2-9724-aa19e2064284}, !- Inlet Port
  {7e1d005f-6191-4d37-b61d-91fed017ae8a}; !- Outlet Port

OS:Connection,
  {cb4b6c88-3e64-464b-918a-f21d32a7b850}, !- Handle
  {ac064c5f-e829-4a39-b00d-30cdc3e0aa0a}, !- Name
  {b508b858-bcbb-46ec-a90a-a801758a794f}, !- Source Object
  3,                                      !- Outlet Port
  {3e5b17f9-655f-461c-b04d-27b567ea54ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0edf2478-36ff-4fc2-9724-aa19e2064284}, !- Handle
  {b8d3933d-b800-4581-a8f0-03bac18c7344}, !- Name
  {3e5b17f9-655f-461c-b04d-27b567ea54ac}, !- Source Object
  5,                                      !- Outlet Port
  {2c3d8ed1-9306-4288-aa2a-0dceef988e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1d005f-6191-4d37-b61d-91fed017ae8a}, !- Handle
  {7d812b4c-3f7c-4e8d-b830-63f7e0e6d5a3}, !- Name
  {2c3d8ed1-9306-4288-aa2a-0dceef988e6b}, !- Source Object
  3,                                      !- Outlet Port
  {ba6cbec4-8610-4a8e-8246-c5672e513f0c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1b82c258-dadf-4906-8829-6a303b06dc5e}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {87632a01-eac4-4a98-b521-413f1e4ccfa7}, !- Control Zone Name
  {a94974ca-f71f-49c6-a86c-2659831316d1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {da3ceaae-fb12-477e-ba7f-91907870d0c4}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {a39b0cfe-fc47-4e04-8e1b-d6c7e93a8922}, !- Inlet Air Node Name
  {d7ebbb2b-c0a0-410a-8445-9b1750fc3269}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {698d2c18-6e9c-469d-806e-915ddea78c42}, !- Handle
  Node 194,                               !- Name
  {89584864-c183-40c3-bc06-c6281c2a8c75}, !- Inlet Port
  {fa5a217c-403f-43f8-9fa6-5cb4f6097df6}; !- Outlet Port

OS:Connection,
  {92a1cb4d-cd10-41c7-8014-1c360e76b878}, !- Handle
  {4e6416f6-5941-47a6-9fd4-53dffab4935d}, !- Name
  {f1d8a409-7bf6-48f2-b358-0dfc05fcf0cd}, !- Source Object
  3,                                      !- Outlet Port
  {2f0aa157-5c46-428f-8b10-023e1b27b164}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89584864-c183-40c3-bc06-c6281c2a8c75}, !- Handle
  {447fa2e1-b9fe-4870-9ad5-c54627e8cc50}, !- Name
  {87632a01-eac4-4a98-b521-413f1e4ccfa7}, !- Source Object
  12,                                     !- Outlet Port
  {698d2c18-6e9c-469d-806e-915ddea78c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5a217c-403f-43f8-9fa6-5cb4f6097df6}, !- Handle
  {08a9bdc4-05ca-423f-990b-b7135a54bb02}, !- Name
  {698d2c18-6e9c-469d-806e-915ddea78c42}, !- Source Object
  3,                                      !- Outlet Port
  {d188f4c6-bcaa-411a-81cc-3f3221377a9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a39b0cfe-fc47-4e04-8e1b-d6c7e93a8922}, !- Handle
  {7970f5fb-8f9c-4773-82fc-5acc81723950}, !- Name
  {0037e2f3-6ee1-43be-8efe-233974bb5263}, !- Source Object
  3,                                      !- Outlet Port
  {da3ceaae-fb12-477e-ba7f-91907870d0c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7ebbb2b-c0a0-410a-8445-9b1750fc3269}, !- Handle
  {5060aa90-1290-4fd3-8247-3ac17b85a74d}, !- Name
  {da3ceaae-fb12-477e-ba7f-91907870d0c4}, !- Source Object
  4,                                      !- Outlet Port
  {f1d8a409-7bf6-48f2-b358-0dfc05fcf0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {897ebc24-b1ad-4329-8bd2-9fb49a1eda93}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c2b79246-77b3-4ac0-a773-44e3cb72e301}, !- Water Inlet Node Name
  {a946231c-f7f9-4b41-9c83-3bfb3524318a}; !- Water Outlet Node Name

OS:Node,
  {d3d6df43-185a-4062-a3c7-e47170d9cb0d}, !- Handle
  Node 195,                               !- Name
  {02b20ca7-9b20-4434-a429-e11a73864398}, !- Inlet Port
  {c2b79246-77b3-4ac0-a773-44e3cb72e301}; !- Outlet Port

OS:Connection,
  {02b20ca7-9b20-4434-a429-e11a73864398}, !- Handle
  {44069d92-5c42-4e6d-b12c-348354582b5d}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  20,                                     !- Outlet Port
  {d3d6df43-185a-4062-a3c7-e47170d9cb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {246581af-b1d2-42ea-abb9-104d1bc78402}, !- Handle
  Node 196,                               !- Name
  {a946231c-f7f9-4b41-9c83-3bfb3524318a}, !- Inlet Port
  {ffe7566a-b65c-425e-b804-0da5c4b55184}; !- Outlet Port

OS:Connection,
  {c2b79246-77b3-4ac0-a773-44e3cb72e301}, !- Handle
  {45c45ae8-1ae3-4505-9b61-c7b36b59ef3f}, !- Name
  {d3d6df43-185a-4062-a3c7-e47170d9cb0d}, !- Source Object
  3,                                      !- Outlet Port
  {897ebc24-b1ad-4329-8bd2-9fb49a1eda93}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a946231c-f7f9-4b41-9c83-3bfb3524318a}, !- Handle
  {000c8440-939c-40ae-ba66-6757cb948986}, !- Name
  {897ebc24-b1ad-4329-8bd2-9fb49a1eda93}, !- Source Object
  10,                                     !- Outlet Port
  {246581af-b1d2-42ea-abb9-104d1bc78402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe7566a-b65c-425e-b804-0da5c4b55184}, !- Handle
  {52cd31bc-0c35-45b0-8d49-a7cbe7da2e21}, !- Name
  {246581af-b1d2-42ea-abb9-104d1bc78402}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {343f9488-a1e1-4a4e-b2b6-98723c7f6cbc}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {897ebc24-b1ad-4329-8bd2-9fb49a1eda93}; !- Heating Coil Name

OS:PlantLoop,
  {bbc554e7-2839-46e3-aa15-8f2abbfc7d06}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7f321c2a-370a-4903-9622-6282c7086b89}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ed8c13b3-44b2-4b19-9fb3-99f0f1662dee}, !- Plant Side Inlet Node Name
  {60e766be-9f69-49a9-8bb1-1fda9c1ef373}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {374ed78e-f249-4760-b62b-8dae0abd1e36}, !- Demand Side Inlet Node Name
  {17cd22b1-4401-4d1a-8915-a6c81f33bffa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3597289a-0bf4-4d65-97ae-2a9d5a02157f}, !- Demand Mixer Name
  {80a3b2ad-89b5-4829-8d87-3597f4453208}, !- Demand Splitter Name
  {010fcd91-8075-4e46-a400-5a473005717d}, !- Supply Mixer Name
  {3a01069f-cfba-44da-bbe5-9eedb7116f4c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {3aac9721-26f5-4da8-ad1c-28028cd86ec2}, !- Handle
  {bbc554e7-2839-46e3-aa15-8f2abbfc7d06}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {2542e798-3426-4426-bbd8-bf84c8c6253f}, !- Handle
  Node 197,                               !- Name
  {ed8c13b3-44b2-4b19-9fb3-99f0f1662dee}, !- Inlet Port
  {fb3665fb-0e80-4ebc-9050-11e0c5e26923}; !- Outlet Port

OS:Node,
  {7f321c2a-370a-4903-9622-6282c7086b89}, !- Handle
  Node 198,                               !- Name
  {ccebd7b6-ad9c-4237-9252-692a8b247ee8}, !- Inlet Port
  {60e766be-9f69-49a9-8bb1-1fda9c1ef373}; !- Outlet Port

OS:Node,
  {6e400c5b-ae5c-44db-9153-896a6c62235e}, !- Handle
  Node 199,                               !- Name
  {50acfce8-9a74-453a-811e-5c19f33d3207}, !- Inlet Port
  {6b1408ff-fcb7-4647-9f1a-03cc7c293e89}; !- Outlet Port

OS:Connector:Mixer,
  {010fcd91-8075-4e46-a400-5a473005717d}, !- Handle
  Connector Mixer 3,                      !- Name
  {0c8b6f01-88d7-4946-ba5a-c454b1a12d57}, !- Outlet Branch Name
  {e87bb862-210e-442b-b65e-afac59bb9ce2}, !- Inlet Branch Name 1
  {7724b8aa-0044-4081-8c3f-8199ae30ee48}, !- Inlet Branch Name 2
  {45b91c22-a957-457b-b598-8bf134911fec}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3a01069f-cfba-44da-bbe5-9eedb7116f4c}, !- Handle
  Connector Splitter 3,                   !- Name
  {4e0c0844-df71-45d3-917e-95a106627981}, !- Inlet Branch Name
  {50acfce8-9a74-453a-811e-5c19f33d3207}, !- Outlet Branch Name 1
  {2f935beb-8592-41e9-b3dc-9becfaa14417}, !- Outlet Branch Name 2
  {d723edbe-6080-4b52-86b8-60545d265cb7}; !- Outlet Branch Name 3

OS:Connection,
  {ed8c13b3-44b2-4b19-9fb3-99f0f1662dee}, !- Handle
  {e0b771f2-ccd4-4499-946d-3430e16536ef}, !- Name
  {bbc554e7-2839-46e3-aa15-8f2abbfc7d06}, !- Source Object
  14,                                     !- Outlet Port
  {2542e798-3426-4426-bbd8-bf84c8c6253f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50acfce8-9a74-453a-811e-5c19f33d3207}, !- Handle
  {7c9c08ea-14b3-4b43-8ac6-69a246909a48}, !- Name
  {3a01069f-cfba-44da-bbe5-9eedb7116f4c}, !- Source Object
  3,                                      !- Outlet Port
  {6e400c5b-ae5c-44db-9153-896a6c62235e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e766be-9f69-49a9-8bb1-1fda9c1ef373}, !- Handle
  {e327053a-cd34-45f8-a8ca-9827f878b689}, !- Name
  {7f321c2a-370a-4903-9622-6282c7086b89}, !- Source Object
  3,                                      !- Outlet Port
  {bbc554e7-2839-46e3-aa15-8f2abbfc7d06}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7aac321d-7324-4454-86e9-88679b2ca3f9}, !- Handle
  Node 200,                               !- Name
  {374ed78e-f249-4760-b62b-8dae0abd1e36}, !- Inlet Port
  {d8db67b5-9636-4425-8fe4-cec640c50388}; !- Outlet Port

OS:Node,
  {2d6c8005-034f-492f-afaa-a423eb9bf4a5}, !- Handle
  Node 201,                               !- Name
  {c2830ea5-4c99-43d5-a730-64d33a585869}, !- Inlet Port
  {17cd22b1-4401-4d1a-8915-a6c81f33bffa}; !- Outlet Port

OS:Node,
  {838e6119-03c4-420a-83b8-bfc3eec434fd}, !- Handle
  Node 202,                               !- Name
  {6ce04dd1-b868-4906-ab22-c962c2ba9345}, !- Inlet Port
  {6bdc4e5e-7f26-4ffd-bf48-22807257aa76}; !- Outlet Port

OS:Connector:Mixer,
  {3597289a-0bf4-4d65-97ae-2a9d5a02157f}, !- Handle
  Connector Mixer 4,                      !- Name
  {c2830ea5-4c99-43d5-a730-64d33a585869}, !- Outlet Branch Name
  {ce43b78b-676e-42de-a4fa-c0375f5e8d02}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {80a3b2ad-89b5-4829-8d87-3597f4453208}, !- Handle
  Connector Splitter 4,                   !- Name
  {d8db67b5-9636-4425-8fe4-cec640c50388}, !- Inlet Branch Name
  {6ce04dd1-b868-4906-ab22-c962c2ba9345}; !- Outlet Branch Name 1

OS:Connection,
  {374ed78e-f249-4760-b62b-8dae0abd1e36}, !- Handle
  {ce3341b2-7213-40f3-b8e1-1988284aab29}, !- Name
  {bbc554e7-2839-46e3-aa15-8f2abbfc7d06}, !- Source Object
  17,                                     !- Outlet Port
  {7aac321d-7324-4454-86e9-88679b2ca3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8db67b5-9636-4425-8fe4-cec640c50388}, !- Handle
  {e98ea608-1834-4669-8e1c-d4fa3b153529}, !- Name
  {7aac321d-7324-4454-86e9-88679b2ca3f9}, !- Source Object
  3,                                      !- Outlet Port
  {80a3b2ad-89b5-4829-8d87-3597f4453208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce04dd1-b868-4906-ab22-c962c2ba9345}, !- Handle
  {e64b5157-9a27-4edd-aa46-f12a0b886083}, !- Name
  {80a3b2ad-89b5-4829-8d87-3597f4453208}, !- Source Object
  3,                                      !- Outlet Port
  {838e6119-03c4-420a-83b8-bfc3eec434fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2830ea5-4c99-43d5-a730-64d33a585869}, !- Handle
  {ff75cd75-91cf-48e8-b1ab-1919688eebb6}, !- Name
  {3597289a-0bf4-4d65-97ae-2a9d5a02157f}, !- Source Object
  2,                                      !- Outlet Port
  {2d6c8005-034f-492f-afaa-a423eb9bf4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17cd22b1-4401-4d1a-8915-a6c81f33bffa}, !- Handle
  {af99ec7c-dbdb-4a69-aca2-a564bf521b1c}, !- Name
  {2d6c8005-034f-492f-afaa-a423eb9bf4a5}, !- Source Object
  3,                                      !- Outlet Port
  {bbc554e7-2839-46e3-aa15-8f2abbfc7d06}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {e99637d5-ed7b-4a91-ae8c-e4eca574372e}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {fb3665fb-0e80-4ebc-9050-11e0c5e26923}, !- Inlet Node Name
  {b495395c-9963-4480-b114-b8b066e69798}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Chiller:Electric:EIR,
  {cc9e0952-808e-47e8-b3d6-3888fe8ed030}, !- Handle
  Primary Chiller WaterCooled Scroll 30tons 0.8kW/ton, !- Name
  106879.838167782,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b074eb20-6cbe-4423-867d-25576a8647fd}, !- Cooling Capacity Function of Temperature Curve Name
  {c9a30c2d-0c44-451f-b084-830a69fb259b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {bbb744b0-66c5-40a3-a669-12a0b18c4d24}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {6b1408ff-fcb7-4647-9f1a-03cc7c293e89}, !- Chilled Water Inlet Node Name
  {291f5719-bb32-4bc5-a4f9-7b00fbac2ff1}, !- Chilled Water Outlet Node Name
  {ec205737-e5d0-4883-b626-4a99be7d34b2}, !- Condenser Inlet Node Name
  {6e4530ba-0c9f-4438-97e4-1a92a3377d1a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7ae8253c-fe6d-415e-b758-0d0ed05cd8fb}, !- Handle
  Curve Biquadratic 37,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3373d064-30ad-440a-90ed-5bd608e72d98}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8464952c-c37e-4d9e-bf7c-7190af6d0b7f}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {856112e4-151d-41c7-80c2-a9d3dc88a508}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a86eb752-1851-48ef-b272-f4617c1895f4}, !- Cooling Capacity Function of Temperature Curve Name
  {f660a7f4-2f80-48b9-a889-58137267726f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c2b2921f-60c9-456a-8fd5-eef690ab1343}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {229e0da8-42bc-41e6-bb27-63d94635a273}, !- Chilled Water Inlet Node Name
  {c6db708f-bf50-4a52-82b6-746ea1567cf6}, !- Chilled Water Outlet Node Name
  {1f8aacc5-6701-4aa0-a823-902ea0b1774b}, !- Condenser Inlet Node Name
  {d2750739-a83d-4da2-b27e-89c1a84aba2d}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e239b1d5-ad43-41e9-8dfd-29815011db64}, !- Handle
  Curve Biquadratic 39,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5e94dd90-2892-499d-8780-aaafa0176745}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b84a3f3f-8520-4552-8f5f-39b2d7faadcf}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {b09d1eab-ce99-4294-9ee3-fc2bf67b5270}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f6275178-1a0d-4e86-8876-52155994d771}, !- Inlet Node Name
  {86715d7a-ca50-46e2-96a1-5b9514b67161}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {863db1ae-d929-4d3e-9f80-ecd8658e8ef5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a78b0f96-bcbd-46ab-8133-921b12d85706}, !- Inlet Node Name
  {ccebd7b6-ad9c-4237-9252-692a8b247ee8}; !- Outlet Node Name

OS:Node,
  {94c6dcd9-d6ce-4e0a-a200-22ad1d535021}, !- Handle
  Node 203,                               !- Name
  {b495395c-9963-4480-b114-b8b066e69798}, !- Inlet Port
  {4e0c0844-df71-45d3-917e-95a106627981}; !- Outlet Port

OS:Connection,
  {fb3665fb-0e80-4ebc-9050-11e0c5e26923}, !- Handle
  {017b4363-68c1-419a-82f1-9fd46c16e957}, !- Name
  {2542e798-3426-4426-bbd8-bf84c8c6253f}, !- Source Object
  3,                                      !- Outlet Port
  {e99637d5-ed7b-4a91-ae8c-e4eca574372e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b495395c-9963-4480-b114-b8b066e69798}, !- Handle
  {40516d71-5269-4e8b-8e87-1a10396f43a1}, !- Name
  {e99637d5-ed7b-4a91-ae8c-e4eca574372e}, !- Source Object
  3,                                      !- Outlet Port
  {94c6dcd9-d6ce-4e0a-a200-22ad1d535021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0c0844-df71-45d3-917e-95a106627981}, !- Handle
  {953fe36a-0e81-4418-83e8-8e71a13e6aa5}, !- Name
  {94c6dcd9-d6ce-4e0a-a200-22ad1d535021}, !- Source Object
  3,                                      !- Outlet Port
  {3a01069f-cfba-44da-bbe5-9eedb7116f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49fedfb8-daec-47fd-ad27-90838a1d53eb}, !- Handle
  Node 204,                               !- Name
  {291f5719-bb32-4bc5-a4f9-7b00fbac2ff1}, !- Inlet Port
  {e87bb862-210e-442b-b65e-afac59bb9ce2}; !- Outlet Port

OS:Connection,
  {6b1408ff-fcb7-4647-9f1a-03cc7c293e89}, !- Handle
  {8827a77c-ae1e-4220-9e73-96b2bc14218b}, !- Name
  {6e400c5b-ae5c-44db-9153-896a6c62235e}, !- Source Object
  3,                                      !- Outlet Port
  {cc9e0952-808e-47e8-b3d6-3888fe8ed030}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {291f5719-bb32-4bc5-a4f9-7b00fbac2ff1}, !- Handle
  {d0a886c8-f83e-49f6-8ef9-05936547a8e5}, !- Name
  {cc9e0952-808e-47e8-b3d6-3888fe8ed030}, !- Source Object
  16,                                     !- Outlet Port
  {49fedfb8-daec-47fd-ad27-90838a1d53eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87bb862-210e-442b-b65e-afac59bb9ce2}, !- Handle
  {8a4caca3-e262-4616-9b60-266ec6ca5581}, !- Name
  {49fedfb8-daec-47fd-ad27-90838a1d53eb}, !- Source Object
  3,                                      !- Outlet Port
  {010fcd91-8075-4e46-a400-5a473005717d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9ac439e-2fb5-41ee-ace1-0ef825281cfb}, !- Handle
  Node 205,                               !- Name
  {2f935beb-8592-41e9-b3dc-9becfaa14417}, !- Inlet Port
  {229e0da8-42bc-41e6-bb27-63d94635a273}; !- Outlet Port

OS:Connection,
  {2f935beb-8592-41e9-b3dc-9becfaa14417}, !- Handle
  {afd04ed2-9fd3-4abb-8112-258b80c9f9a8}, !- Name
  {3a01069f-cfba-44da-bbe5-9eedb7116f4c}, !- Source Object
  4,                                      !- Outlet Port
  {d9ac439e-2fb5-41ee-ace1-0ef825281cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef65addb-9e4b-45e7-ab22-072668e9bcfa}, !- Handle
  Node 206,                               !- Name
  {c6db708f-bf50-4a52-82b6-746ea1567cf6}, !- Inlet Port
  {7724b8aa-0044-4081-8c3f-8199ae30ee48}; !- Outlet Port

OS:Connection,
  {229e0da8-42bc-41e6-bb27-63d94635a273}, !- Handle
  {3be7b183-aa41-42c8-abeb-f56932caeca5}, !- Name
  {d9ac439e-2fb5-41ee-ace1-0ef825281cfb}, !- Source Object
  3,                                      !- Outlet Port
  {856112e4-151d-41c7-80c2-a9d3dc88a508}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c6db708f-bf50-4a52-82b6-746ea1567cf6}, !- Handle
  {d1c43007-b494-4cff-a54c-e4e83966dd22}, !- Name
  {856112e4-151d-41c7-80c2-a9d3dc88a508}, !- Source Object
  16,                                     !- Outlet Port
  {ef65addb-9e4b-45e7-ab22-072668e9bcfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7724b8aa-0044-4081-8c3f-8199ae30ee48}, !- Handle
  {56a92a0a-0dda-48c8-ba55-10cd3ea26dbf}, !- Name
  {ef65addb-9e4b-45e7-ab22-072668e9bcfa}, !- Source Object
  3,                                      !- Outlet Port
  {010fcd91-8075-4e46-a400-5a473005717d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {abab46be-8062-4261-a4fd-eff4e92a92d6}, !- Handle
  Node 207,                               !- Name
  {d723edbe-6080-4b52-86b8-60545d265cb7}, !- Inlet Port
  {f6275178-1a0d-4e86-8876-52155994d771}; !- Outlet Port

OS:Connection,
  {d723edbe-6080-4b52-86b8-60545d265cb7}, !- Handle
  {c3821c0c-7abe-421b-92d4-2d121ef3b6ad}, !- Name
  {3a01069f-cfba-44da-bbe5-9eedb7116f4c}, !- Source Object
  5,                                      !- Outlet Port
  {abab46be-8062-4261-a4fd-eff4e92a92d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d99baf0-d3e2-4812-a55b-4bae159193fb}, !- Handle
  Node 208,                               !- Name
  {86715d7a-ca50-46e2-96a1-5b9514b67161}, !- Inlet Port
  {45b91c22-a957-457b-b598-8bf134911fec}; !- Outlet Port

OS:Connection,
  {f6275178-1a0d-4e86-8876-52155994d771}, !- Handle
  {517d3a5a-882a-4ae9-b8c9-cb105516e4fc}, !- Name
  {abab46be-8062-4261-a4fd-eff4e92a92d6}, !- Source Object
  3,                                      !- Outlet Port
  {b09d1eab-ce99-4294-9ee3-fc2bf67b5270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86715d7a-ca50-46e2-96a1-5b9514b67161}, !- Handle
  {42837965-eb50-41e3-8d7e-83393e939732}, !- Name
  {b09d1eab-ce99-4294-9ee3-fc2bf67b5270}, !- Source Object
  3,                                      !- Outlet Port
  {2d99baf0-d3e2-4812-a55b-4bae159193fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b91c22-a957-457b-b598-8bf134911fec}, !- Handle
  {e099f5b6-4670-47b8-b23f-99d4fe480ba2}, !- Name
  {2d99baf0-d3e2-4812-a55b-4bae159193fb}, !- Source Object
  3,                                      !- Outlet Port
  {010fcd91-8075-4e46-a400-5a473005717d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b8f16bc5-20b2-4e58-9fdb-d15354750fde}, !- Handle
  Node 209,                               !- Name
  {0c8b6f01-88d7-4946-ba5a-c454b1a12d57}, !- Inlet Port
  {a78b0f96-bcbd-46ab-8133-921b12d85706}; !- Outlet Port

OS:Connection,
  {0c8b6f01-88d7-4946-ba5a-c454b1a12d57}, !- Handle
  {1687b994-cc88-4ef6-bd45-3c2141296dd5}, !- Name
  {010fcd91-8075-4e46-a400-5a473005717d}, !- Source Object
  2,                                      !- Outlet Port
  {b8f16bc5-20b2-4e58-9fdb-d15354750fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78b0f96-bcbd-46ab-8133-921b12d85706}, !- Handle
  {351e0978-a385-4890-a7fb-e9ec081250a4}, !- Name
  {b8f16bc5-20b2-4e58-9fdb-d15354750fde}, !- Source Object
  3,                                      !- Outlet Port
  {863db1ae-d929-4d3e-9f80-ecd8658e8ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccebd7b6-ad9c-4237-9252-692a8b247ee8}, !- Handle
  {3cf9e5dc-15cb-4a17-b6f9-d6f489fc6f3f}, !- Name
  {863db1ae-d929-4d3e-9f80-ecd8658e8ef5}, !- Source Object
  3,                                      !- Outlet Port
  {7f321c2a-370a-4903-9622-6282c7086b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7c1cc3e3-599c-4314-b677-e385fc49a337}, !- Handle
  CHW Temp,                               !- Name
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Schedule Type Limits Name
  {c0f607e5-e08f-46be-907e-28a12a4586ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0f607e5-e08f-46be-907e-28a12a4586ef}, !- Handle
  Schedule Day 4,                         !- Name
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
