  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5af9b29b-9d24-4876-a967-31cc461915ea}, !- Handle
  wkdCHW Temp,                            !- Name
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1a0bbc85-0e5f-4876-b210-95fba39f01aa}, !- Handle
  satCHW Temp,                            !- Name
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0d28a7f8-b69b-4c3c-957c-9647d48bec00}, !- Handle
  sunCHW Temp,                            !- Name
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9c1845f9-ccb8-4674-8aec-f0f91afc7fe5}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {7c1cc3e3-599c-4314-b677-e385fc49a337}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4a383efd-429f-4978-9ec1-08ac5ffcaeb2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a383efd-429f-4978-9ec1-08ac5ffcaeb2}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b2a2ae0a-ebaa-4055-b1d1-3355790d3b7a}, !- Handle
  satCHW Temprule,                        !- Name
  {7c1cc3e3-599c-4314-b677-e385fc49a337}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3afe04a6-c6b0-4a8f-a7cb-9e058b1b86c4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3afe04a6-c6b0-4a8f-a7cb-9e058b1b86c4}, !- Handle
  satCHW Temp 1,                          !- Name
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bea94e20-a9a4-46f9-b293-23b67cdd0a1b}, !- Handle
  sunCHW Temprule,                        !- Name
  {7c1cc3e3-599c-4314-b677-e385fc49a337}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02ec0349-790f-4836-a368-0c092b48173b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02ec0349-790f-4836-a368-0c092b48173b}, !- Handle
  sunCHW Temp 1,                          !- Name
  {95e37404-663f-47ff-b272-98a0066405cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {18c3c66e-6491-48c9-8d7c-8e393e0346a9}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {7c1cc3e3-599c-4314-b677-e385fc49a337}, !- Schedule Name
  {7f321c2a-370a-4903-9622-6282c7086b89}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {1226c574-0e46-47de-a202-bfb7131777d9}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {425364f7-e192-4f27-83b0-2c44d84165b7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aba9ac46-d95b-4b33-96f6-a9a444f7708c}, !- Plant Side Inlet Node Name
  {6c5b52fc-b0c7-43fb-a18e-85fe26af2f74}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3272ef90-4f42-4424-a38a-9d1170aa1656}, !- Demand Side Inlet Node Name
  {acb1dca1-4542-4cb1-aae5-ebac87efd45c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c5a7a30d-c593-4a78-aead-fccc11e2214b}, !- Demand Mixer Name
  {b6a76c97-7e67-47ff-8f49-0cd3cac31af6}, !- Demand Splitter Name
  {7bd78b71-917f-44df-87ea-b30c86f7b7fa}, !- Supply Mixer Name
  {6e85d54a-22b2-42a2-a370-eda79359a473}; !- Supply Splitter Name

OS:Sizing:Plant,
  {e6e7039f-8238-42fe-affb-86a805725369}, !- Handle
  {1226c574-0e46-47de-a202-bfb7131777d9}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {7a694cb9-b563-4fba-896f-47c40536f168}, !- Handle
  Node 210,                               !- Name
  {aba9ac46-d95b-4b33-96f6-a9a444f7708c}, !- Inlet Port
  {5ca5ff6c-ae9b-449b-aba6-299d0259edf8}; !- Outlet Port

OS:Node,
  {425364f7-e192-4f27-83b0-2c44d84165b7}, !- Handle
  Node 211,                               !- Name
  {97003cd3-3aa2-41f0-a498-a3c0f58b77cd}, !- Inlet Port
  {6c5b52fc-b0c7-43fb-a18e-85fe26af2f74}; !- Outlet Port

OS:Node,
  {7eef3172-b019-4d0c-93e0-daa28f68044a}, !- Handle
  Node 212,                               !- Name
  {86197058-9fe8-4d6c-bbb5-85213d2da161}, !- Inlet Port
  {df1a79bb-9dd7-4537-b430-cfeefdec5aba}; !- Outlet Port

OS:Connector:Mixer,
  {7bd78b71-917f-44df-87ea-b30c86f7b7fa}, !- Handle
  Connector Mixer 5,                      !- Name
  {2eecfef1-d842-47f7-a712-751f20a26664}, !- Outlet Branch Name
  {e644d61f-e739-4cda-99be-a54e1352e440}, !- Inlet Branch Name 1
  {1e6352aa-5aaf-410a-aed7-06d6a4b84a56}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6e85d54a-22b2-42a2-a370-eda79359a473}, !- Handle
  Connector Splitter 5,                   !- Name
  {36b0e6cd-e7d8-4f94-be23-2351f285530b}, !- Inlet Branch Name
  {86197058-9fe8-4d6c-bbb5-85213d2da161}, !- Outlet Branch Name 1
  {4d2c5d26-bf0e-4df7-b657-33253bd1bd87}; !- Outlet Branch Name 2

OS:Connection,
  {aba9ac46-d95b-4b33-96f6-a9a444f7708c}, !- Handle
  {4b83d228-0f92-4df7-b11d-8119c53e4dff}, !- Name
  {1226c574-0e46-47de-a202-bfb7131777d9}, !- Source Object
  14,                                     !- Outlet Port
  {7a694cb9-b563-4fba-896f-47c40536f168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86197058-9fe8-4d6c-bbb5-85213d2da161}, !- Handle
  {b472c047-7d4b-474a-8772-4d5faf941afe}, !- Name
  {6e85d54a-22b2-42a2-a370-eda79359a473}, !- Source Object
  3,                                      !- Outlet Port
  {7eef3172-b019-4d0c-93e0-daa28f68044a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5b52fc-b0c7-43fb-a18e-85fe26af2f74}, !- Handle
  {1cf8c98e-d62a-4baf-a4ac-ec40ab59a6f5}, !- Name
  {425364f7-e192-4f27-83b0-2c44d84165b7}, !- Source Object
  3,                                      !- Outlet Port
  {1226c574-0e46-47de-a202-bfb7131777d9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6d182a8b-f28a-4bd8-aa73-82938a2c441c}, !- Handle
  Node 213,                               !- Name
  {3272ef90-4f42-4424-a38a-9d1170aa1656}, !- Inlet Port
  {7df5e642-82eb-441d-9ebe-fd86bbd3c938}; !- Outlet Port

OS:Node,
  {3fa484f0-03b2-4b1d-bc7f-7c2247774eed}, !- Handle
  Node 214,                               !- Name
  {3ce21f5e-0aaf-489a-95f5-c7e2f5cec460}, !- Inlet Port
  {acb1dca1-4542-4cb1-aae5-ebac87efd45c}; !- Outlet Port

OS:Node,
  {b611ad35-23b8-4a51-b839-0f5779d9f9f8}, !- Handle
  Node 215,                               !- Name
  {f8f4cc27-5b95-475f-bf84-c3510145ebdc}, !- Inlet Port
  {ec205737-e5d0-4883-b626-4a99be7d34b2}; !- Outlet Port

OS:Connector:Mixer,
  {c5a7a30d-c593-4a78-aead-fccc11e2214b}, !- Handle
  Connector Mixer 6,                      !- Name
  {3ce21f5e-0aaf-489a-95f5-c7e2f5cec460}, !- Outlet Branch Name
  {21e3f5ba-9a26-4f40-8ae4-51df2c846c92}, !- Inlet Branch Name 1
  {2bdb029c-14c9-4b71-a337-326632a70c09}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b6a76c97-7e67-47ff-8f49-0cd3cac31af6}, !- Handle
  Connector Splitter 6,                   !- Name
  {7df5e642-82eb-441d-9ebe-fd86bbd3c938}, !- Inlet Branch Name
  {f8f4cc27-5b95-475f-bf84-c3510145ebdc}, !- Outlet Branch Name 1
  {3d8ddcdf-bd97-497c-88b2-66a6a54fea9e}; !- Outlet Branch Name 2

OS:Connection,
  {3272ef90-4f42-4424-a38a-9d1170aa1656}, !- Handle
  {bfffe438-5547-4016-a287-fba1df1b0570}, !- Name
  {1226c574-0e46-47de-a202-bfb7131777d9}, !- Source Object
  17,                                     !- Outlet Port
  {6d182a8b-f28a-4bd8-aa73-82938a2c441c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df5e642-82eb-441d-9ebe-fd86bbd3c938}, !- Handle
  {87620982-7892-4654-a3d2-a1d1f95ea1d4}, !- Name
  {6d182a8b-f28a-4bd8-aa73-82938a2c441c}, !- Source Object
  3,                                      !- Outlet Port
  {b6a76c97-7e67-47ff-8f49-0cd3cac31af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f4cc27-5b95-475f-bf84-c3510145ebdc}, !- Handle
  {d4cf1609-4778-439c-850a-06ce3579abae}, !- Name
  {b6a76c97-7e67-47ff-8f49-0cd3cac31af6}, !- Source Object
  3,                                      !- Outlet Port
  {b611ad35-23b8-4a51-b839-0f5779d9f9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce21f5e-0aaf-489a-95f5-c7e2f5cec460}, !- Handle
  {2812e2b6-5b77-4adb-a8f4-bcab99cd4497}, !- Name
  {c5a7a30d-c593-4a78-aead-fccc11e2214b}, !- Source Object
  2,                                      !- Outlet Port
  {3fa484f0-03b2-4b1d-bc7f-7c2247774eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb1dca1-4542-4cb1-aae5-ebac87efd45c}, !- Handle
  {5bc75247-ce7d-4d0c-bf7e-013f97c13f5c}, !- Name
  {3fa484f0-03b2-4b1d-bc7f-7c2247774eed}, !- Source Object
  3,                                      !- Outlet Port
  {1226c574-0e46-47de-a202-bfb7131777d9}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {80fb5fd5-9b93-48e2-a8cd-d9d51481acf7}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {5ca5ff6c-ae9b-449b-aba6-299d0259edf8}, !- Inlet Node Name
  {a2c15a08-e121-408e-8ce6-39869c332197}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:CoolingTower:SingleSpeed,
  {e0be4c34-9aeb-4c60-afd8-2b64a20cca7d}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {df1a79bb-9dd7-4537-b430-cfeefdec5aba}, !- Water Inlet Node Name
  {33e6da53-1643-49e8-9a1b-41a16dc768ef}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  1959.21045398831,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {0207ed71-3bc8-45e8-8047-e11ae9b09556}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4511c736-ce15-4595-8e2d-641181af332a}, !- Inlet Node Name
  {f7e24565-63e1-4f44-a54d-8f7c1fd6dbaa}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b8641b0f-92de-46f7-a8ff-42ece850b24c}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {de56477a-4f5f-4cf8-b64b-24e51308b68b}, !- Inlet Node Name
  {97003cd3-3aa2-41f0-a498-a3c0f58b77cd}; !- Outlet Node Name

OS:Node,
  {26a78091-08f3-475d-837a-8a1a0b00874e}, !- Handle
  Node 216,                               !- Name
  {a2c15a08-e121-408e-8ce6-39869c332197}, !- Inlet Port
  {36b0e6cd-e7d8-4f94-be23-2351f285530b}; !- Outlet Port

OS:Connection,
  {5ca5ff6c-ae9b-449b-aba6-299d0259edf8}, !- Handle
  {b2b88d51-bf0d-4c51-81d7-e9970f87eb06}, !- Name
  {7a694cb9-b563-4fba-896f-47c40536f168}, !- Source Object
  3,                                      !- Outlet Port
  {80fb5fd5-9b93-48e2-a8cd-d9d51481acf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c15a08-e121-408e-8ce6-39869c332197}, !- Handle
  {f09c72f8-3501-4a43-bf5f-5f4ff211f921}, !- Name
  {80fb5fd5-9b93-48e2-a8cd-d9d51481acf7}, !- Source Object
  3,                                      !- Outlet Port
  {26a78091-08f3-475d-837a-8a1a0b00874e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b0e6cd-e7d8-4f94-be23-2351f285530b}, !- Handle
  {28b62766-889d-4abe-a78f-d356a2efc59a}, !- Name
  {26a78091-08f3-475d-837a-8a1a0b00874e}, !- Source Object
  3,                                      !- Outlet Port
  {6e85d54a-22b2-42a2-a370-eda79359a473}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c19ee4f-9b8c-4070-a43e-1011f5afeef4}, !- Handle
  Node 217,                               !- Name
  {33e6da53-1643-49e8-9a1b-41a16dc768ef}, !- Inlet Port
  {e644d61f-e739-4cda-99be-a54e1352e440}; !- Outlet Port

OS:Connection,
  {df1a79bb-9dd7-4537-b430-cfeefdec5aba}, !- Handle
  {fff89fe9-23f2-488f-8d6e-769dc365d1d3}, !- Name
  {7eef3172-b019-4d0c-93e0-daa28f68044a}, !- Source Object
  3,                                      !- Outlet Port
  {e0be4c34-9aeb-4c60-afd8-2b64a20cca7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e6da53-1643-49e8-9a1b-41a16dc768ef}, !- Handle
  {1041df8e-2934-4b62-9ac5-d375f7ac6ac1}, !- Name
  {e0be4c34-9aeb-4c60-afd8-2b64a20cca7d}, !- Source Object
  3,                                      !- Outlet Port
  {0c19ee4f-9b8c-4070-a43e-1011f5afeef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e644d61f-e739-4cda-99be-a54e1352e440}, !- Handle
  {b0f2230b-f46a-4325-a9d1-8dd0f652e328}, !- Name
  {0c19ee4f-9b8c-4070-a43e-1011f5afeef4}, !- Source Object
  3,                                      !- Outlet Port
  {7bd78b71-917f-44df-87ea-b30c86f7b7fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0788a29-d3de-44f9-9878-3d18b3b90e05}, !- Handle
  Node 218,                               !- Name
  {4d2c5d26-bf0e-4df7-b657-33253bd1bd87}, !- Inlet Port
  {4511c736-ce15-4595-8e2d-641181af332a}; !- Outlet Port

OS:Connection,
  {4d2c5d26-bf0e-4df7-b657-33253bd1bd87}, !- Handle
  {43aa77b7-8e51-429d-9df8-e10063ad29b1}, !- Name
  {6e85d54a-22b2-42a2-a370-eda79359a473}, !- Source Object
  4,                                      !- Outlet Port
  {c0788a29-d3de-44f9-9878-3d18b3b90e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b905a62e-8fd0-4636-a97c-deb220216618}, !- Handle
  Node 219,                               !- Name
  {f7e24565-63e1-4f44-a54d-8f7c1fd6dbaa}, !- Inlet Port
  {1e6352aa-5aaf-410a-aed7-06d6a4b84a56}; !- Outlet Port

OS:Connection,
  {4511c736-ce15-4595-8e2d-641181af332a}, !- Handle
  {5751ee61-cfcf-41ae-9e56-30a53b30a9e9}, !- Name
  {c0788a29-d3de-44f9-9878-3d18b3b90e05}, !- Source Object
  3,                                      !- Outlet Port
  {0207ed71-3bc8-45e8-8047-e11ae9b09556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e24565-63e1-4f44-a54d-8f7c1fd6dbaa}, !- Handle
  {d67c3bc9-a083-4650-99f0-bc807da3f458}, !- Name
  {0207ed71-3bc8-45e8-8047-e11ae9b09556}, !- Source Object
  3,                                      !- Outlet Port
  {b905a62e-8fd0-4636-a97c-deb220216618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6352aa-5aaf-410a-aed7-06d6a4b84a56}, !- Handle
  {12cffa13-d4b3-4c2e-b798-e5a3dfa65411}, !- Name
  {b905a62e-8fd0-4636-a97c-deb220216618}, !- Source Object
  3,                                      !- Outlet Port
  {7bd78b71-917f-44df-87ea-b30c86f7b7fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b4c09876-dada-4b5a-9a5d-dcad06bf9e23}, !- Handle
  Node 220,                               !- Name
  {2eecfef1-d842-47f7-a712-751f20a26664}, !- Inlet Port
  {de56477a-4f5f-4cf8-b64b-24e51308b68b}; !- Outlet Port

OS:Connection,
  {2eecfef1-d842-47f7-a712-751f20a26664}, !- Handle
  {48925f89-41c5-43e5-be1b-bd2b0ca752f4}, !- Name
  {7bd78b71-917f-44df-87ea-b30c86f7b7fa}, !- Source Object
  2,                                      !- Outlet Port
  {b4c09876-dada-4b5a-9a5d-dcad06bf9e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de56477a-4f5f-4cf8-b64b-24e51308b68b}, !- Handle
  {28903952-c803-477f-b2a9-31baec6daca4}, !- Name
  {b4c09876-dada-4b5a-9a5d-dcad06bf9e23}, !- Source Object
  3,                                      !- Outlet Port
  {b8641b0f-92de-46f7-a8ff-42ece850b24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97003cd3-3aa2-41f0-a498-a3c0f58b77cd}, !- Handle
  {3904e1d1-ce09-482d-9d50-ce63ce2226c4}, !- Name
  {b8641b0f-92de-46f7-a8ff-42ece850b24c}, !- Source Object
  3,                                      !- Outlet Port
  {425364f7-e192-4f27-83b0-2c44d84165b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eb22caf-f5ab-4f40-93d3-9abf3a2123a5}, !- Handle
  Node 221,                               !- Name
  {6e4530ba-0c9f-4438-97e4-1a92a3377d1a}, !- Inlet Port
  {21e3f5ba-9a26-4f40-8ae4-51df2c846c92}; !- Outlet Port

OS:Connection,
  {ec205737-e5d0-4883-b626-4a99be7d34b2}, !- Handle
  {80d3462b-6128-46a1-abb6-a5483bb059d8}, !- Name
  {b611ad35-23b8-4a51-b839-0f5779d9f9f8}, !- Source Object
  3,                                      !- Outlet Port
  {cc9e0952-808e-47e8-b3d6-3888fe8ed030}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {6e4530ba-0c9f-4438-97e4-1a92a3377d1a}, !- Handle
  {62d22b2b-8eae-46dc-b2ff-d8ebcae9e737}, !- Name
  {cc9e0952-808e-47e8-b3d6-3888fe8ed030}, !- Source Object
  18,                                     !- Outlet Port
  {2eb22caf-f5ab-4f40-93d3-9abf3a2123a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e3f5ba-9a26-4f40-8ae4-51df2c846c92}, !- Handle
  {8afbd45c-398b-4a0a-9dc8-1e566f6cdb63}, !- Name
  {2eb22caf-f5ab-4f40-93d3-9abf3a2123a5}, !- Source Object
  3,                                      !- Outlet Port
  {c5a7a30d-c593-4a78-aead-fccc11e2214b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f955190-2dfa-4136-a54e-2c196072fa21}, !- Handle
  Node 222,                               !- Name
  {3d8ddcdf-bd97-497c-88b2-66a6a54fea9e}, !- Inlet Port
  {1f8aacc5-6701-4aa0-a823-902ea0b1774b}; !- Outlet Port

OS:Connection,
  {3d8ddcdf-bd97-497c-88b2-66a6a54fea9e}, !- Handle
  {53b93058-3417-40dd-9d12-50f4520d3c30}, !- Name
  {b6a76c97-7e67-47ff-8f49-0cd3cac31af6}, !- Source Object
  4,                                      !- Outlet Port
  {6f955190-2dfa-4136-a54e-2c196072fa21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3b9918f-20b1-4b2b-90de-36973fa31950}, !- Handle
  Node 223,                               !- Name
  {d2750739-a83d-4da2-b27e-89c1a84aba2d}, !- Inlet Port
  {2bdb029c-14c9-4b71-a337-326632a70c09}; !- Outlet Port

OS:Connection,
  {1f8aacc5-6701-4aa0-a823-902ea0b1774b}, !- Handle
  {7a4a4a56-3f49-4390-8374-2fb5eb7aaea4}, !- Name
  {6f955190-2dfa-4136-a54e-2c196072fa21}, !- Source Object
  3,                                      !- Outlet Port
  {856112e4-151d-41c7-80c2-a9d3dc88a508}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {d2750739-a83d-4da2-b27e-89c1a84aba2d}, !- Handle
  {10718fab-4589-46de-9bae-28348c91ee11}, !- Name
  {856112e4-151d-41c7-80c2-a9d3dc88a508}, !- Source Object
  18,                                     !- Outlet Port
  {b3b9918f-20b1-4b2b-90de-36973fa31950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bdb029c-14c9-4b71-a337-326632a70c09}, !- Handle
  {e3ee844e-3677-4012-bb34-7a20cc1d1ce2}, !- Name
  {b3b9918f-20b1-4b2b-90de-36973fa31950}, !- Source Object
  3,                                      !- Outlet Port
  {c5a7a30d-c593-4a78-aead-fccc11e2214b}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7b50bf93-836c-4ec2-8157-4f1672281ac0}, !- Handle
  CW Temp,                                !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  {63536140-4d3c-458a-8171-5242178e5d8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63536140-4d3c-458a-8171-5242178e5d8e}, !- Handle
  Schedule Day 5,                         !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {59a80bb3-7750-4532-9027-3954b1464f29}, !- Handle
  wkdCW Temp,                             !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {7d4105cf-c7c2-49dd-8ce8-83633fc8e436}, !- Handle
  satCW Temp,                             !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {63a06802-fa8e-4641-96c8-0d4a8024e7f9}, !- Handle
  sunCW Temp,                             !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ae19e9b7-f870-426b-b852-b16e92d549fd}, !- Handle
  wkdCW Temp rule,                        !- Name
  {7b50bf93-836c-4ec2-8157-4f1672281ac0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {96ce6bfb-03ed-4f5d-bf20-2f6d2c94b1ac}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96ce6bfb-03ed-4f5d-bf20-2f6d2c94b1ac}, !- Handle
  wkdCW Temp 1,                           !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {26a988e3-6a11-4a75-90c8-d4b1e7d85c37}, !- Handle
  satCW Temprule,                         !- Name
  {7b50bf93-836c-4ec2-8157-4f1672281ac0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {633f2480-6a45-42de-906c-a11115059bed}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {633f2480-6a45-42de-906c-a11115059bed}, !- Handle
  satCW Temp 1,                           !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {49cce04f-8b08-4312-b083-80a0e9bff401}, !- Handle
  sunCW Temprule,                         !- Name
  {7b50bf93-836c-4ec2-8157-4f1672281ac0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4255771-9570-47b1-8eb0-873ac58cb3b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4255771-9570-47b1-8eb0-873ac58cb3b5}, !- Handle
  sunCW Temp 1,                           !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {762eda0b-4a8c-4b5b-b2fa-0066fa6ccc4d}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {7b50bf93-836c-4ec2-8157-4f1672281ac0}, !- Schedule Name
  {425364f7-e192-4f27-83b0-2c44d84165b7}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {39deeabc-2a16-4d3b-bdd9-fb0863469589}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Availability Schedule
  {314a97ea-118f-4c7f-a12f-c4cc15547705}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ecd2be6-46ac-456d-b58d-56d17934821f}, !- Supply Side Inlet Node Name
  {3c46afbe-a9e6-40ea-936f-a878ddb7686c}, !- Demand Side Outlet Node Name
  {485ff88b-357d-4ab1-ab94-bc7621311918}, !- Demand Side Inlet Node A
  {f691a852-d347-4a13-987d-617b26d51edc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a5d4c8b-25c7-4da0-8f4a-5c18491f5df3}, !- Demand Mixer Name
  {ed3418e7-3d0f-45e6-913b-2cfb8ee26ba6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12aa70b3-9a9d-4160-a0b4-64fa788964d3}, !- Handle
  Node 224,                               !- Name
  {0ecd2be6-46ac-456d-b58d-56d17934821f}, !- Inlet Port
  {e909edce-0d33-4d42-afd5-78c0dd9e71a0}; !- Outlet Port

OS:Node,
  {435ea670-f24a-4347-bd83-5518b041e424}, !- Handle
  Node 225,                               !- Name
  {e5bab9aa-89ff-4038-bd40-c65d9d34549a}, !- Inlet Port
  {f691a852-d347-4a13-987d-617b26d51edc}; !- Outlet Port

OS:Connection,
  {0ecd2be6-46ac-456d-b58d-56d17934821f}, !- Handle
  {9cd58860-c419-4dab-bc2b-be00a0e4b74d}, !- Name
  {39deeabc-2a16-4d3b-bdd9-fb0863469589}, !- Source Object
  8,                                      !- Outlet Port
  {12aa70b3-9a9d-4160-a0b4-64fa788964d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f691a852-d347-4a13-987d-617b26d51edc}, !- Handle
  {f74e1adf-203b-4f0a-a668-4aad41445407}, !- Name
  {435ea670-f24a-4347-bd83-5518b041e424}, !- Source Object
  3,                                      !- Outlet Port
  {39deeabc-2a16-4d3b-bdd9-fb0863469589}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {89137051-dd2b-4369-90b1-6d03f57b79f5}, !- Handle
  Node 226,                               !- Name
  {485ff88b-357d-4ab1-ab94-bc7621311918}, !- Inlet Port
  {084c441d-e5b4-4ab9-b479-0c255a6e056d}; !- Outlet Port

OS:Node,
  {9556df1f-5d0f-4a92-955f-6cac4b638c8f}, !- Handle
  Node 227,                               !- Name
  {9f4c56cf-4ca9-432c-a660-448beaf46a08}, !- Inlet Port
  {3c46afbe-a9e6-40ea-936f-a878ddb7686c}; !- Outlet Port

OS:Node,
  {f85d3626-dc77-40dd-9189-1fa20c63f56d}, !- Handle
  Node 228,                               !- Name
  {83a0c39f-c725-4ddc-8f54-d99cf0ba1ff5}, !- Inlet Port
  {1a142926-1673-46fb-a5e6-f08a6cfa2db2}; !- Outlet Port

OS:Connection,
  {485ff88b-357d-4ab1-ab94-bc7621311918}, !- Handle
  {be1bdd6d-7a87-4ef7-9a3f-e644002f0e96}, !- Name
  {39deeabc-2a16-4d3b-bdd9-fb0863469589}, !- Source Object
  10,                                     !- Outlet Port
  {89137051-dd2b-4369-90b1-6d03f57b79f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c46afbe-a9e6-40ea-936f-a878ddb7686c}, !- Handle
  {cc15277c-f6f4-41fe-842e-503f4de40a23}, !- Name
  {9556df1f-5d0f-4a92-955f-6cac4b638c8f}, !- Source Object
  3,                                      !- Outlet Port
  {39deeabc-2a16-4d3b-bdd9-fb0863469589}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed3418e7-3d0f-45e6-913b-2cfb8ee26ba6}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {084c441d-e5b4-4ab9-b479-0c255a6e056d}, !- Inlet Node Name
  {32816fc4-1482-4701-92ab-98a3d17f61a0}, !- Outlet Node Name 1
  {c0d68954-a976-4e8e-9117-d31f5efffddd}, !- Outlet Node Name 2
  {b862ead4-05f7-43a4-86f5-974117e6f881}, !- Outlet Node Name 3
  {b5f0275b-9b38-44b0-9475-24c27834b708}, !- Outlet Node Name 4
  {85464718-5cbc-4c82-8352-8754b343366c}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {8a5d4c8b-25c7-4da0-8f4a-5c18491f5df3}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {9f4c56cf-4ca9-432c-a660-448beaf46a08}, !- Outlet Node Name
  {4c239759-fdc1-47fb-b49b-f4e4d4e48590}, !- Inlet Node Name 1
  {07a56f1d-7002-41dc-bb95-d371ba25b930}, !- Inlet Node Name 2
  {0868086f-dc94-42fa-9853-54e6c6c795e6}, !- Inlet Node Name 3
  {94f7817e-cd78-466b-92a4-e06c3b3b5ef9}, !- Inlet Node Name 4
  {3c8ab66f-0ee0-41c4-a1be-0bafe75b131a}; !- Inlet Node Name 5

OS:Connection,
  {084c441d-e5b4-4ab9-b479-0c255a6e056d}, !- Handle
  {3004b78e-d010-438a-b768-43fbd822ac04}, !- Name
  {89137051-dd2b-4369-90b1-6d03f57b79f5}, !- Source Object
  3,                                      !- Outlet Port
  {ed3418e7-3d0f-45e6-913b-2cfb8ee26ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f4c56cf-4ca9-432c-a660-448beaf46a08}, !- Handle
  {83a66562-0e76-44ca-92cb-9c4a6b9a7499}, !- Name
  {8a5d4c8b-25c7-4da0-8f4a-5c18491f5df3}, !- Source Object
  2,                                      !- Outlet Port
  {9556df1f-5d0f-4a92-955f-6cac4b638c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f26f2575-28c0-4947-a904-ba1222d3c4bf}, !- Handle
  {39deeabc-2a16-4d3b-bdd9-fb0863469589}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {b0c2f912-e45f-452f-99f7-a89557e4b0df}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2b1c66f9-c1f7-4432-80a3-a095bdac5830}, !- Air Inlet Node Name
  {e5bab9aa-89ff-4038-bd40-c65d9d34549a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {26dc69aa-4bea-4cb3-8c2e-c3a37d03c750}, !- Handle
  Coil Heating Water 2,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f31f0618-132b-4553-b9a0-f2b0f4be8b62}, !- Water Inlet Node Name
  {2b884ba1-dc39-423d-88f7-0925b80091c2}, !- Water Outlet Node Name
  {581208dc-7fea-443c-a2fd-c4c553e75b46}, !- Air Inlet Node Name
  {1788d78c-052a-4a7b-9f5e-66d0b41660db}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {981a01ae-ddd1-4a75-ac03-9c2e7a46eecf}, !- Handle
  Node 229,                               !- Name
  {1aa9aabb-4407-419c-8b54-5c361b1747d8}, !- Inlet Port
  {f31f0618-132b-4553-b9a0-f2b0f4be8b62}; !- Outlet Port

OS:Connection,
  {1aa9aabb-4407-419c-8b54-5c361b1747d8}, !- Handle
  {a912c7d0-8cf9-43ba-b164-2a5299cd077d}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  21,                                     !- Outlet Port
  {981a01ae-ddd1-4a75-ac03-9c2e7a46eecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2921424-2c65-4ad3-9f51-0a9bfaca0467}, !- Handle
  Node 230,                               !- Name
  {2b884ba1-dc39-423d-88f7-0925b80091c2}, !- Inlet Port
  {1a44b65f-74ff-481c-92c6-7b62ba2ebf51}; !- Outlet Port

OS:Connection,
  {f31f0618-132b-4553-b9a0-f2b0f4be8b62}, !- Handle
  {955fc6be-119e-4323-9bd1-877dff2ba604}, !- Name
  {981a01ae-ddd1-4a75-ac03-9c2e7a46eecf}, !- Source Object
  3,                                      !- Outlet Port
  {26dc69aa-4bea-4cb3-8c2e-c3a37d03c750}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b884ba1-dc39-423d-88f7-0925b80091c2}, !- Handle
  {8754774a-5e84-4c4d-bc96-0568df2f1542}, !- Name
  {26dc69aa-4bea-4cb3-8c2e-c3a37d03c750}, !- Source Object
  6,                                      !- Outlet Port
  {e2921424-2c65-4ad3-9f51-0a9bfaca0467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a44b65f-74ff-481c-92c6-7b62ba2ebf51}, !- Handle
  {a2b5d100-e8bd-407f-b86b-032f9f9b0a2c}, !- Name
  {e2921424-2c65-4ad3-9f51-0a9bfaca0467}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c0477c7e-d887-48ad-bf06-cc78b8cd8a26}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6bdc4e5e-7f26-4ffd-bf48-22807257aa76}, !- Water Inlet Node Name
  {08b062ef-bc8c-402b-abea-f15976942485}, !- Water Outlet Node Name
  {5ca55457-b6c1-4cb9-a6ee-1af89d4ba5d9}, !- Air Inlet Node Name
  {27fb89dd-977d-469c-ab17-e5e6a3afd801}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {e707b755-3f9f-4f8c-8019-de81fa584166}, !- Handle
  Node 231,                               !- Name
  {08b062ef-bc8c-402b-abea-f15976942485}, !- Inlet Port
  {ce43b78b-676e-42de-a4fa-c0375f5e8d02}; !- Outlet Port

OS:Connection,
  {6bdc4e5e-7f26-4ffd-bf48-22807257aa76}, !- Handle
  {23c4e684-0339-421b-91dc-46b6049a93c7}, !- Name
  {838e6119-03c4-420a-83b8-bfc3eec434fd}, !- Source Object
  3,                                      !- Outlet Port
  {c0477c7e-d887-48ad-bf06-cc78b8cd8a26}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {08b062ef-bc8c-402b-abea-f15976942485}, !- Handle
  {602fdcd4-4250-48be-95d5-6418bb56a35d}, !- Name
  {c0477c7e-d887-48ad-bf06-cc78b8cd8a26}, !- Source Object
  11,                                     !- Outlet Port
  {e707b755-3f9f-4f8c-8019-de81fa584166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce43b78b-676e-42de-a4fa-c0375f5e8d02}, !- Handle
  {5778b4ec-2ef4-46f5-b5bf-34cd17b27ba7}, !- Name
  {e707b755-3f9f-4f8c-8019-de81fa584166}, !- Source Object
  3,                                      !- Outlet Port
  {3597289a-0bf4-4d65-97ae-2a9d5a02157f}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {51eb1601-889c-4ebc-948f-bfee343d1778}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9b33ef81-ac3e-42e4-810f-a35c5e2b65c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9b33ef81-ac3e-42e4-810f-a35c5e2b65c9}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {04ce7cf0-b2bd-4c33-ae63-29f9e305e756}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {51eb1601-889c-4ebc-948f-bfee343d1778}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a7b439d-5857-4b92-9fd7-3996eca8a2f4}, !- Mixed Air Node Name
  {1d7c96b8-d8d3-40cf-a9ef-21d5482a9909}, !- Outdoor Air Stream Node Name
  {95a3343e-2e15-48f6-beac-7b531d1d5f8b}, !- Relief Air Stream Node Name
  {e909edce-0d33-4d42-afd5-78c0dd9e71a0}; !- Return Air Stream Node Name

OS:Node,
  {f137a55d-6499-47dd-a775-7a62bdb59a0d}, !- Handle
  Node 232,                               !- Name
  ,                                       !- Inlet Port
  {1d7c96b8-d8d3-40cf-a9ef-21d5482a9909}; !- Outlet Port

OS:Connection,
  {1d7c96b8-d8d3-40cf-a9ef-21d5482a9909}, !- Handle
  {fab3a90a-bf79-40c4-b7a5-36c0733f0a46}, !- Name
  {f137a55d-6499-47dd-a775-7a62bdb59a0d}, !- Source Object
  3,                                      !- Outlet Port
  {04ce7cf0-b2bd-4c33-ae63-29f9e305e756}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bed23ae-9884-4704-9377-54d13c8ecf7e}, !- Handle
  Node 233,                               !- Name
  {95a3343e-2e15-48f6-beac-7b531d1d5f8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95a3343e-2e15-48f6-beac-7b531d1d5f8b}, !- Handle
  {c2b27322-f74a-4cce-b2f1-68f74dd91810}, !- Name
  {04ce7cf0-b2bd-4c33-ae63-29f9e305e756}, !- Source Object
  7,                                      !- Outlet Port
  {3bed23ae-9884-4704-9377-54d13c8ecf7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5bab9aa-89ff-4038-bd40-c65d9d34549a}, !- Handle
  {d385bddf-e335-420d-aa48-90b8566c6723}, !- Name
  {b0c2f912-e45f-452f-99f7-a89557e4b0df}, !- Source Object
  17,                                     !- Outlet Port
  {435ea670-f24a-4347-bd83-5518b041e424}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17faf26c-98bc-46de-9a38-d3ae0daee4c0}, !- Handle
  Node 234,                               !- Name
  {1788d78c-052a-4a7b-9f5e-66d0b41660db}, !- Inlet Port
  {2b1c66f9-c1f7-4432-80a3-a095bdac5830}; !- Outlet Port

OS:Connection,
  {1788d78c-052a-4a7b-9f5e-66d0b41660db}, !- Handle
  {cdbc420f-9006-428f-af46-e133ca9b016a}, !- Name
  {26dc69aa-4bea-4cb3-8c2e-c3a37d03c750}, !- Source Object
  8,                                      !- Outlet Port
  {17faf26c-98bc-46de-9a38-d3ae0daee4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1c66f9-c1f7-4432-80a3-a095bdac5830}, !- Handle
  {5dd2b3da-ca05-4157-b29a-fbb57f85a082}, !- Name
  {17faf26c-98bc-46de-9a38-d3ae0daee4c0}, !- Source Object
  3,                                      !- Outlet Port
  {b0c2f912-e45f-452f-99f7-a89557e4b0df}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1347fa3f-b3e7-461c-9642-809a7f6b9504}, !- Handle
  Controller Water Coil 2,                !- Name
  {26dc69aa-4bea-4cb3-8c2e-c3a37d03c750}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {af101771-9ad6-43fe-b38d-7ee37c142127}, !- Handle
  Node 235,                               !- Name
  {27fb89dd-977d-469c-ab17-e5e6a3afd801}, !- Inlet Port
  {581208dc-7fea-443c-a2fd-c4c553e75b46}; !- Outlet Port

OS:Connection,
  {27fb89dd-977d-469c-ab17-e5e6a3afd801}, !- Handle
  {3abbb162-68cb-4011-9d99-454298411dea}, !- Name
  {c0477c7e-d887-48ad-bf06-cc78b8cd8a26}, !- Source Object
  13,                                     !- Outlet Port
  {af101771-9ad6-43fe-b38d-7ee37c142127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581208dc-7fea-443c-a2fd-c4c553e75b46}, !- Handle
  {7e5cba08-3c9c-4373-b16c-61aba4e3de19}, !- Name
  {af101771-9ad6-43fe-b38d-7ee37c142127}, !- Source Object
  3,                                      !- Outlet Port
  {26dc69aa-4bea-4cb3-8c2e-c3a37d03c750}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d4054cc9-4012-445e-94e2-3a7fb2a87689}, !- Handle
  Controller Water Coil 3,                !- Name
  {c0477c7e-d887-48ad-bf06-cc78b8cd8a26}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {993ac26e-c3e1-46da-85d6-12a33cb97be8}, !- Handle
  Node 236,                               !- Name
  {6a7b439d-5857-4b92-9fd7-3996eca8a2f4}, !- Inlet Port
  {5ca55457-b6c1-4cb9-a6ee-1af89d4ba5d9}; !- Outlet Port

OS:Connection,
  {e909edce-0d33-4d42-afd5-78c0dd9e71a0}, !- Handle
  {d24c54e3-46dc-42af-b0c3-24cd5c58f585}, !- Name
  {12aa70b3-9a9d-4160-a0b4-64fa788964d3}, !- Source Object
  3,                                      !- Outlet Port
  {04ce7cf0-b2bd-4c33-ae63-29f9e305e756}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a7b439d-5857-4b92-9fd7-3996eca8a2f4}, !- Handle
  {72059966-2c17-45ae-805b-70e02608787b}, !- Name
  {04ce7cf0-b2bd-4c33-ae63-29f9e305e756}, !- Source Object
  5,                                      !- Outlet Port
  {993ac26e-c3e1-46da-85d6-12a33cb97be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca55457-b6c1-4cb9-a6ee-1af89d4ba5d9}, !- Handle
  {cd40a0c5-1e6d-4b00-bd43-b2e2283b5cf2}, !- Name
  {993ac26e-c3e1-46da-85d6-12a33cb97be8}, !- Source Object
  3,                                      !- Outlet Port
  {c0477c7e-d887-48ad-bf06-cc78b8cd8a26}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {1672df86-bcdf-45a4-a97e-67e0e92ead42}, !- Handle
  Supply Air Temp,                        !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  {d3546ae4-cffb-4ff9-9cbb-fc218210aa56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3546ae4-cffb-4ff9-9cbb-fc218210aa56}, !- Handle
  Supply Air Temp Default,                !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {972d6591-fa5f-4c0d-a06e-e0dfcf9655bb}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {1672df86-bcdf-45a4-a97e-67e0e92ead42}, !- Schedule Name
  {435ea670-f24a-4347-bd83-5518b041e424}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {3495fe35-1062-4d6c-b7ea-da2f8ee5d6c9}, !- Handle
  Coil Heating Water 3,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac3ccb7e-dd80-487c-b710-2bee9f805b39}, !- Water Inlet Node Name
  {68e21ff1-1b25-46a2-a505-ca1a6ab0e35b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff6a6a75-848a-4ebf-af55-c4174fba9b93}, !- Handle
  Node 237,                               !- Name
  {034399d7-8ff5-4949-b273-68ba7396a988}, !- Inlet Port
  {ac3ccb7e-dd80-487c-b710-2bee9f805b39}; !- Outlet Port

OS:Connection,
  {034399d7-8ff5-4949-b273-68ba7396a988}, !- Handle
  {6618c774-2fcf-46a8-b570-7f4278cf353a}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  22,                                     !- Outlet Port
  {ff6a6a75-848a-4ebf-af55-c4174fba9b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07a6266b-4e6f-42e9-8e64-92af30a1a9ce}, !- Handle
  Node 238,                               !- Name
  {68e21ff1-1b25-46a2-a505-ca1a6ab0e35b}, !- Inlet Port
  {195457e2-89b6-49b6-9f14-3167fe0ad83b}; !- Outlet Port

OS:Connection,
  {ac3ccb7e-dd80-487c-b710-2bee9f805b39}, !- Handle
  {53c2597f-141b-47f5-a9ae-1e5a3c5709ec}, !- Name
  {ff6a6a75-848a-4ebf-af55-c4174fba9b93}, !- Source Object
  3,                                      !- Outlet Port
  {3495fe35-1062-4d6c-b7ea-da2f8ee5d6c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68e21ff1-1b25-46a2-a505-ca1a6ab0e35b}, !- Handle
  {6178df4d-7aff-48da-9b50-4570934feb46}, !- Name
  {3495fe35-1062-4d6c-b7ea-da2f8ee5d6c9}, !- Source Object
  6,                                      !- Outlet Port
  {07a6266b-4e6f-42e9-8e64-92af30a1a9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195457e2-89b6-49b6-9f14-3167fe0ad83b}, !- Handle
  {f9325f50-e3a3-44d4-a76e-79c47d8a3b8b}, !- Name
  {07a6266b-4e6f-42e9-8e64-92af30a1a9ce}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2a44ff45-8b2a-4484-a4b1-f4c44045fba1}, !- Handle
  Controller Water Coil 4,                !- Name
  {3495fe35-1062-4d6c-b7ea-da2f8ee5d6c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d78162da-10bb-4f9b-bc6e-294dd6b13ab5}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {b0bc8dff-ec9e-49e1-a24b-93ee3cb188a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3495fe35-1062-4d6c-b7ea-da2f8ee5d6c9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {83a0c39f-c725-4ddc-8f54-d99cf0ba1ff5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ba2b3c4c-67f8-4a26-961d-f68a27160087}, !- Handle
  Node 239,                               !- Name
  {927219ae-9816-4399-b645-a34a4e81abaf}, !- Inlet Port
  {4c239759-fdc1-47fb-b49b-f4e4d4e48590}; !- Outlet Port

OS:Connection,
  {1a142926-1673-46fb-a5e6-f08a6cfa2db2}, !- Handle
  {c7aeef4f-a69a-4f83-aafc-5bc4f539b916}, !- Name
  {f85d3626-dc77-40dd-9189-1fa20c63f56d}, !- Source Object
  3,                                      !- Outlet Port
  {3e4cf99d-ee8b-4d1a-ada6-dd5e3f33eee0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {927219ae-9816-4399-b645-a34a4e81abaf}, !- Handle
  {7ef394d4-db90-417b-b47e-a78de688e44b}, !- Name
  {3b743694-6dec-47ec-a9f2-e708e5d5b43e}, !- Source Object
  12,                                     !- Outlet Port
  {ba2b3c4c-67f8-4a26-961d-f68a27160087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c239759-fdc1-47fb-b49b-f4e4d4e48590}, !- Handle
  {2a1aee8e-7298-4015-8b32-52f79df19968}, !- Name
  {ba2b3c4c-67f8-4a26-961d-f68a27160087}, !- Source Object
  3,                                      !- Outlet Port
  {8a5d4c8b-25c7-4da0-8f4a-5c18491f5df3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c16a5ac4-a66a-4610-ad4f-2d123deedb0a}, !- Handle
  Node 240,                               !- Name
  {32816fc4-1482-4701-92ab-98a3d17f61a0}, !- Inlet Port
  {b0bc8dff-ec9e-49e1-a24b-93ee3cb188a6}; !- Outlet Port

OS:Connection,
  {32816fc4-1482-4701-92ab-98a3d17f61a0}, !- Handle
  {ae9f8c2a-51e2-41e8-a0af-2fb94189e2fc}, !- Name
  {ed3418e7-3d0f-45e6-913b-2cfb8ee26ba6}, !- Source Object
  3,                                      !- Outlet Port
  {c16a5ac4-a66a-4610-ad4f-2d123deedb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bc8dff-ec9e-49e1-a24b-93ee3cb188a6}, !- Handle
  {5cb08d24-ee83-43ad-adb4-3378851ba888}, !- Name
  {c16a5ac4-a66a-4610-ad4f-2d123deedb0a}, !- Source Object
  3,                                      !- Outlet Port
  {d78162da-10bb-4f9b-bc6e-294dd6b13ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83a0c39f-c725-4ddc-8f54-d99cf0ba1ff5}, !- Handle
  {394dee23-9f33-4700-9117-5d335f0a5da6}, !- Name
  {d78162da-10bb-4f9b-bc6e-294dd6b13ab5}, !- Source Object
  12,                                     !- Outlet Port
  {f85d3626-dc77-40dd-9189-1fa20c63f56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1ec2a97e-36c2-4335-b306-0b1c1799f407}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1062f646-8ceb-430d-ba04-c2f2cc23428f}, !- Water Inlet Node Name
  {b45891f5-7813-4b12-9501-19fb7242ea6c}; !- Water Outlet Node Name

OS:Node,
  {31738422-0a15-4185-9b22-19d67c2b9e72}, !- Handle
  Node 241,                               !- Name
  {400b1041-d3bb-45ee-b107-602683b0532c}, !- Inlet Port
  {1062f646-8ceb-430d-ba04-c2f2cc23428f}; !- Outlet Port

OS:Connection,
  {400b1041-d3bb-45ee-b107-602683b0532c}, !- Handle
  {0d55f3b7-b2d7-4804-9739-218a8fc65a8c}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  23,                                     !- Outlet Port
  {31738422-0a15-4185-9b22-19d67c2b9e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fafb7485-12d6-4b0f-8dfe-4e8590765132}, !- Handle
  Node 242,                               !- Name
  {b45891f5-7813-4b12-9501-19fb7242ea6c}, !- Inlet Port
  {ccd04dda-7c0c-49c0-acd0-d1648d1ff53b}; !- Outlet Port

OS:Connection,
  {1062f646-8ceb-430d-ba04-c2f2cc23428f}, !- Handle
  {37654b9e-180d-42d5-8594-949a68bcf29a}, !- Name
  {31738422-0a15-4185-9b22-19d67c2b9e72}, !- Source Object
  3,                                      !- Outlet Port
  {1ec2a97e-36c2-4335-b306-0b1c1799f407}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b45891f5-7813-4b12-9501-19fb7242ea6c}, !- Handle
  {712c31e1-e10c-4180-9822-235abf5c8fb1}, !- Name
  {1ec2a97e-36c2-4335-b306-0b1c1799f407}, !- Source Object
  10,                                     !- Outlet Port
  {fafb7485-12d6-4b0f-8dfe-4e8590765132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd04dda-7c0c-49c0-acd0-d1648d1ff53b}, !- Handle
  {1b2d31c9-a2b8-4eb5-8cc5-6cad5bfb49bf}, !- Name
  {fafb7485-12d6-4b0f-8dfe-4e8590765132}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d5e0bbe8-6fb5-4a6a-aa95-6942e91f40b8}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {1ec2a97e-36c2-4335-b306-0b1c1799f407}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {00930cc3-d9c3-4264-899d-394668b6c9cb}, !- Handle
  Coil Heating Water 4,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd2fb7b4-05ed-4903-b4a0-6b77c86357e9}, !- Water Inlet Node Name
  {a81bba23-0b35-40a7-af7c-f83945ce1814}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b153fcba-9c7d-44ab-8b32-04c6db74f2d1}, !- Handle
  Node 243,                               !- Name
  {ab838147-4e1c-4e53-a7fb-66c606abb12c}, !- Inlet Port
  {dd2fb7b4-05ed-4903-b4a0-6b77c86357e9}; !- Outlet Port

OS:Connection,
  {ab838147-4e1c-4e53-a7fb-66c606abb12c}, !- Handle
  {d5d3439e-fd86-4cb5-a324-377651131cad}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  24,                                     !- Outlet Port
  {b153fcba-9c7d-44ab-8b32-04c6db74f2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7194a5d-366c-4265-b008-61e5e0226a26}, !- Handle
  Node 244,                               !- Name
  {a81bba23-0b35-40a7-af7c-f83945ce1814}, !- Inlet Port
  {b4e3688d-e4b1-4e9c-bc31-110e22319eea}; !- Outlet Port

OS:Connection,
  {dd2fb7b4-05ed-4903-b4a0-6b77c86357e9}, !- Handle
  {64a4f95c-5fd3-4e89-94dc-83d2577301d5}, !- Name
  {b153fcba-9c7d-44ab-8b32-04c6db74f2d1}, !- Source Object
  3,                                      !- Outlet Port
  {00930cc3-d9c3-4264-899d-394668b6c9cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a81bba23-0b35-40a7-af7c-f83945ce1814}, !- Handle
  {a1136e60-0d35-420a-a9af-2e48799e2df0}, !- Name
  {00930cc3-d9c3-4264-899d-394668b6c9cb}, !- Source Object
  6,                                      !- Outlet Port
  {c7194a5d-366c-4265-b008-61e5e0226a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e3688d-e4b1-4e9c-bc31-110e22319eea}, !- Handle
  {ca16751b-0100-4c9a-afed-42d3448f6aff}, !- Name
  {c7194a5d-366c-4265-b008-61e5e0226a26}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {09f00058-4d67-474f-85d7-85ff7a82b04f}, !- Handle
  Controller Water Coil 5,                !- Name
  {00930cc3-d9c3-4264-899d-394668b6c9cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f306ac3-a91f-4916-aadc-ad22e4b30359}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {5dc87138-bc4c-45c1-ad6d-393ca8177dca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.134142724,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {00930cc3-d9c3-4264-899d-394668b6c9cb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a17cff05-38e0-482c-a891-798d64491f9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04e85742-bd7d-40ae-ade3-c2710b21df16}, !- Handle
  Node 245,                               !- Name
  {a17cff05-38e0-482c-a891-798d64491f9a}, !- Inlet Port
  {4329aa10-1b49-4285-ae2c-70b7d61e239f}; !- Outlet Port

OS:Node,
  {5a7cee6e-1bd9-4954-b91e-9cbfc43a7fbf}, !- Handle
  Node 246,                               !- Name
  {8ad00795-87c6-404d-bb07-4a96e6b17cfd}, !- Inlet Port
  {07a56f1d-7002-41dc-bb95-d371ba25b930}; !- Outlet Port

OS:Connection,
  {4329aa10-1b49-4285-ae2c-70b7d61e239f}, !- Handle
  {7adb5c79-cc0b-4a88-a631-7839bdc7c83c}, !- Name
  {04e85742-bd7d-40ae-ade3-c2710b21df16}, !- Source Object
  3,                                      !- Outlet Port
  {b90f86ba-72f1-493a-b670-b16af6823b41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ad00795-87c6-404d-bb07-4a96e6b17cfd}, !- Handle
  {3e1f87e0-5f83-4ab2-bb4f-a44961f2bf9a}, !- Name
  {af476002-7678-4723-add5-26435f1c5720}, !- Source Object
  12,                                     !- Outlet Port
  {5a7cee6e-1bd9-4954-b91e-9cbfc43a7fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a56f1d-7002-41dc-bb95-d371ba25b930}, !- Handle
  {858af515-c5c2-4e24-ba0a-d40eb92d7f3f}, !- Name
  {5a7cee6e-1bd9-4954-b91e-9cbfc43a7fbf}, !- Source Object
  3,                                      !- Outlet Port
  {8a5d4c8b-25c7-4da0-8f4a-5c18491f5df3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1c7652f0-54cb-4628-bc49-c0e9716c0f0c}, !- Handle
  Node 247,                               !- Name
  {c0d68954-a976-4e8e-9117-d31f5efffddd}, !- Inlet Port
  {5dc87138-bc4c-45c1-ad6d-393ca8177dca}; !- Outlet Port

OS:Connection,
  {c0d68954-a976-4e8e-9117-d31f5efffddd}, !- Handle
  {1c17b672-1cf4-4b62-b54d-27685c2f0d85}, !- Name
  {ed3418e7-3d0f-45e6-913b-2cfb8ee26ba6}, !- Source Object
  4,                                      !- Outlet Port
  {1c7652f0-54cb-4628-bc49-c0e9716c0f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc87138-bc4c-45c1-ad6d-393ca8177dca}, !- Handle
  {9b0465af-e30f-433e-89b0-a971e40abe88}, !- Name
  {1c7652f0-54cb-4628-bc49-c0e9716c0f0c}, !- Source Object
  3,                                      !- Outlet Port
  {9f306ac3-a91f-4916-aadc-ad22e4b30359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a17cff05-38e0-482c-a891-798d64491f9a}, !- Handle
  {8d979b8b-66ac-4424-b95d-b2107940dca1}, !- Name
  {9f306ac3-a91f-4916-aadc-ad22e4b30359}, !- Source Object
  12,                                     !- Outlet Port
  {04e85742-bd7d-40ae-ade3-c2710b21df16}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {15c3a973-8347-4b58-9fac-4e215079942f}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3fe97e72-5cbd-494e-a5f6-ca938cdf0850}, !- Water Inlet Node Name
  {583e895f-c25d-484a-9bf6-cfad46b756d5}; !- Water Outlet Node Name

OS:Node,
  {7f652c04-14eb-4988-9b4a-a76ab3c8a823}, !- Handle
  Node 248,                               !- Name
  {ffd9450d-c581-4eb3-bdf1-d878b19ed92f}, !- Inlet Port
  {3fe97e72-5cbd-494e-a5f6-ca938cdf0850}; !- Outlet Port

OS:Connection,
  {ffd9450d-c581-4eb3-bdf1-d878b19ed92f}, !- Handle
  {45bd5c0e-e3b9-4442-888a-bc1124c9ef25}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  25,                                     !- Outlet Port
  {7f652c04-14eb-4988-9b4a-a76ab3c8a823}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70c89e0c-83e1-47d9-8a08-d185ddc258d1}, !- Handle
  Node 249,                               !- Name
  {583e895f-c25d-484a-9bf6-cfad46b756d5}, !- Inlet Port
  {b536eddb-894e-4848-8177-5fac4aa60253}; !- Outlet Port

OS:Connection,
  {3fe97e72-5cbd-494e-a5f6-ca938cdf0850}, !- Handle
  {73d1139f-0925-4278-8b7d-1a2934537880}, !- Name
  {7f652c04-14eb-4988-9b4a-a76ab3c8a823}, !- Source Object
  3,                                      !- Outlet Port
  {15c3a973-8347-4b58-9fac-4e215079942f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {583e895f-c25d-484a-9bf6-cfad46b756d5}, !- Handle
  {cce727cc-c710-4e26-9405-f827e70c038c}, !- Name
  {15c3a973-8347-4b58-9fac-4e215079942f}, !- Source Object
  10,                                     !- Outlet Port
  {70c89e0c-83e1-47d9-8a08-d185ddc258d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b536eddb-894e-4848-8177-5fac4aa60253}, !- Handle
  {30f9a871-597b-4e11-8a8f-7ad94ea697ed}, !- Name
  {70c89e0c-83e1-47d9-8a08-d185ddc258d1}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f043f1f9-931a-4f36-9ccf-d00b952ce811}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {15c3a973-8347-4b58-9fac-4e215079942f}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {9072c3a6-b850-47f7-bf53-4d0501b8622b}, !- Handle
  Coil Heating Water 5,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e82fabcc-36c2-4488-847a-25411455a985}, !- Water Inlet Node Name
  {a5415f1a-62a8-42d8-8b1d-8a08d8b6daab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  386.988151073456,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0fe564a-b784-4da9-aece-88c67494c806}, !- Handle
  Node 250,                               !- Name
  {74d481f1-8232-430e-902a-259ed659ae06}, !- Inlet Port
  {e82fabcc-36c2-4488-847a-25411455a985}; !- Outlet Port

OS:Connection,
  {74d481f1-8232-430e-902a-259ed659ae06}, !- Handle
  {fbe1fbe4-fd17-43b0-a849-029ceb68f2bd}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  26,                                     !- Outlet Port
  {b0fe564a-b784-4da9-aece-88c67494c806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a96a507d-1635-45ab-8260-d669b471e51e}, !- Handle
  Node 251,                               !- Name
  {a5415f1a-62a8-42d8-8b1d-8a08d8b6daab}, !- Inlet Port
  {eecce370-cbb8-4050-9d4a-1308aa1742df}; !- Outlet Port

OS:Connection,
  {e82fabcc-36c2-4488-847a-25411455a985}, !- Handle
  {9f322053-db88-4386-bd9b-70cf463643da}, !- Name
  {b0fe564a-b784-4da9-aece-88c67494c806}, !- Source Object
  3,                                      !- Outlet Port
  {9072c3a6-b850-47f7-bf53-4d0501b8622b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5415f1a-62a8-42d8-8b1d-8a08d8b6daab}, !- Handle
  {f8059ea2-793d-4005-b9dc-ec7b1489f9a5}, !- Name
  {9072c3a6-b850-47f7-bf53-4d0501b8622b}, !- Source Object
  6,                                      !- Outlet Port
  {a96a507d-1635-45ab-8260-d669b471e51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eecce370-cbb8-4050-9d4a-1308aa1742df}, !- Handle
  {3957eae6-0667-496b-858a-e3f3ef80dc17}, !- Name
  {a96a507d-1635-45ab-8260-d669b471e51e}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e1046cc-2548-41a4-97f6-9e228e3c788a}, !- Handle
  Controller Water Coil 6,                !- Name
  {9072c3a6-b850-47f7-bf53-4d0501b8622b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68e394eb-85d3-4058-b428-6f57d834ef12}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {4e7efb5e-9c66-4f48-8dde-45d4bcab8738}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.328486374,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9072c3a6-b850-47f7-bf53-4d0501b8622b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a102180-a5b8-4f87-810a-40da6a45f4a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  18,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {40df079e-e88e-4ebe-bb1d-cc9c005657fc}, !- Handle
  Node 252,                               !- Name
  {8a102180-a5b8-4f87-810a-40da6a45f4a8}, !- Inlet Port
  {0e46e3a1-e00f-4b24-931e-e7b181d9e41a}; !- Outlet Port

OS:Node,
  {5a8f3842-e5a8-4965-8bcd-8ca2b48d627e}, !- Handle
  Node 253,                               !- Name
  {a722debb-f1d5-4386-b050-97e5adc09572}, !- Inlet Port
  {0868086f-dc94-42fa-9853-54e6c6c795e6}; !- Outlet Port

OS:Connection,
  {0e46e3a1-e00f-4b24-931e-e7b181d9e41a}, !- Handle
  {0cd0b5ff-f6f3-4f6e-90c4-6a83bf870e24}, !- Name
  {40df079e-e88e-4ebe-bb1d-cc9c005657fc}, !- Source Object
  3,                                      !- Outlet Port
  {0025a436-1e0f-4e49-9404-7e5b2605628f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a722debb-f1d5-4386-b050-97e5adc09572}, !- Handle
  {3ca719d3-53b0-4f40-a656-fdaf9fd3c9d7}, !- Name
  {5e6cdd50-5854-491e-a698-eb1f3c9c5dc4}, !- Source Object
  12,                                     !- Outlet Port
  {5a8f3842-e5a8-4965-8bcd-8ca2b48d627e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0868086f-dc94-42fa-9853-54e6c6c795e6}, !- Handle
  {ed89623a-0a28-43b6-a229-0231a7e41def}, !- Name
  {5a8f3842-e5a8-4965-8bcd-8ca2b48d627e}, !- Source Object
  3,                                      !- Outlet Port
  {8a5d4c8b-25c7-4da0-8f4a-5c18491f5df3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {efd682ca-0602-4b0a-b712-e74afebaf931}, !- Handle
  Node 254,                               !- Name
  {b862ead4-05f7-43a4-86f5-974117e6f881}, !- Inlet Port
  {4e7efb5e-9c66-4f48-8dde-45d4bcab8738}; !- Outlet Port

OS:Connection,
  {b862ead4-05f7-43a4-86f5-974117e6f881}, !- Handle
  {c714efbb-abdd-4dc9-b93f-bdad4836f1ce}, !- Name
  {ed3418e7-3d0f-45e6-913b-2cfb8ee26ba6}, !- Source Object
  5,                                      !- Outlet Port
  {efd682ca-0602-4b0a-b712-e74afebaf931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7efb5e-9c66-4f48-8dde-45d4bcab8738}, !- Handle
  {86d74de8-ce0b-443e-918c-a38c7154ac77}, !- Name
  {efd682ca-0602-4b0a-b712-e74afebaf931}, !- Source Object
  3,                                      !- Outlet Port
  {68e394eb-85d3-4058-b428-6f57d834ef12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a102180-a5b8-4f87-810a-40da6a45f4a8}, !- Handle
  {c7534613-105a-4ffc-ad7a-891809a5f868}, !- Name
  {68e394eb-85d3-4058-b428-6f57d834ef12}, !- Source Object
  12,                                     !- Outlet Port
  {40df079e-e88e-4ebe-bb1d-cc9c005657fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {74b18445-4cf3-461d-a490-df651656c201}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {343de7a9-55b7-40ec-b761-eb859d486752}, !- Water Inlet Node Name
  {3a5263f1-39c7-46df-9154-0afc511925c1}; !- Water Outlet Node Name

OS:Node,
  {6ffa5f76-3966-4b7f-84d5-c1a0e943cc64}, !- Handle
  Node 255,                               !- Name
  {cfd92a93-5f9d-4778-b109-3e3dea9cd4d7}, !- Inlet Port
  {343de7a9-55b7-40ec-b761-eb859d486752}; !- Outlet Port

OS:Connection,
  {cfd92a93-5f9d-4778-b109-3e3dea9cd4d7}, !- Handle
  {ece3b139-d23c-47ef-b847-eec78b1eb6a6}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  27,                                     !- Outlet Port
  {6ffa5f76-3966-4b7f-84d5-c1a0e943cc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {771e7e4b-0129-461a-901c-77a0f014efa4}, !- Handle
  Node 256,                               !- Name
  {3a5263f1-39c7-46df-9154-0afc511925c1}, !- Inlet Port
  {89877a8e-96af-4743-96b1-2eabd934e4cc}; !- Outlet Port

OS:Connection,
  {343de7a9-55b7-40ec-b761-eb859d486752}, !- Handle
  {95e4bdb8-68ce-4b43-89c2-9c64e27423ab}, !- Name
  {6ffa5f76-3966-4b7f-84d5-c1a0e943cc64}, !- Source Object
  3,                                      !- Outlet Port
  {74b18445-4cf3-461d-a490-df651656c201}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3a5263f1-39c7-46df-9154-0afc511925c1}, !- Handle
  {4d79ba4d-2b01-4f42-8e25-5c2569fd983d}, !- Name
  {74b18445-4cf3-461d-a490-df651656c201}, !- Source Object
  10,                                     !- Outlet Port
  {771e7e4b-0129-461a-901c-77a0f014efa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89877a8e-96af-4743-96b1-2eabd934e4cc}, !- Handle
  {7c60c7d3-3ab0-44e0-9fa4-f11f334abff5}, !- Name
  {771e7e4b-0129-461a-901c-77a0f014efa4}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b27d102e-8f28-4cad-b9a7-d95ada9e5805}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {74b18445-4cf3-461d-a490-df651656c201}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {2d2eebcc-cd38-4986-adc2-c0eac7e149a6}, !- Handle
  Coil Heating Water 6,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1439aca3-677e-4d2f-8da1-06462c105be6}, !- Water Inlet Node Name
  {deb65a7d-c89b-4f0e-b734-837525b1ff06}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cba603e6-415b-4ddc-a5f8-70d201674a6a}, !- Handle
  Node 257,                               !- Name
  {8edfc527-3154-4a31-90ad-b9b3d7bfb640}, !- Inlet Port
  {1439aca3-677e-4d2f-8da1-06462c105be6}; !- Outlet Port

OS:Connection,
  {8edfc527-3154-4a31-90ad-b9b3d7bfb640}, !- Handle
  {819fd71a-f616-43b0-9792-01dee8188f7a}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  28,                                     !- Outlet Port
  {cba603e6-415b-4ddc-a5f8-70d201674a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72c25d9d-8113-4810-b7f8-e8ecd9c02be3}, !- Handle
  Node 258,                               !- Name
  {deb65a7d-c89b-4f0e-b734-837525b1ff06}, !- Inlet Port
  {91cefe39-4a11-4dd0-b801-fa617344e14b}; !- Outlet Port

OS:Connection,
  {1439aca3-677e-4d2f-8da1-06462c105be6}, !- Handle
  {0a59c135-c02e-4a0a-a0fe-38fcad6dd4b9}, !- Name
  {cba603e6-415b-4ddc-a5f8-70d201674a6a}, !- Source Object
  3,                                      !- Outlet Port
  {2d2eebcc-cd38-4986-adc2-c0eac7e149a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {deb65a7d-c89b-4f0e-b734-837525b1ff06}, !- Handle
  {23b8a8f4-d1f0-4d05-a61b-9e25f20269f5}, !- Name
  {2d2eebcc-cd38-4986-adc2-c0eac7e149a6}, !- Source Object
  6,                                      !- Outlet Port
  {72c25d9d-8113-4810-b7f8-e8ecd9c02be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91cefe39-4a11-4dd0-b801-fa617344e14b}, !- Handle
  {aedbe044-309b-4ed8-b890-fdc64c946e3d}, !- Name
  {72c25d9d-8113-4810-b7f8-e8ecd9c02be3}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {130524c0-f84e-4a71-8205-8f0fb17964d3}, !- Handle
  Controller Water Coil 7,                !- Name
  {2d2eebcc-cd38-4986-adc2-c0eac7e149a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb7eee2b-a4ed-491e-84ce-7e59c23d8f4d}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {2b5d5e2f-3b26-4104-90d1-4e1fa3e40844}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.616372232,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d2eebcc-cd38-4986-adc2-c0eac7e149a6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb7e9297-5575-4f29-bb1a-8e9f6f3b6afa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {98399631-a825-432d-a099-2b8f48b93a43}, !- Handle
  Node 259,                               !- Name
  {fb7e9297-5575-4f29-bb1a-8e9f6f3b6afa}, !- Inlet Port
  {c572852b-ce58-4af1-9f48-0d790a3ff932}; !- Outlet Port

OS:Node,
  {0b896b4f-0a5b-44e1-ab32-c18afb105537}, !- Handle
  Node 260,                               !- Name
  {48a59674-28fa-4cc1-98e9-6c2e5d036481}, !- Inlet Port
  {94f7817e-cd78-466b-92a4-e06c3b3b5ef9}; !- Outlet Port

OS:Connection,
  {c572852b-ce58-4af1-9f48-0d790a3ff932}, !- Handle
  {64f23761-e552-4fb6-8b52-90d7a88f901a}, !- Name
  {98399631-a825-432d-a099-2b8f48b93a43}, !- Source Object
  3,                                      !- Outlet Port
  {be8a02c8-9dc3-4138-9584-3aaed7d3b4db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48a59674-28fa-4cc1-98e9-6c2e5d036481}, !- Handle
  {1f0c2012-bc2e-4a0b-a52f-b759fc6971fb}, !- Name
  {39d76f27-9aa8-4fb8-8f95-18fa84386866}, !- Source Object
  12,                                     !- Outlet Port
  {0b896b4f-0a5b-44e1-ab32-c18afb105537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f7817e-cd78-466b-92a4-e06c3b3b5ef9}, !- Handle
  {bb931440-cf8c-432f-b316-45cc6163d913}, !- Name
  {0b896b4f-0a5b-44e1-ab32-c18afb105537}, !- Source Object
  3,                                      !- Outlet Port
  {8a5d4c8b-25c7-4da0-8f4a-5c18491f5df3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ee5ee0d-c6b8-4185-9108-a92e45219d4f}, !- Handle
  Node 261,                               !- Name
  {b5f0275b-9b38-44b0-9475-24c27834b708}, !- Inlet Port
  {2b5d5e2f-3b26-4104-90d1-4e1fa3e40844}; !- Outlet Port

OS:Connection,
  {b5f0275b-9b38-44b0-9475-24c27834b708}, !- Handle
  {f8c87b57-3614-4aa6-9bc7-faec2a4e7c55}, !- Name
  {ed3418e7-3d0f-45e6-913b-2cfb8ee26ba6}, !- Source Object
  6,                                      !- Outlet Port
  {6ee5ee0d-c6b8-4185-9108-a92e45219d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b5d5e2f-3b26-4104-90d1-4e1fa3e40844}, !- Handle
  {afa4aa07-1428-453e-8d36-ba545cb47b25}, !- Name
  {6ee5ee0d-c6b8-4185-9108-a92e45219d4f}, !- Source Object
  3,                                      !- Outlet Port
  {eb7eee2b-a4ed-491e-84ce-7e59c23d8f4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb7e9297-5575-4f29-bb1a-8e9f6f3b6afa}, !- Handle
  {7b5461ad-02f1-4f2e-9b58-026a4c8bf5c5}, !- Name
  {eb7eee2b-a4ed-491e-84ce-7e59c23d8f4d}, !- Source Object
  12,                                     !- Outlet Port
  {98399631-a825-432d-a099-2b8f48b93a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {22f32961-523d-482a-bdbc-af5ddf40321d}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d885ff10-efa8-4598-89d9-f86bc03a5b99}, !- Water Inlet Node Name
  {6c9ad43a-7b83-4a70-93ba-e235f649bf25}; !- Water Outlet Node Name

OS:Node,
  {765e1dcd-f7a1-4822-b97c-26d4ef8f7b8c}, !- Handle
  Node 262,                               !- Name
  {f78e88ef-4082-4d59-8686-1a38f974c0a3}, !- Inlet Port
  {d885ff10-efa8-4598-89d9-f86bc03a5b99}; !- Outlet Port

OS:Connection,
  {f78e88ef-4082-4d59-8686-1a38f974c0a3}, !- Handle
  {46addb65-7d4b-4a70-a8b5-507477e68187}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  29,                                     !- Outlet Port
  {765e1dcd-f7a1-4822-b97c-26d4ef8f7b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75a55117-736e-40c2-9fdf-d8019b1a007c}, !- Handle
  Node 263,                               !- Name
  {6c9ad43a-7b83-4a70-93ba-e235f649bf25}, !- Inlet Port
  {d4058dda-7292-44ca-a807-ff2bcff2610e}; !- Outlet Port

OS:Connection,
  {d885ff10-efa8-4598-89d9-f86bc03a5b99}, !- Handle
  {a16b7203-5eae-441d-b950-d832a9d2cbaa}, !- Name
  {765e1dcd-f7a1-4822-b97c-26d4ef8f7b8c}, !- Source Object
  3,                                      !- Outlet Port
  {22f32961-523d-482a-bdbc-af5ddf40321d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6c9ad43a-7b83-4a70-93ba-e235f649bf25}, !- Handle
  {a72d9c02-b7be-4801-8918-26a9f7d4155c}, !- Name
  {22f32961-523d-482a-bdbc-af5ddf40321d}, !- Source Object
  10,                                     !- Outlet Port
  {75a55117-736e-40c2-9fdf-d8019b1a007c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4058dda-7292-44ca-a807-ff2bcff2610e}, !- Handle
  {bf163182-3b39-4926-be03-c65544b6875a}, !- Name
  {75a55117-736e-40c2-9fdf-d8019b1a007c}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {62c817ae-f8e8-4fa8-a17b-768380d7b274}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {22f32961-523d-482a-bdbc-af5ddf40321d}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {059e763d-777d-4779-bcda-c63d0beb79e7}, !- Handle
  Coil Heating Water 7,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e787ac9-b259-4db9-82fb-fc6d3c5f0bb1}, !- Water Inlet Node Name
  {485e9e44-ae86-47d6-bc9e-b65e26f285ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f83f79da-d32f-4e30-ac3c-baa61aae0172}, !- Handle
  Node 264,                               !- Name
  {c6b5ec08-cffa-499a-a82a-22cf7b286cea}, !- Inlet Port
  {0e787ac9-b259-4db9-82fb-fc6d3c5f0bb1}; !- Outlet Port

OS:Connection,
  {c6b5ec08-cffa-499a-a82a-22cf7b286cea}, !- Handle
  {fef61152-be58-4721-ac0e-a15148127e66}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  30,                                     !- Outlet Port
  {f83f79da-d32f-4e30-ac3c-baa61aae0172}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a185aa5-98ab-45a3-9db7-4129abd2daf9}, !- Handle
  Node 265,                               !- Name
  {485e9e44-ae86-47d6-bc9e-b65e26f285ef}, !- Inlet Port
  {3773a592-3684-404e-a7f7-9e8844d4b128}; !- Outlet Port

OS:Connection,
  {0e787ac9-b259-4db9-82fb-fc6d3c5f0bb1}, !- Handle
  {7519a82c-9555-4b66-a59c-81d0e7b6b48b}, !- Name
  {f83f79da-d32f-4e30-ac3c-baa61aae0172}, !- Source Object
  3,                                      !- Outlet Port
  {059e763d-777d-4779-bcda-c63d0beb79e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {485e9e44-ae86-47d6-bc9e-b65e26f285ef}, !- Handle
  {58bac7d7-9121-439b-b40d-f28f7a9173ef}, !- Name
  {059e763d-777d-4779-bcda-c63d0beb79e7}, !- Source Object
  6,                                      !- Outlet Port
  {7a185aa5-98ab-45a3-9db7-4129abd2daf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3773a592-3684-404e-a7f7-9e8844d4b128}, !- Handle
  {ccfa20b8-5717-480c-8de0-314011783373}, !- Name
  {7a185aa5-98ab-45a3-9db7-4129abd2daf9}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9cbbf215-3ad0-41f1-bd35-64ef59cf0c53}, !- Handle
  Controller Water Coil 8,                !- Name
  {059e763d-777d-4779-bcda-c63d0beb79e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82a1514a-9112-428c-9f96-3211c26c6034}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {27cc4af2-9ae6-4812-89e6-79c72c4dd229}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.377723766,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {059e763d-777d-4779-bcda-c63d0beb79e7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b4f76e58-e115-490b-8547-c386393aa4ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {50e97ba3-a600-4951-a560-4fff25368f26}, !- Handle
  Node 266,                               !- Name
  {b4f76e58-e115-490b-8547-c386393aa4ee}, !- Inlet Port
  {fa2160f9-8ceb-450c-a2b6-3fe6ed8f51a3}; !- Outlet Port

OS:Node,
  {894ee632-295b-4b8b-9d91-0b552640cece}, !- Handle
  Node 267,                               !- Name
  {1048255d-1f44-4674-8f7a-2f776f6e50bb}, !- Inlet Port
  {3c8ab66f-0ee0-41c4-a1be-0bafe75b131a}; !- Outlet Port

OS:Connection,
  {fa2160f9-8ceb-450c-a2b6-3fe6ed8f51a3}, !- Handle
  {3919a4ad-858f-41d2-af4f-705c84d03b5c}, !- Name
  {50e97ba3-a600-4951-a560-4fff25368f26}, !- Source Object
  3,                                      !- Outlet Port
  {5975ac22-242a-4c8f-ac9c-a61aa6553e54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1048255d-1f44-4674-8f7a-2f776f6e50bb}, !- Handle
  {525d627d-f647-4814-b207-4c2985ade12a}, !- Name
  {1b6c9c3e-ff87-4194-8cc9-d131e3098d9b}, !- Source Object
  12,                                     !- Outlet Port
  {894ee632-295b-4b8b-9d91-0b552640cece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8ab66f-0ee0-41c4-a1be-0bafe75b131a}, !- Handle
  {c9fdb7ce-07fe-489e-a40a-a6247c6b75ef}, !- Name
  {894ee632-295b-4b8b-9d91-0b552640cece}, !- Source Object
  3,                                      !- Outlet Port
  {8a5d4c8b-25c7-4da0-8f4a-5c18491f5df3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {300033ab-1899-4d4a-a2c5-e4ec84265ec3}, !- Handle
  Node 268,                               !- Name
  {85464718-5cbc-4c82-8352-8754b343366c}, !- Inlet Port
  {27cc4af2-9ae6-4812-89e6-79c72c4dd229}; !- Outlet Port

OS:Connection,
  {85464718-5cbc-4c82-8352-8754b343366c}, !- Handle
  {a4fbeb30-34d8-436f-821e-8e653cd86a4a}, !- Name
  {ed3418e7-3d0f-45e6-913b-2cfb8ee26ba6}, !- Source Object
  7,                                      !- Outlet Port
  {300033ab-1899-4d4a-a2c5-e4ec84265ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27cc4af2-9ae6-4812-89e6-79c72c4dd229}, !- Handle
  {c7919e47-4e77-4e2d-94b3-adc24ebf98d8}, !- Name
  {300033ab-1899-4d4a-a2c5-e4ec84265ec3}, !- Source Object
  3,                                      !- Outlet Port
  {82a1514a-9112-428c-9f96-3211c26c6034}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4f76e58-e115-490b-8547-c386393aa4ee}, !- Handle
  {ec3c8c19-fa55-4ee7-b36c-13ad6341727e}, !- Name
  {82a1514a-9112-428c-9f96-3211c26c6034}, !- Source Object
  12,                                     !- Outlet Port
  {50e97ba3-a600-4951-a560-4fff25368f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b5bec8a8-e012-40b3-913d-1d42ad45d617}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3cc6b8eb-afa9-49db-97cb-99356d56e1e7}, !- Water Inlet Node Name
  {e3b7c420-e1e6-4bb7-8935-1eae9e5d94df}; !- Water Outlet Node Name

OS:Node,
  {9592b876-b1ba-4ee4-8a02-ee70e6066f7d}, !- Handle
  Node 269,                               !- Name
  {072414eb-8866-4074-8500-72b02a812380}, !- Inlet Port
  {3cc6b8eb-afa9-49db-97cb-99356d56e1e7}; !- Outlet Port

OS:Connection,
  {072414eb-8866-4074-8500-72b02a812380}, !- Handle
  {8cf5a5f4-201c-4d48-adf3-934c3e65bd14}, !- Name
  {c3740ee1-20a7-4bdb-adf3-f987a6263e40}, !- Source Object
  31,                                     !- Outlet Port
  {9592b876-b1ba-4ee4-8a02-ee70e6066f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b29c1eaf-b30d-4648-b815-3f915cf0bcd7}, !- Handle
  Node 270,                               !- Name
  {e3b7c420-e1e6-4bb7-8935-1eae9e5d94df}, !- Inlet Port
  {0d470d3f-af4e-4a41-8af1-5b1537235c71}; !- Outlet Port

OS:Connection,
  {3cc6b8eb-afa9-49db-97cb-99356d56e1e7}, !- Handle
  {9c644b84-ab49-4316-80ae-06c2dd79aa5c}, !- Name
  {9592b876-b1ba-4ee4-8a02-ee70e6066f7d}, !- Source Object
  3,                                      !- Outlet Port
  {b5bec8a8-e012-40b3-913d-1d42ad45d617}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e3b7c420-e1e6-4bb7-8935-1eae9e5d94df}, !- Handle
  {677714d0-6e03-4b50-bedc-39889d02d0e4}, !- Name
  {b5bec8a8-e012-40b3-913d-1d42ad45d617}, !- Source Object
  10,                                     !- Outlet Port
  {b29c1eaf-b30d-4648-b815-3f915cf0bcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d470d3f-af4e-4a41-8af1-5b1537235c71}, !- Handle
  {c3104049-ad19-46e7-9a3f-cf63f7e4947d}, !- Name
  {b29c1eaf-b30d-4648-b815-3f915cf0bcd7}, !- Source Object
  3,                                      !- Outlet Port
  {5628ca7e-88cf-4007-93e6-db77a4da4376}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {931c819e-4784-4476-8319-91f018d7c433}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule Name
  {b5bec8a8-e012-40b3-913d-1d42ad45d617}; !- Heating Coil Name

OS:PlantLoop,
  {25f59cf1-cc55-4bca-9de3-90f3d56684bd}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {071c87f4-8345-45b2-b637-cb51078746b2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d99f30d9-3b9e-4861-b4b6-40cd14b010c5}, !- Plant Side Inlet Node Name
  {db64a42d-ff9d-441d-991e-1ae4ba4aac8c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {183cf5aa-91fa-4a9a-af9d-07772ee94420}, !- Demand Side Inlet Node Name
  {e082d62a-72b8-42a5-a781-a341ef565f5f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Demand Mixer Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Demand Splitter Name
  {ebbe38ae-63ac-442b-ad4d-2c823925c125}, !- Supply Mixer Name
  {b87da81b-3345-4974-bb1d-08ec4585482b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {8b61898f-4af2-4428-bd25-bbfaeba326da}, !- Handle
  {25f59cf1-cc55-4bca-9de3-90f3d56684bd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {22aa8758-5dc0-4262-8942-8f6ffe0d1b57}, !- Handle
  Node 271,                               !- Name
  {d99f30d9-3b9e-4861-b4b6-40cd14b010c5}, !- Inlet Port
  {bed3ae76-0ff1-4258-b7af-0c8cb2da1207}; !- Outlet Port

OS:Node,
  {071c87f4-8345-45b2-b637-cb51078746b2}, !- Handle
  Node 272,                               !- Name
  {392cfc5a-231f-4f47-9e31-a9ed8892f8c5}, !- Inlet Port
  {db64a42d-ff9d-441d-991e-1ae4ba4aac8c}; !- Outlet Port

OS:Node,
  {9d2b1ce2-1c87-44ea-a6eb-6065fbdee7fe}, !- Handle
  Node 273,                               !- Name
  {25102642-e8dd-4b9b-bb24-b31c3d8c7570}, !- Inlet Port
  {335916f0-063c-48d6-aae0-e2ea30cdb6de}; !- Outlet Port

OS:Connector:Mixer,
  {ebbe38ae-63ac-442b-ad4d-2c823925c125}, !- Handle
  Connector Mixer 7,                      !- Name
  {1a47b517-5ba2-44b5-b262-b35be9dc8272}, !- Outlet Branch Name
  {16c3f98b-8394-469f-a6bf-02f676bd6bdb}, !- Inlet Branch Name 1
  {d5ac42f2-11cf-41e0-b0ec-6d6d510bec14}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b87da81b-3345-4974-bb1d-08ec4585482b}, !- Handle
  Connector Splitter 7,                   !- Name
  {2ad913c2-59fe-4672-a3c3-4a22164a32f5}, !- Inlet Branch Name
  {25102642-e8dd-4b9b-bb24-b31c3d8c7570}, !- Outlet Branch Name 1
  {f284829b-3778-4f34-8363-569ad8399670}; !- Outlet Branch Name 2

OS:Connection,
  {d99f30d9-3b9e-4861-b4b6-40cd14b010c5}, !- Handle
  {eaaa657c-199b-401b-bc36-1d018bdf93de}, !- Name
  {25f59cf1-cc55-4bca-9de3-90f3d56684bd}, !- Source Object
  14,                                     !- Outlet Port
  {22aa8758-5dc0-4262-8942-8f6ffe0d1b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25102642-e8dd-4b9b-bb24-b31c3d8c7570}, !- Handle
  {029963cb-07fd-46cf-beec-f35e26e6e8a7}, !- Name
  {b87da81b-3345-4974-bb1d-08ec4585482b}, !- Source Object
  3,                                      !- Outlet Port
  {9d2b1ce2-1c87-44ea-a6eb-6065fbdee7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db64a42d-ff9d-441d-991e-1ae4ba4aac8c}, !- Handle
  {dbd08b8a-2676-4c85-8389-e511fdd527ac}, !- Name
  {071c87f4-8345-45b2-b637-cb51078746b2}, !- Source Object
  3,                                      !- Outlet Port
  {25f59cf1-cc55-4bca-9de3-90f3d56684bd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d54fe3b7-8e4f-4aae-82d7-985b8aff6f82}, !- Handle
  Node 274,                               !- Name
  {183cf5aa-91fa-4a9a-af9d-07772ee94420}, !- Inlet Port
  {8567529e-1bdd-4003-a8a8-13ecc097ad3f}; !- Outlet Port

OS:Node,
  {be7a0504-9a59-4319-9a8f-8c73501a006f}, !- Handle
  Node 275,                               !- Name
  {9d446465-e874-42f7-8a89-e05f3a05342e}, !- Inlet Port
  {e082d62a-72b8-42a5-a781-a341ef565f5f}; !- Outlet Port

OS:Node,
  {1277ddea-4079-4af0-aeee-260c87caa853}, !- Handle
  Node 276,                               !- Name
  {8036469c-62b2-4c16-8b87-8f8b5db2c66f}, !- Inlet Port
  {c9c573ba-2905-4813-898d-6cdc7314efc0}; !- Outlet Port

OS:Connector:Mixer,
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Handle
  Connector Mixer 8,                      !- Name
  {d4c89226-ff13-48fd-b338-a91924725a0a}, !- Outlet Branch Name
  {35722086-d779-4b53-a7e6-a0a097c08cae}, !- Inlet Branch Name 1
  {a6f709bf-4ddb-43b0-9f20-56cbf7c893a1}, !- Inlet Branch Name 2
  {12b20e9b-814d-4688-8305-11938a12137e}, !- Inlet Branch Name 3
  {6bf3a662-ca72-48bc-b230-998a2e1159ac}, !- Inlet Branch Name 4
  {dc1ebd72-f34a-488a-9e7d-73e27ca40708}, !- Inlet Branch Name 5
  {94882958-0f35-431e-b6b4-8db6cd133238}, !- Inlet Branch Name 6
  {da50d71f-baf3-42c2-b6e9-7b6555fb200a}, !- Inlet Branch Name 7
  {9b4ab61f-ddec-4dcb-babd-856289d42507}, !- Inlet Branch Name 8
  {8df0d5f4-b432-4853-b910-d53d99878cc0}, !- Inlet Branch Name 9
  {b5aef992-8d15-435a-bf9d-3646084fa32f}, !- Inlet Branch Name 10
  {f12142f6-086c-4ec7-9f68-db6fda9ea941}, !- Inlet Branch Name 11
  {e03c9223-600a-4691-b98e-17eb7902e3b6}, !- Inlet Branch Name 12
  {3061461c-c572-4349-8b8f-58c9b7fd3ff2}, !- Inlet Branch Name 13
  {b8643c41-59a0-46cd-aaf6-741d20c517b6}, !- Inlet Branch Name 14
  {f0f7eb9c-714f-488d-b942-7f674f08c84a}, !- Inlet Branch Name 15
  {9b7cf3e3-f27c-4c3b-8bd7-ccf78b8dd9e3}, !- Inlet Branch Name 16
  {bbfa75b3-fb31-4826-ba38-de94c29334e2}, !- Inlet Branch Name 17
  {1405b4aa-afc0-47b5-81ed-d3217d6af7aa}, !- Inlet Branch Name 18
  {06b29606-d53b-4e40-aff7-005d586a4fa8}, !- Inlet Branch Name 19
  {76058f9a-704e-4e3c-9120-071a88595397}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Handle
  Connector Splitter 8,                   !- Name
  {3032744f-cfde-4889-ae08-dc39a936f986}, !- Inlet Branch Name
  {8036469c-62b2-4c16-8b87-8f8b5db2c66f}, !- Outlet Branch Name 1
  {c07a7f9e-64b7-42a6-9fd3-130173411bdb}, !- Outlet Branch Name 2
  {8064ac0e-2c9d-4162-bb4b-048cb58dc21d}, !- Outlet Branch Name 3
  {4a01b8d4-2f01-43b4-b89e-e5ffb08f393c}, !- Outlet Branch Name 4
  {7062a3fd-6d50-4f9d-ad5d-ae5c311277a1}, !- Outlet Branch Name 5
  {f8dba6df-85a9-4d66-b587-998c69d1fc9c}, !- Outlet Branch Name 6
  {84be0de2-b3e1-4580-8f78-a82bc288e377}, !- Outlet Branch Name 7
  {e83eeb13-4d6c-4958-8f81-8bb4587b5e99}, !- Outlet Branch Name 8
  {14d2fe8c-7136-49c6-83df-5ee8ca355cce}, !- Outlet Branch Name 9
  {1289babf-179d-4028-8b79-5eb8abb51d7c}, !- Outlet Branch Name 10
  {7b235b21-babf-4705-8dbb-d55e2d40bb8d}, !- Outlet Branch Name 11
  {2415662f-af3d-467a-8ced-a3d81e96c859}, !- Outlet Branch Name 12
  {9f82fef7-257a-4ca3-a887-1f0a25c2f6e1}, !- Outlet Branch Name 13
  {172bfdcc-7e14-4200-9f5b-288aa940653f}, !- Outlet Branch Name 14
  {afa8d857-770e-47bd-89fa-2a1f858da4d2}, !- Outlet Branch Name 15
  {59708899-1f7c-4ca8-95f7-7a4bdf95422c}, !- Outlet Branch Name 16
  {4f2e53b6-964e-44cc-8c31-bd45302dbce4}, !- Outlet Branch Name 17
  {b44d3ae8-2f3d-4486-bd8d-2a246853d5c8}, !- Outlet Branch Name 18
  {f42d2ff1-a044-406d-ad8d-a5e4d03b46f9}, !- Outlet Branch Name 19
  {abcf1fe3-bcb7-4b38-9cd9-4eabe7330943}; !- Outlet Branch Name 20

OS:Connection,
  {183cf5aa-91fa-4a9a-af9d-07772ee94420}, !- Handle
  {2e40bd43-2b6e-4381-8ee3-6cdd5f029615}, !- Name
  {25f59cf1-cc55-4bca-9de3-90f3d56684bd}, !- Source Object
  17,                                     !- Outlet Port
  {d54fe3b7-8e4f-4aae-82d7-985b8aff6f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8036469c-62b2-4c16-8b87-8f8b5db2c66f}, !- Handle
  {984158d0-50f7-476b-ab67-ae9a32a6ef4f}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  3,                                      !- Outlet Port
  {1277ddea-4079-4af0-aeee-260c87caa853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e082d62a-72b8-42a5-a781-a341ef565f5f}, !- Handle
  {1582c357-aa45-4adf-83bd-3ff8d90cfb11}, !- Name
  {be7a0504-9a59-4319-9a8f-8c73501a006f}, !- Source Object
  3,                                      !- Outlet Port
  {25f59cf1-cc55-4bca-9de3-90f3d56684bd}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {bdf4b2d6-4e54-4155-abb7-cab119866ef3}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {aece1e84-f66a-4028-b274-46b9e891040a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {bdf4b2d6-4e54-4155-abb7-cab119866ef3}, !- Schedule Type Limits Name
  {2ceed78a-5ed3-4246-ac45-b0f609282bd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ceed78a-5ed3-4246-ac45-b0f609282bd9}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {bdf4b2d6-4e54-4155-abb7-cab119866ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bca67b9c-cc3a-4b8a-a991-8d17b43599f5}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {aece1e84-f66a-4028-b274-46b9e891040a}, !- Schedule Name
  {071c87f4-8345-45b2-b637-cb51078746b2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e354ac33-2e75-4d2f-8654-002c60b76dbb}, !- Handle
  Service Water Loop Pump,                !- Name
  {bed3ae76-0ff1-4258-b7af-0c8cb2da1207}, !- Inlet Node Name
  {7025310a-5be8-4812-90e1-4bc2d9c5ab2c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {9ee3bebc-7f7b-4594-8847-daf3711b9c97}, !- Handle
  Node 277,                               !- Name
  {7025310a-5be8-4812-90e1-4bc2d9c5ab2c}, !- Inlet Port
  {2ad913c2-59fe-4672-a3c3-4a22164a32f5}; !- Outlet Port

OS:Connection,
  {bed3ae76-0ff1-4258-b7af-0c8cb2da1207}, !- Handle
  {92f9423e-552b-42f7-b999-ee58282a2da2}, !- Name
  {22aa8758-5dc0-4262-8942-8f6ffe0d1b57}, !- Source Object
  3,                                      !- Outlet Port
  {e354ac33-2e75-4d2f-8654-002c60b76dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7025310a-5be8-4812-90e1-4bc2d9c5ab2c}, !- Handle
  {e9b30304-0b7b-4b08-85cc-5a0306b4a542}, !- Name
  {e354ac33-2e75-4d2f-8654-002c60b76dbb}, !- Source Object
  3,                                      !- Outlet Port
  {9ee3bebc-7f7b-4594-8847-daf3711b9c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad913c2-59fe-4672-a3c3-4a22164a32f5}, !- Handle
  {6639cdd9-2d10-41e0-9190-4ba74beb9946}, !- Name
  {9ee3bebc-7f7b-4594-8847-daf3711b9c97}, !- Source Object
  3,                                      !- Outlet Port
  {b87da81b-3345-4974-bb1d-08ec4585482b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5021962e-2ee7-428c-b4fa-eeef0356ff39}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9c8e734f-69e1-44e6-a904-dc29de18be0e}, !- Handle
  600.0gal NaturalGas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {aece1e84-f66a-4028-b274-46b9e891040a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {8efa59c5-8164-429a-bf24-5c5c78c2dc21}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4364092a-96cc-459b-a0e2-5d5506c4bdd5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {335916f0-063c-48d6-aae0-e2ea30cdb6de}, !- Use Side Inlet Node Name
  {b894db2a-22da-43d9-a5c2-2ab95ac98f3d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {09ad1070-6afe-4623-954a-32351d1cc9ba}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  {dae7e975-c4c0-498d-875a-cc90d58ebec5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dae7e975-c4c0-498d-875a-cc90d58ebec5}, !- Handle
  Schedule Day 6,                         !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d41fcc44-4904-4d83-a719-3d3ae47cc510}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  {0ea0d865-92ff-4787-b9e5-580289b8bbac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ea0d865-92ff-4787-b9e5-580289b8bbac}, !- Handle
  Schedule Day 7,                         !- Name
  {506beb83-e69d-4058-837d-cdf7b51a3f33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4364092a-96cc-459b-a0e2-5d5506c4bdd5}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {5021962e-2ee7-428c-b4fa-eeef0356ff39}, !- Schedule Type Limits Name
  {b6c18dc6-a82b-4ab0-bde4-ff864c81baa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6c18dc6-a82b-4ab0-bde4-ff864c81baa4}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {5021962e-2ee7-428c-b4fa-eeef0356ff39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {d45aee21-41db-4e24-92ff-47c96731ca7f}, !- Handle
  Node 278,                               !- Name
  {b894db2a-22da-43d9-a5c2-2ab95ac98f3d}, !- Inlet Port
  {16c3f98b-8394-469f-a6bf-02f676bd6bdb}; !- Outlet Port

OS:Connection,
  {335916f0-063c-48d6-aae0-e2ea30cdb6de}, !- Handle
  {0545fad2-12c6-4530-a229-569f3256d63f}, !- Name
  {9d2b1ce2-1c87-44ea-a6eb-6065fbdee7fe}, !- Source Object
  3,                                      !- Outlet Port
  {9c8e734f-69e1-44e6-a904-dc29de18be0e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b894db2a-22da-43d9-a5c2-2ab95ac98f3d}, !- Handle
  {0272f128-51a2-49e0-ac0e-5abe07b92c1a}, !- Name
  {9c8e734f-69e1-44e6-a904-dc29de18be0e}, !- Source Object
  32,                                     !- Outlet Port
  {d45aee21-41db-4e24-92ff-47c96731ca7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c3f98b-8394-469f-a6bf-02f676bd6bdb}, !- Handle
  {f8ef3407-e449-479f-8c6c-89ba908c2244}, !- Name
  {d45aee21-41db-4e24-92ff-47c96731ca7f}, !- Source Object
  3,                                      !- Outlet Port
  {ebbe38ae-63ac-442b-ad4d-2c823925c125}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {718b3347-0341-435b-8865-3df24e0f9367}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {e1f9a42c-cd35-4afa-9527-450fe3fc9a3b}, !- Inlet Node Name
  {9527bc60-9358-4a8b-88b7-73ed48d62a2c}; !- Outlet Node Name

OS:Node,
  {9f34ec1d-62a5-421f-a7cb-71dac09f5b52}, !- Handle
  Node 279,                               !- Name
  {f284829b-3778-4f34-8363-569ad8399670}, !- Inlet Port
  {e1f9a42c-cd35-4afa-9527-450fe3fc9a3b}; !- Outlet Port

OS:Connection,
  {f284829b-3778-4f34-8363-569ad8399670}, !- Handle
  {9368437f-68b5-40b6-9514-8ed153afc145}, !- Name
  {b87da81b-3345-4974-bb1d-08ec4585482b}, !- Source Object
  4,                                      !- Outlet Port
  {9f34ec1d-62a5-421f-a7cb-71dac09f5b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3eba8ff3-d726-401c-9a0e-e15a08c56907}, !- Handle
  Node 280,                               !- Name
  {9527bc60-9358-4a8b-88b7-73ed48d62a2c}, !- Inlet Port
  {d5ac42f2-11cf-41e0-b0ec-6d6d510bec14}; !- Outlet Port

OS:Connection,
  {e1f9a42c-cd35-4afa-9527-450fe3fc9a3b}, !- Handle
  {f78282ea-5eb7-428d-a35b-21a6b4b82eb6}, !- Name
  {9f34ec1d-62a5-421f-a7cb-71dac09f5b52}, !- Source Object
  3,                                      !- Outlet Port
  {718b3347-0341-435b-8865-3df24e0f9367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9527bc60-9358-4a8b-88b7-73ed48d62a2c}, !- Handle
  {f669f3a6-fc4e-4ba8-9f3d-f2c31dd1a303}, !- Name
  {718b3347-0341-435b-8865-3df24e0f9367}, !- Source Object
  3,                                      !- Outlet Port
  {3eba8ff3-d726-401c-9a0e-e15a08c56907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ac42f2-11cf-41e0-b0ec-6d6d510bec14}, !- Handle
  {1b37b60b-147e-4081-8ea9-4a3e15a2d19a}, !- Name
  {3eba8ff3-d726-401c-9a0e-e15a08c56907}, !- Source Object
  3,                                      !- Outlet Port
  {ebbe38ae-63ac-442b-ad4d-2c823925c125}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00a75a46-2f9d-47a1-a8c6-e8afbc019c19}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {c9c573ba-2905-4813-898d-6cdc7314efc0}, !- Inlet Node Name
  {c1698af4-3eac-4b77-8ed6-1cba4f056e41}; !- Outlet Node Name

OS:Node,
  {b4d827cf-47d5-4472-bb9a-35e6f88d3541}, !- Handle
  Node 281,                               !- Name
  {c1698af4-3eac-4b77-8ed6-1cba4f056e41}, !- Inlet Port
  {35722086-d779-4b53-a7e6-a0a097c08cae}; !- Outlet Port

OS:Connection,
  {c9c573ba-2905-4813-898d-6cdc7314efc0}, !- Handle
  {28d2ef93-07f8-4dfd-861b-43d382e698c4}, !- Name
  {1277ddea-4079-4af0-aeee-260c87caa853}, !- Source Object
  3,                                      !- Outlet Port
  {00a75a46-2f9d-47a1-a8c6-e8afbc019c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1698af4-3eac-4b77-8ed6-1cba4f056e41}, !- Handle
  {bebae4ed-b17f-4fb8-84e4-34d513e8912a}, !- Name
  {00a75a46-2f9d-47a1-a8c6-e8afbc019c19}, !- Source Object
  3,                                      !- Outlet Port
  {b4d827cf-47d5-4472-bb9a-35e6f88d3541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35722086-d779-4b53-a7e6-a0a097c08cae}, !- Handle
  {d24a73a7-5843-4582-b364-c89f0ba67e60}, !- Name
  {b4d827cf-47d5-4472-bb9a-35e6f88d3541}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f442d803-074d-44ad-afec-611b05842137}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {956aad49-cc2c-492e-b3c1-0fd560150bc6}, !- Inlet Node Name
  {392cfc5a-231f-4f47-9e31-a9ed8892f8c5}; !- Outlet Node Name

OS:Node,
  {f35e821e-e838-4773-80fd-098951acb1d1}, !- Handle
  Node 282,                               !- Name
  {1a47b517-5ba2-44b5-b262-b35be9dc8272}, !- Inlet Port
  {956aad49-cc2c-492e-b3c1-0fd560150bc6}; !- Outlet Port

OS:Connection,
  {1a47b517-5ba2-44b5-b262-b35be9dc8272}, !- Handle
  {ff40b02b-4b1c-4a04-9dac-0a985e244683}, !- Name
  {ebbe38ae-63ac-442b-ad4d-2c823925c125}, !- Source Object
  2,                                      !- Outlet Port
  {f35e821e-e838-4773-80fd-098951acb1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956aad49-cc2c-492e-b3c1-0fd560150bc6}, !- Handle
  {89462c7e-b63c-4201-80fd-30d8f5045267}, !- Name
  {f35e821e-e838-4773-80fd-098951acb1d1}, !- Source Object
  3,                                      !- Outlet Port
  {f442d803-074d-44ad-afec-611b05842137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392cfc5a-231f-4f47-9e31-a9ed8892f8c5}, !- Handle
  {520e81cb-59d0-40fd-95e5-1e2abd763365}, !- Name
  {f442d803-074d-44ad-afec-611b05842137}, !- Source Object
  3,                                      !- Outlet Port
  {071c87f4-8345-45b2-b637-cb51078746b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b1056b3b-eda3-45cc-b523-f2e6679bd12e}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {8567529e-1bdd-4003-a8a8-13ecc097ad3f}, !- Inlet Node Name
  {ff8cfe29-eb48-4983-a9fb-e38aa3eaab3e}; !- Outlet Node Name

OS:Node,
  {a835a106-eb83-4f17-8bdf-bd7ece0d4bc7}, !- Handle
  Node 283,                               !- Name
  {ff8cfe29-eb48-4983-a9fb-e38aa3eaab3e}, !- Inlet Port
  {3032744f-cfde-4889-ae08-dc39a936f986}; !- Outlet Port

OS:Connection,
  {8567529e-1bdd-4003-a8a8-13ecc097ad3f}, !- Handle
  {41c2a3be-d5a4-477f-be1b-e205d5626a08}, !- Name
  {d54fe3b7-8e4f-4aae-82d7-985b8aff6f82}, !- Source Object
  3,                                      !- Outlet Port
  {b1056b3b-eda3-45cc-b523-f2e6679bd12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8cfe29-eb48-4983-a9fb-e38aa3eaab3e}, !- Handle
  {9d46f903-b98e-45b0-8a6b-414d11e5e70f}, !- Name
  {b1056b3b-eda3-45cc-b523-f2e6679bd12e}, !- Source Object
  3,                                      !- Outlet Port
  {a835a106-eb83-4f17-8bdf-bd7ece0d4bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3032744f-cfde-4889-ae08-dc39a936f986}, !- Handle
  {4c679abe-6553-4473-88b3-310a2929189f}, !- Name
  {a835a106-eb83-4f17-8bdf-bd7ece0d4bc7}, !- Source Object
  3,                                      !- Outlet Port
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2726082-6413-420d-94ef-b33caa5f2032}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {995aa53f-3590-45f8-aa25-6ab1a56cb7a3}, !- Inlet Node Name
  {9d446465-e874-42f7-8a89-e05f3a05342e}; !- Outlet Node Name

OS:Node,
  {395f7cd6-040c-4bac-a5c9-3cc545a714c6}, !- Handle
  Node 284,                               !- Name
  {d4c89226-ff13-48fd-b338-a91924725a0a}, !- Inlet Port
  {995aa53f-3590-45f8-aa25-6ab1a56cb7a3}; !- Outlet Port

OS:Connection,
  {d4c89226-ff13-48fd-b338-a91924725a0a}, !- Handle
  {f5545b63-b76a-4247-9711-99358e2ca43c}, !- Name
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Source Object
  2,                                      !- Outlet Port
  {395f7cd6-040c-4bac-a5c9-3cc545a714c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995aa53f-3590-45f8-aa25-6ab1a56cb7a3}, !- Handle
  {ad944ef5-204c-4d88-9599-914f6a37422c}, !- Name
  {395f7cd6-040c-4bac-a5c9-3cc545a714c6}, !- Source Object
  3,                                      !- Outlet Port
  {b2726082-6413-420d-94ef-b33caa5f2032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d446465-e874-42f7-8a89-e05f3a05342e}, !- Handle
  {68ef3829-230e-4bae-8e86-7332ecbe07e9}, !- Name
  {b2726082-6413-420d-94ef-b33caa5f2032}, !- Source Object
  3,                                      !- Outlet Port
  {be7a0504-9a59-4319-9a8f-8c73501a006f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {71737ca1-1560-497d-979b-cf7d61be8eda}, !- Handle
  Water Use Connections 1,                !- Name
  {fc7a7a32-3501-4b5c-9fd0-da6d5e78b4f3}, !- Inlet Node Name
  {a6aead6b-8b6f-4061-86d9-4d7eee518c58}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed8e4870-6f51-4d2c-a5f9-67806739b239}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b7013e5d-8dc5-4c28-811e-7b25ebc060a2}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {719b500b-fbff-41ec-92b9-7fe49b468efe}, !- Target Temperature Schedule Name
  {1d57294b-776c-47a0-97da-6879f4c3eeb8}, !- Sensible Fraction Schedule Name
  {ca67d8e6-8807-4095-a6d2-b5c784e305c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d57294b-776c-47a0-97da-6879f4c3eeb8}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cf0abdc1-1978-4390-816f-f110fe64575f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf0abdc1-1978-4390-816f-f110fe64575f}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca67d8e6-8807-4095-a6d2-b5c784e305c0}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c1d13806-c151-4ad1-9123-a6a26918f19b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1d13806-c151-4ad1-9123-a6a26918f19b}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {719b500b-fbff-41ec-92b9-7fe49b468efe}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {df4de686-504b-4504-8fe9-a663dd72af36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df4de686-504b-4504-8fe9-a663dd72af36}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed8e4870-6f51-4d2c-a5f9-67806739b239}, !- Handle
  Banquet_flr_6 Service Water Use 0.32gal/min, !- Name
  {b7013e5d-8dc5-4c28-811e-7b25ebc060a2}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {dbc314d8-a01a-43e6-8bb7-668fcf9fa449}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbc314d8-a01a-43e6-8bb7-668fcf9fa449}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {df18c7fd-2b0c-4c9c-9863-ae3f2bf14aad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df18c7fd-2b0c-4c9c-9863-ae3f2bf14aad}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4468bcde-616f-405e-9160-5d8d0e09f842}, !- Handle
  Schedule Rule 77,                       !- Name
  {dbc314d8-a01a-43e6-8bb7-668fcf9fa449}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {34020cbd-e284-41b5-89bc-b02acde29bcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34020cbd-e284-41b5-89bc-b02acde29bcd}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {6d907a37-0abe-4828-b898-7df29bda4319}, !- Handle
  Schedule Rule 78,                       !- Name
  {dbc314d8-a01a-43e6-8bb7-668fcf9fa449}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2b87f92-8a81-4094-aa04-b2bba307bfc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2b87f92-8a81-4094-aa04-b2bba307bfc0}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {045facbd-acd5-44a3-8654-190866470780}, !- Handle
  Schedule Rule 79,                       !- Name
  {dbc314d8-a01a-43e6-8bb7-668fcf9fa449}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96d14200-da79-4271-b323-73f9d98dea77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96d14200-da79-4271-b323-73f9d98dea77}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {9f7c6cab-36a2-41b4-9a04-94271a2ac959}, !- Handle
  Node 285,                               !- Name
  {c07a7f9e-64b7-42a6-9fd3-130173411bdb}, !- Inlet Port
  {fc7a7a32-3501-4b5c-9fd0-da6d5e78b4f3}; !- Outlet Port

OS:Connection,
  {c07a7f9e-64b7-42a6-9fd3-130173411bdb}, !- Handle
  {d9aa5432-c7eb-464f-b2ad-89a7816095f6}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  4,                                      !- Outlet Port
  {9f7c6cab-36a2-41b4-9a04-94271a2ac959}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1f1423b-3503-4c47-be68-b9d0e7fc40c1}, !- Handle
  Node 286,                               !- Name
  {a6aead6b-8b6f-4061-86d9-4d7eee518c58}, !- Inlet Port
  {a6f709bf-4ddb-43b0-9f20-56cbf7c893a1}; !- Outlet Port

OS:Connection,
  {fc7a7a32-3501-4b5c-9fd0-da6d5e78b4f3}, !- Handle
  {a86b20e6-07a6-4bc8-803b-b92272a36662}, !- Name
  {9f7c6cab-36a2-41b4-9a04-94271a2ac959}, !- Source Object
  3,                                      !- Outlet Port
  {71737ca1-1560-497d-979b-cf7d61be8eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6aead6b-8b6f-4061-86d9-4d7eee518c58}, !- Handle
  {dfaeabd5-5078-4d8e-858e-5cf4430cab08}, !- Name
  {71737ca1-1560-497d-979b-cf7d61be8eda}, !- Source Object
  3,                                      !- Outlet Port
  {d1f1423b-3503-4c47-be68-b9d0e7fc40c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f709bf-4ddb-43b0-9f20-56cbf7c893a1}, !- Handle
  {dacb2d6b-1422-48d4-af01-8ba8b4adf4ff}, !- Name
  {d1f1423b-3503-4c47-be68-b9d0e7fc40c1}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {58c0644f-16d6-43bd-97cd-ed47cd50f2a2}, !- Handle
  Water Use Connections 2,                !- Name
  {d9d57ee0-3717-4444-822b-4090da86fb38}, !- Inlet Node Name
  {a326bfbe-ceb0-44e0-baa3-7510bfceb774}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {135dfab1-33e8-4688-8018-e38dd3455e58}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5540d1e1-2b33-4b84-8cb4-fe99a913d0e9}, !- Handle
  Dining_flr_6 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {2a6a099a-e076-46fa-bb3c-f26a52f092f2}, !- Target Temperature Schedule Name
  {7f4a6801-37f4-42a6-8eca-d82bf50dc7ff}, !- Sensible Fraction Schedule Name
  {e47234a0-89f0-4b2d-bb2b-d63246fd6ba3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7f4a6801-37f4-42a6-8eca-d82bf50dc7ff}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {222c14bd-8e07-43a5-a36c-eb6018138380}; !- Default Day Schedule Name

OS:Schedule:Day,
  {222c14bd-8e07-43a5-a36c-eb6018138380}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e47234a0-89f0-4b2d-bb2b-d63246fd6ba3}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d90f3a1f-af0a-4873-bdfa-93dbf932473b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d90f3a1f-af0a-4873-bdfa-93dbf932473b}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a6a099a-e076-46fa-bb3c-f26a52f092f2}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {382b5b77-7cd0-4f9a-8197-14c505a9b3b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {382b5b77-7cd0-4f9a-8197-14c505a9b3b9}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {135dfab1-33e8-4688-8018-e38dd3455e58}, !- Handle
  Dining_flr_6 Service Water Use 0.32gal/min, !- Name
  {5540d1e1-2b33-4b84-8cb4-fe99a913d0e9}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {dbc314d8-a01a-43e6-8bb7-668fcf9fa449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {de50abe7-5e93-4c78-9be7-7f756bc6e605}, !- Handle
  Node 287,                               !- Name
  {8064ac0e-2c9d-4162-bb4b-048cb58dc21d}, !- Inlet Port
  {d9d57ee0-3717-4444-822b-4090da86fb38}; !- Outlet Port

OS:Connection,
  {8064ac0e-2c9d-4162-bb4b-048cb58dc21d}, !- Handle
  {0bde66ba-63ba-46ae-90d7-9eb70c1aae05}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  5,                                      !- Outlet Port
  {de50abe7-5e93-4c78-9be7-7f756bc6e605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9c94066-7c41-4e4b-b81c-c840a0738965}, !- Handle
  Node 288,                               !- Name
  {a326bfbe-ceb0-44e0-baa3-7510bfceb774}, !- Inlet Port
  {12b20e9b-814d-4688-8305-11938a12137e}; !- Outlet Port

OS:Connection,
  {d9d57ee0-3717-4444-822b-4090da86fb38}, !- Handle
  {99b74358-40d8-48db-be96-2afa6e176497}, !- Name
  {de50abe7-5e93-4c78-9be7-7f756bc6e605}, !- Source Object
  3,                                      !- Outlet Port
  {58c0644f-16d6-43bd-97cd-ed47cd50f2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a326bfbe-ceb0-44e0-baa3-7510bfceb774}, !- Handle
  {ae7a3b46-646d-4693-ba67-ea7473e2b07b}, !- Name
  {58c0644f-16d6-43bd-97cd-ed47cd50f2a2}, !- Source Object
  3,                                      !- Outlet Port
  {c9c94066-7c41-4e4b-b81c-c840a0738965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b20e9b-814d-4688-8305-11938a12137e}, !- Handle
  {b3620dcb-dd51-4b6b-bf64-0285ada1667e}, !- Name
  {c9c94066-7c41-4e4b-b81c-c840a0738965}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b567865e-a5dd-4052-9438-78de169ad0d0}, !- Handle
  Water Use Connections 3,                !- Name
  {63ccf383-3e33-4c56-9908-c702247f07a3}, !- Inlet Node Name
  {98a02428-2d30-4582-bb47-06c93c0a3a39}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb6c3d25-963c-4507-9a0c-45c854a4710f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b08aba72-fa3a-4b1a-8f63-ec4fa7641653}, !- Handle
  Basement Service Water Use Def 0.51gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.19548740577795e-05,                   !- Peak Flow Rate {m3/s}
  {f7b573c0-9d77-44fd-a652-802460fa30ad}, !- Target Temperature Schedule Name
  {f4573c61-8b31-4374-8123-ff595681c539}, !- Sensible Fraction Schedule Name
  {0dde164d-bbff-413e-bc62-dbf6c6a06ab2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4573c61-8b31-4374-8123-ff595681c539}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0a8d4a26-f7cc-4795-b1b4-f1a1ef335173}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a8d4a26-f7cc-4795-b1b4-f1a1ef335173}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0dde164d-bbff-413e-bc62-dbf6c6a06ab2}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81bb833d-69bf-45b5-92c1-d94bb4eb992e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81bb833d-69bf-45b5-92c1-d94bb4eb992e}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7b573c0-9d77-44fd-a652-802460fa30ad}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92153554-aeb3-46ca-8476-01bc6757f1b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92153554-aeb3-46ca-8476-01bc6757f1b7}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb6c3d25-963c-4507-9a0c-45c854a4710f}, !- Handle
  Basement Service Water Use 0.51gal/min, !- Name
  {b08aba72-fa3a-4b1a-8f63-ec4fa7641653}, !- Water Use Equipment Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  {00412537-6f28-4f77-9820-415fbf039f00}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {00412537-6f28-4f77-9820-415fbf039f00}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {71ef3cc1-c826-476c-940c-95570eb81d66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71ef3cc1-c826-476c-940c-95570eb81d66}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d085a6dc-01d9-4a5d-8382-75c4bfb01c09}, !- Handle
  Schedule Rule 80,                       !- Name
  {00412537-6f28-4f77-9820-415fbf039f00}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9621e446-77b0-4cc6-9b6d-57156ac2f288}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9621e446-77b0-4cc6-9b6d-57156ac2f288}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6de621af-f28c-4bf2-b1d3-616b28a30bd6}, !- Handle
  Schedule Rule 81,                       !- Name
  {00412537-6f28-4f77-9820-415fbf039f00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9dda3542-0ffb-4196-925a-f36bcb4b7b26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dda3542-0ffb-4196-925a-f36bcb4b7b26}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {be6ba8ca-71fd-4f34-aeec-229a41e573d5}, !- Handle
  Schedule Rule 82,                       !- Name
  {00412537-6f28-4f77-9820-415fbf039f00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {175abe55-579d-4e52-a043-ec28bef93eea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {175abe55-579d-4e52-a043-ec28bef93eea}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {b514bb67-23a3-4745-b515-1785b0aa9f3f}, !- Handle
  Node 289,                               !- Name
  {4a01b8d4-2f01-43b4-b89e-e5ffb08f393c}, !- Inlet Port
  {63ccf383-3e33-4c56-9908-c702247f07a3}; !- Outlet Port

OS:Connection,
  {4a01b8d4-2f01-43b4-b89e-e5ffb08f393c}, !- Handle
  {09c6dc6e-6b12-4e5e-bd14-0227c0cec1b5}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  6,                                      !- Outlet Port
  {b514bb67-23a3-4745-b515-1785b0aa9f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {930dc23f-37d4-4037-a8bc-b25297dd89d2}, !- Handle
  Node 290,                               !- Name
  {98a02428-2d30-4582-bb47-06c93c0a3a39}, !- Inlet Port
  {6bf3a662-ca72-48bc-b230-998a2e1159ac}; !- Outlet Port

OS:Connection,
  {63ccf383-3e33-4c56-9908-c702247f07a3}, !- Handle
  {dc987381-8335-4aa2-8c87-387d6af89757}, !- Name
  {b514bb67-23a3-4745-b515-1785b0aa9f3f}, !- Source Object
  3,                                      !- Outlet Port
  {b567865e-a5dd-4052-9438-78de169ad0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a02428-2d30-4582-bb47-06c93c0a3a39}, !- Handle
  {96f10c9b-5001-4fad-9759-83dc00d0244b}, !- Name
  {b567865e-a5dd-4052-9438-78de169ad0d0}, !- Source Object
  3,                                      !- Outlet Port
  {930dc23f-37d4-4037-a8bc-b25297dd89d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf3a662-ca72-48bc-b230-998a2e1159ac}, !- Handle
  {1bdf72c6-423a-4c66-ac10-8e5490d93fb9}, !- Name
  {930dc23f-37d4-4037-a8bc-b25297dd89d2}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cdf83e39-3402-4ff1-bce8-8dc9d99bf6c0}, !- Handle
  Water Use Connections 4,                !- Name
  {81dcc0d8-548e-49cf-8743-c1531da18775}, !- Inlet Node Name
  {d802440e-c4e2-48c1-be25-a9a4c4c2667f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac208692-2562-4a0a-843f-9aa4993ed04c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b390bbb0-8394-4250-808d-9eb82b1a2c29}, !- Handle
  Storage_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.53020740898892e-06,                   !- Peak Flow Rate {m3/s}
  {e64e97dc-905b-4521-a0c9-e339f16fbb65}, !- Target Temperature Schedule Name
  {4fa0e684-9a63-45ef-8bea-eb71b8b5fec7}, !- Sensible Fraction Schedule Name
  {343d887f-f59e-4b58-a210-86b481cb1acb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4fa0e684-9a63-45ef-8bea-eb71b8b5fec7}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {105a5186-0822-46fb-87f8-05477a554451}; !- Default Day Schedule Name

OS:Schedule:Day,
  {105a5186-0822-46fb-87f8-05477a554451}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {343d887f-f59e-4b58-a210-86b481cb1acb}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c0493f8-4dba-4109-b9d0-53d19e884f0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c0493f8-4dba-4109-b9d0-53d19e884f0b}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e64e97dc-905b-4521-a0c9-e339f16fbb65}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf6865fe-f937-425e-b5eb-d143beb187a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf6865fe-f937-425e-b5eb-d143beb187a3}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac208692-2562-4a0a-843f-9aa4993ed04c}, !- Handle
  Storage_flr_1 Service Water Use 0.02gal/min, !- Name
  {b390bbb0-8394-4250-808d-9eb82b1a2c29}, !- Water Use Equipment Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  {00412537-6f28-4f77-9820-415fbf039f00}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2bef8d65-f366-4ffd-81af-f0001817b6e1}, !- Handle
  Node 291,                               !- Name
  {7062a3fd-6d50-4f9d-ad5d-ae5c311277a1}, !- Inlet Port
  {81dcc0d8-548e-49cf-8743-c1531da18775}; !- Outlet Port

OS:Connection,
  {7062a3fd-6d50-4f9d-ad5d-ae5c311277a1}, !- Handle
  {73291e5e-69a7-41d6-8125-b149c89534bd}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  7,                                      !- Outlet Port
  {2bef8d65-f366-4ffd-81af-f0001817b6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c028b387-25ca-42c2-8ac8-ed1529aca729}, !- Handle
  Node 292,                               !- Name
  {d802440e-c4e2-48c1-be25-a9a4c4c2667f}, !- Inlet Port
  {dc1ebd72-f34a-488a-9e7d-73e27ca40708}; !- Outlet Port

OS:Connection,
  {81dcc0d8-548e-49cf-8743-c1531da18775}, !- Handle
  {66b71ed0-0c35-4dff-b4b7-f3d91d331580}, !- Name
  {2bef8d65-f366-4ffd-81af-f0001817b6e1}, !- Source Object
  3,                                      !- Outlet Port
  {cdf83e39-3402-4ff1-bce8-8dc9d99bf6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d802440e-c4e2-48c1-be25-a9a4c4c2667f}, !- Handle
  {243fb37b-17b7-40a4-846d-7b0b31c10546}, !- Name
  {cdf83e39-3402-4ff1-bce8-8dc9d99bf6c0}, !- Source Object
  3,                                      !- Outlet Port
  {c028b387-25ca-42c2-8ac8-ed1529aca729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc1ebd72-f34a-488a-9e7d-73e27ca40708}, !- Handle
  {4e0aafcd-508f-4cb0-bda6-f5b0b508b257}, !- Name
  {c028b387-25ca-42c2-8ac8-ed1529aca729}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f74babd0-e34d-4a63-940f-9d839f9e7bb5}, !- Handle
  Water Use Connections 5,                !- Name
  {7137594f-ae19-4ddd-b677-1dd379f384aa}, !- Inlet Node Name
  {8aaa53c7-ba23-407c-bd5a-f67075903798}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35c3c2f9-2818-4093-a25f-eab6243b782a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9fc5d93e-5bbf-4655-9640-669f09657bc5}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.51895007379218e-06,                   !- Peak Flow Rate {m3/s}
  {e249897f-abdb-4f55-8c51-c9d277072405}, !- Target Temperature Schedule Name
  {ff56d730-9389-4733-a3b9-485ab880dd1e}, !- Sensible Fraction Schedule Name
  {22ad7df9-c179-4091-8469-8a3126af4245}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff56d730-9389-4733-a3b9-485ab880dd1e}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31cf9175-4de8-4142-a6dc-cb6cc3cd4767}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31cf9175-4de8-4142-a6dc-cb6cc3cd4767}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22ad7df9-c179-4091-8469-8a3126af4245}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd48c311-09ab-42e6-94e3-de72203a154e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd48c311-09ab-42e6-94e3-de72203a154e}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e249897f-abdb-4f55-8c51-c9d277072405}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d809cf07-d030-45fd-a2bd-93e75e2fe894}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d809cf07-d030-45fd-a2bd-93e75e2fe894}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35c3c2f9-2818-4093-a25f-eab6243b782a}, !- Handle
  Cafe_flr_1 Service Water Use 0.02gal/min, !- Name
  {9fc5d93e-5bbf-4655-9640-669f09657bc5}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {61b37c3c-465f-4ccb-8a76-a69dea2e9fdc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {61b37c3c-465f-4ccb-8a76-a69dea2e9fdc}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {f51a8d6e-4ef9-4f19-908a-0790f442de2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f51a8d6e-4ef9-4f19-908a-0790f442de2c}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {7b8fc39f-782b-4032-accc-9c32f1ab900b}, !- Handle
  Schedule Rule 83,                       !- Name
  {61b37c3c-465f-4ccb-8a76-a69dea2e9fdc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c334b53e-03ce-476d-81d7-8185a27012ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c334b53e-03ce-476d-81d7-8185a27012ef}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {93469e75-5400-4335-ac15-8eb45e6430d9}, !- Handle
  Schedule Rule 84,                       !- Name
  {61b37c3c-465f-4ccb-8a76-a69dea2e9fdc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc423580-f703-48fe-a95b-fb1d26ccdabd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc423580-f703-48fe-a95b-fb1d26ccdabd}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {111476df-7d2c-4723-9413-90ace2e20777}, !- Handle
  Schedule Rule 85,                       !- Name
  {61b37c3c-465f-4ccb-8a76-a69dea2e9fdc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1b3721c-416b-4c9d-af81-b759b6b00042}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1b3721c-416b-4c9d-af81-b759b6b00042}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {fc3f088d-790e-4daa-a086-5082f2e355c0}, !- Handle
  Node 293,                               !- Name
  {f8dba6df-85a9-4d66-b587-998c69d1fc9c}, !- Inlet Port
  {7137594f-ae19-4ddd-b677-1dd379f384aa}; !- Outlet Port

OS:Connection,
  {f8dba6df-85a9-4d66-b587-998c69d1fc9c}, !- Handle
  {a16ea0c8-0a61-43c8-ad21-66a5f5aa35bf}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  8,                                      !- Outlet Port
  {fc3f088d-790e-4daa-a086-5082f2e355c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {955acb3c-d698-4aab-a9ac-59e4bccd7635}, !- Handle
  Node 294,                               !- Name
  {8aaa53c7-ba23-407c-bd5a-f67075903798}, !- Inlet Port
  {94882958-0f35-431e-b6b4-8db6cd133238}; !- Outlet Port

OS:Connection,
  {7137594f-ae19-4ddd-b677-1dd379f384aa}, !- Handle
  {7a9eecde-fc9c-4b3e-a7f8-324255b94fc0}, !- Name
  {fc3f088d-790e-4daa-a086-5082f2e355c0}, !- Source Object
  3,                                      !- Outlet Port
  {f74babd0-e34d-4a63-940f-9d839f9e7bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aaa53c7-ba23-407c-bd5a-f67075903798}, !- Handle
  {d9f6870d-9a9f-44ae-954b-728505969a89}, !- Name
  {f74babd0-e34d-4a63-940f-9d839f9e7bb5}, !- Source Object
  3,                                      !- Outlet Port
  {955acb3c-d698-4aab-a9ac-59e4bccd7635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94882958-0f35-431e-b6b4-8db6cd133238}, !- Handle
  {4aa8cdbc-0ac7-451f-aee6-3a44378f93b3}, !- Name
  {955acb3c-d698-4aab-a9ac-59e4bccd7635}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {111aa285-057b-495d-94cf-2b9430e6febd}, !- Handle
  Water Use Connections 6,                !- Name
  {e9bfb888-8341-4c02-b4b5-d490b4867757}, !- Inlet Node Name
  {307e9cbe-3992-43e6-81af-502f07297ef1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b20f3e3b-c5f3-4409-9406-db42c2fd400e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9de479e6-3245-4558-b43c-a17dfb6d6099}, !- Handle
  Kitchen_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33151031950655e-06,                   !- Peak Flow Rate {m3/s}
  {d92ed46a-572b-4e4f-a1ef-77ca0b48bafc}, !- Target Temperature Schedule Name
  {fcd8ce29-0e91-48cb-9d70-3b0bc70b7b9f}, !- Sensible Fraction Schedule Name
  {67dfe30a-80c0-4c83-bac1-d57bcabad67c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fcd8ce29-0e91-48cb-9d70-3b0bc70b7b9f}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9421a68d-f067-44d5-880d-1ec9f69d5de6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9421a68d-f067-44d5-880d-1ec9f69d5de6}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {67dfe30a-80c0-4c83-bac1-d57bcabad67c}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50298243-4488-4fc3-bc96-d342d3bf30e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50298243-4488-4fc3-bc96-d342d3bf30e8}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d92ed46a-572b-4e4f-a1ef-77ca0b48bafc}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adb5417b-c109-43ea-b66e-462fd0c88a77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adb5417b-c109-43ea-b66e-462fd0c88a77}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b20f3e3b-c5f3-4409-9406-db42c2fd400e}, !- Handle
  Kitchen_flr_6 Service Water Use 0.05gal/min, !- Name
  {9de479e6-3245-4558-b43c-a17dfb6d6099}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {dbc314d8-a01a-43e6-8bb7-668fcf9fa449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fcbe2163-14f5-4c78-b78d-e654d490443c}, !- Handle
  Node 295,                               !- Name
  {84be0de2-b3e1-4580-8f78-a82bc288e377}, !- Inlet Port
  {e9bfb888-8341-4c02-b4b5-d490b4867757}; !- Outlet Port

OS:Connection,
  {84be0de2-b3e1-4580-8f78-a82bc288e377}, !- Handle
  {e0cae6d7-18d3-473a-ad43-57ce5285f8c8}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  9,                                      !- Outlet Port
  {fcbe2163-14f5-4c78-b78d-e654d490443c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02cced8b-656f-44a7-97d8-d32c32f2dfd3}, !- Handle
  Node 296,                               !- Name
  {307e9cbe-3992-43e6-81af-502f07297ef1}, !- Inlet Port
  {da50d71f-baf3-42c2-b6e9-7b6555fb200a}; !- Outlet Port

OS:Connection,
  {e9bfb888-8341-4c02-b4b5-d490b4867757}, !- Handle
  {9bc7e22b-6297-45c1-b49f-c6c10462954c}, !- Name
  {fcbe2163-14f5-4c78-b78d-e654d490443c}, !- Source Object
  3,                                      !- Outlet Port
  {111aa285-057b-495d-94cf-2b9430e6febd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {307e9cbe-3992-43e6-81af-502f07297ef1}, !- Handle
  {63bebe0c-315e-4875-b9fe-f8fb5d6fa7ce}, !- Name
  {111aa285-057b-495d-94cf-2b9430e6febd}, !- Source Object
  3,                                      !- Outlet Port
  {02cced8b-656f-44a7-97d8-d32c32f2dfd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da50d71f-baf3-42c2-b6e9-7b6555fb200a}, !- Handle
  {93b9c59d-89b0-4054-a21f-00d1efa0f58c}, !- Name
  {02cced8b-656f-44a7-97d8-d32c32f2dfd3}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4f83a7ca-ece7-4807-b30b-8d7800ec2401}, !- Handle
  Water Use Connections 7,                !- Name
  {c2ce2fc6-088e-428d-8983-7c71e7382ac8}, !- Inlet Node Name
  {9cdd0c6c-8328-415f-81c6-ad43508133c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8af4cbaf-b67e-48f8-b712-be068cf56cbc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d73fc1dd-a25f-49c4-a016-00370acbe09d}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26144117674772e-06,                   !- Peak Flow Rate {m3/s}
  {b47e8f9e-8fd6-440c-9866-608817e73cf2}, !- Target Temperature Schedule Name
  {f8bfb8d4-06e9-4ec4-ad73-4447cdaf87a0}, !- Sensible Fraction Schedule Name
  {85a17483-863e-41bc-8adf-3d2bcac8a186}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8bfb8d4-06e9-4ec4-ad73-4447cdaf87a0}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa1ff069-8069-4c18-ae66-f923527563b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa1ff069-8069-4c18-ae66-f923527563b1}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85a17483-863e-41bc-8adf-3d2bcac8a186}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7f0700f-e6d5-43b7-91d3-c9f1135fa703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7f0700f-e6d5-43b7-91d3-c9f1135fa703}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b47e8f9e-8fd6-440c-9866-608817e73cf2}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47cffb61-8c1c-40b8-8b5c-95a87c398b95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47cffb61-8c1c-40b8-8b5c-95a87c398b95}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8af4cbaf-b67e-48f8-b712-be068cf56cbc}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {d73fc1dd-a25f-49c4-a016-00370acbe09d}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {61b37c3c-465f-4ccb-8a76-a69dea2e9fdc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ddbba12-c620-40a4-8f9e-516ab04c8b16}, !- Handle
  Node 297,                               !- Name
  {e83eeb13-4d6c-4958-8f81-8bb4587b5e99}, !- Inlet Port
  {c2ce2fc6-088e-428d-8983-7c71e7382ac8}; !- Outlet Port

OS:Connection,
  {e83eeb13-4d6c-4958-8f81-8bb4587b5e99}, !- Handle
  {0ffa3c83-4676-4215-9dba-7145e616a468}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  10,                                     !- Outlet Port
  {6ddbba12-c620-40a4-8f9e-516ab04c8b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6c4a03f-a6b4-4fb7-890c-1f18d7c8f8fb}, !- Handle
  Node 298,                               !- Name
  {9cdd0c6c-8328-415f-81c6-ad43508133c8}, !- Inlet Port
  {9b4ab61f-ddec-4dcb-babd-856289d42507}; !- Outlet Port

OS:Connection,
  {c2ce2fc6-088e-428d-8983-7c71e7382ac8}, !- Handle
  {a002f0d4-c359-4469-87a3-b435a90d3d24}, !- Name
  {6ddbba12-c620-40a4-8f9e-516ab04c8b16}, !- Source Object
  3,                                      !- Outlet Port
  {4f83a7ca-ece7-4807-b30b-8d7800ec2401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cdd0c6c-8328-415f-81c6-ad43508133c8}, !- Handle
  {36ed1c16-bfb5-444b-9666-86c00e2a2213}, !- Name
  {4f83a7ca-ece7-4807-b30b-8d7800ec2401}, !- Source Object
  3,                                      !- Outlet Port
  {b6c4a03f-a6b4-4fb7-890c-1f18d7c8f8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4ab61f-ddec-4dcb-babd-856289d42507}, !- Handle
  {80cb14e1-9177-4655-954a-9c80e465a19a}, !- Name
  {b6c4a03f-a6b4-4fb7-890c-1f18d7c8f8fb}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0102af39-c23b-4bae-ad0f-0c0d674e7c8f}, !- Handle
  Water Use Connections 8,                !- Name
  {fb022d4c-ce62-441b-a012-0c4b9d0d28e6}, !- Inlet Node Name
  {74243226-c495-434e-bad3-71366b1d24dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34bb7925-83b8-4b64-9c00-4041ce76d281}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {beba59e2-f184-47ee-bf66-980f48883193}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10199278057526e-05,                   !- Peak Flow Rate {m3/s}
  {9a5e4f5f-9cbc-4a6b-be11-712d53d69d71}, !- Target Temperature Schedule Name
  {f61b33bf-3c3b-42ee-8709-cb8acf1715f9}, !- Sensible Fraction Schedule Name
  {4dfc0339-c5e7-4ff3-892e-5f543d53bead}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f61b33bf-3c3b-42ee-8709-cb8acf1715f9}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16fd8615-44ae-4c83-9c83-652db2dec07b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16fd8615-44ae-4c83-9c83-652db2dec07b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4dfc0339-c5e7-4ff3-892e-5f543d53bead}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61b8ef77-7317-476c-90d3-7cceb1cd1266}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61b8ef77-7317-476c-90d3-7cceb1cd1266}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a5e4f5f-9cbc-4a6b-be11-712d53d69d71}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98555938-82cf-4172-8ce3-0cec284dd0a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98555938-82cf-4172-8ce3-0cec284dd0a0}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {34bb7925-83b8-4b64-9c00-4041ce76d281}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {beba59e2-f184-47ee-bf66-980f48883193}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {cdb4f43f-76b2-4c77-ab2d-5b5fdc52833d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cdb4f43f-76b2-4c77-ab2d-5b5fdc52833d}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {1cb95b5f-6d98-44b5-8d38-2265e80f4bfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cb95b5f-6d98-44b5-8d38-2265e80f4bfe}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4410babb-936c-4023-b51d-bf94b0ebc9c1}, !- Handle
  Schedule Rule 86,                       !- Name
  {cdb4f43f-76b2-4c77-ab2d-5b5fdc52833d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58636c9b-7dc1-4f00-aa59-0400b060859b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58636c9b-7dc1-4f00-aa59-0400b060859b}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {db90b819-186f-46c5-af3e-24762e9837cc}, !- Handle
  Schedule Rule 87,                       !- Name
  {cdb4f43f-76b2-4c77-ab2d-5b5fdc52833d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64e4fbe3-f69e-4f55-8d67-7ab8b7e137b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64e4fbe3-f69e-4f55-8d67-7ab8b7e137b6}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1209cc83-f45d-435c-9d20-41b0b37d995e}, !- Handle
  Schedule Rule 88,                       !- Name
  {cdb4f43f-76b2-4c77-ab2d-5b5fdc52833d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0383403-bc67-4d46-b7bf-2e3b2b6e0b49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0383403-bc67-4d46-b7bf-2e3b2b6e0b49}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {33b2314a-0375-49c3-ab21-8da3a7a8b7ce}, !- Handle
  Node 299,                               !- Name
  {14d2fe8c-7136-49c6-83df-5ee8ca355cce}, !- Inlet Port
  {fb022d4c-ce62-441b-a012-0c4b9d0d28e6}; !- Outlet Port

OS:Connection,
  {14d2fe8c-7136-49c6-83df-5ee8ca355cce}, !- Handle
  {b65f0640-8f45-4114-8f1e-78e2510c8f61}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  11,                                     !- Outlet Port
  {33b2314a-0375-49c3-ab21-8da3a7a8b7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {386aafac-aff2-43ce-8d03-dfd8a15ddaaf}, !- Handle
  Node 300,                               !- Name
  {74243226-c495-434e-bad3-71366b1d24dc}, !- Inlet Port
  {8df0d5f4-b432-4853-b910-d53d99878cc0}; !- Outlet Port

OS:Connection,
  {fb022d4c-ce62-441b-a012-0c4b9d0d28e6}, !- Handle
  {62b1bf38-d5db-44a5-9256-5cb883ca15bd}, !- Name
  {33b2314a-0375-49c3-ab21-8da3a7a8b7ce}, !- Source Object
  3,                                      !- Outlet Port
  {0102af39-c23b-4bae-ad0f-0c0d674e7c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74243226-c495-434e-bad3-71366b1d24dc}, !- Handle
  {c5b0c44b-ed9e-4597-910c-33404f234fc1}, !- Name
  {0102af39-c23b-4bae-ad0f-0c0d674e7c8f}, !- Source Object
  3,                                      !- Outlet Port
  {386aafac-aff2-43ce-8d03-dfd8a15ddaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df0d5f4-b432-4853-b910-d53d99878cc0}, !- Handle
  {f88cccb1-cc4f-4a31-b084-60437b393f15}, !- Name
  {386aafac-aff2-43ce-8d03-dfd8a15ddaaf}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {585a8b60-78c5-4037-b4d1-b9d3b33bac6c}, !- Handle
  Water Use Connections 9,                !- Name
  {dc9825d2-031a-4c29-a71a-37aa0a7e5849}, !- Inlet Node Name
  {76c6e32e-454e-4c52-a1b4-68d1013bf793}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {719a20c7-cca1-42bc-a956-ee9107067ae9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15389ea2-3a86-4939-b3e6-e97bc4688b9e}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.79494167260073e-07,                   !- Peak Flow Rate {m3/s}
  {362a5660-fee8-4cbc-8cc2-08d2ec5b72e5}, !- Target Temperature Schedule Name
  {bc2ef856-c45d-413e-b7ae-bacf5f113941}, !- Sensible Fraction Schedule Name
  {24d0218d-c891-40c5-8d40-70d0290736a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc2ef856-c45d-413e-b7ae-bacf5f113941}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {233975f4-5847-460a-813f-501028c33e52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {233975f4-5847-460a-813f-501028c33e52}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24d0218d-c891-40c5-8d40-70d0290736a9}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e621ab12-0bce-40e0-b1a2-241ca23267a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e621ab12-0bce-40e0-b1a2-241ca23267a0}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {362a5660-fee8-4cbc-8cc2-08d2ec5b72e5}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59299273-2562-4e66-a064-bcf13994a6e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59299273-2562-4e66-a064-bcf13994a6e0}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {719a20c7-cca1-42bc-a956-ee9107067ae9}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {15389ea2-3a86-4939-b3e6-e97bc4688b9e}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {61b37c3c-465f-4ccb-8a76-a69dea2e9fdc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00847828-e746-4da7-bcef-649f37d94d61}, !- Handle
  Node 301,                               !- Name
  {1289babf-179d-4028-8b79-5eb8abb51d7c}, !- Inlet Port
  {dc9825d2-031a-4c29-a71a-37aa0a7e5849}; !- Outlet Port

OS:Connection,
  {1289babf-179d-4028-8b79-5eb8abb51d7c}, !- Handle
  {8608c3d4-179c-4c94-9ee4-1e9f947874be}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  12,                                     !- Outlet Port
  {00847828-e746-4da7-bcef-649f37d94d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d5ff94a-ac3b-4a80-9a75-c4ae3557a849}, !- Handle
  Node 302,                               !- Name
  {76c6e32e-454e-4c52-a1b4-68d1013bf793}, !- Inlet Port
  {b5aef992-8d15-435a-bf9d-3646084fa32f}; !- Outlet Port

OS:Connection,
  {dc9825d2-031a-4c29-a71a-37aa0a7e5849}, !- Handle
  {c6a63091-b302-4ade-a119-7c564c81bb8c}, !- Name
  {00847828-e746-4da7-bcef-649f37d94d61}, !- Source Object
  3,                                      !- Outlet Port
  {585a8b60-78c5-4037-b4d1-b9d3b33bac6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c6e32e-454e-4c52-a1b4-68d1013bf793}, !- Handle
  {99651ff5-3600-493d-b688-cdb646b362a4}, !- Name
  {585a8b60-78c5-4037-b4d1-b9d3b33bac6c}, !- Source Object
  3,                                      !- Outlet Port
  {2d5ff94a-ac3b-4a80-9a75-c4ae3557a849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5aef992-8d15-435a-bf9d-3646084fa32f}, !- Handle
  {4b8cf288-593e-4e30-b701-f1b8036bbdda}, !- Name
  {2d5ff94a-ac3b-4a80-9a75-c4ae3557a849}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f84a9fd3-d457-40b9-9e91-eba20063a03c}, !- Handle
  Water Use Connections 10,               !- Name
  {8dc3450f-2b4f-46b8-bda9-c5d24819f055}, !- Inlet Node Name
  {c76f1f9a-cb60-4c4d-a675-dde8f0744b2b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd684f1b-62d9-4f41-bfa4-5656ec94f088}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef5e59a9-da20-425b-9686-cfaea6c1a40c}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.55256067284761e-07,                   !- Peak Flow Rate {m3/s}
  {66feb5f3-7f57-44d8-92f1-ea4b2fa33c7a}, !- Target Temperature Schedule Name
  {1afaa353-5ea2-4544-81ad-1fb086aaca76}, !- Sensible Fraction Schedule Name
  {11a79bf4-44ee-4478-b3b5-b09f381a85d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1afaa353-5ea2-4544-81ad-1fb086aaca76}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1278d92c-aa94-4d81-ac00-88a65072743d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1278d92c-aa94-4d81-ac00-88a65072743d}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11a79bf4-44ee-4478-b3b5-b09f381a85d4}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06b2537e-33d4-4599-a1b1-a67643510cd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06b2537e-33d4-4599-a1b1-a67643510cd3}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66feb5f3-7f57-44d8-92f1-ea4b2fa33c7a}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c744997-946b-4f00-932c-7b8d10561bc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c744997-946b-4f00-932c-7b8d10561bc4}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd684f1b-62d9-4f41-bfa4-5656ec94f088}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {ef5e59a9-da20-425b-9686-cfaea6c1a40c}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {61b37c3c-465f-4ccb-8a76-a69dea2e9fdc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2feec3f-a8be-44c3-8a92-6d085c73a0e8}, !- Handle
  Node 303,                               !- Name
  {7b235b21-babf-4705-8dbb-d55e2d40bb8d}, !- Inlet Port
  {8dc3450f-2b4f-46b8-bda9-c5d24819f055}; !- Outlet Port

OS:Connection,
  {7b235b21-babf-4705-8dbb-d55e2d40bb8d}, !- Handle
  {b98e6c84-cce7-4113-9f07-79899be1b269}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  13,                                     !- Outlet Port
  {a2feec3f-a8be-44c3-8a92-6d085c73a0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e71ee99-cc88-45ed-8a7d-107fd16f48ec}, !- Handle
  Node 304,                               !- Name
  {c76f1f9a-cb60-4c4d-a675-dde8f0744b2b}, !- Inlet Port
  {f12142f6-086c-4ec7-9f68-db6fda9ea941}; !- Outlet Port

OS:Connection,
  {8dc3450f-2b4f-46b8-bda9-c5d24819f055}, !- Handle
  {cd92e2c3-9cb8-422f-84b7-972be6d62307}, !- Name
  {a2feec3f-a8be-44c3-8a92-6d085c73a0e8}, !- Source Object
  3,                                      !- Outlet Port
  {f84a9fd3-d457-40b9-9e91-eba20063a03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c76f1f9a-cb60-4c4d-a675-dde8f0744b2b}, !- Handle
  {ef0d8518-fb12-43b4-a749-78aadffe2e08}, !- Name
  {f84a9fd3-d457-40b9-9e91-eba20063a03c}, !- Source Object
  3,                                      !- Outlet Port
  {1e71ee99-cc88-45ed-8a7d-107fd16f48ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12142f6-086c-4ec7-9f68-db6fda9ea941}, !- Handle
  {8aadc575-f42f-464e-a087-dacee7c8dad4}, !- Name
  {1e71ee99-cc88-45ed-8a7d-107fd16f48ec}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3df543cc-2519-4250-950d-e764ed6e5364}, !- Handle
  Water Use Connections 11,               !- Name
  {9e52584c-59bb-4f71-8c16-5fdf85c9004e}, !- Inlet Node Name
  {0061dc00-f5fb-48f8-8b3c-2bc0dbe4ad58}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7cc5fa98-5820-480e-947a-91b14e161a2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4c06d7c-2bbe-4847-bb64-3006c0f6ec9c}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {7995efb1-6952-4a0b-8d98-fedafecda131}, !- Target Temperature Schedule Name
  {6e7d5cf1-ef80-4982-a38b-0da28547718c}, !- Sensible Fraction Schedule Name
  {90551f06-f497-4582-bfdc-89d780e4f174}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e7d5cf1-ef80-4982-a38b-0da28547718c}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {945ad913-3f59-4e05-8354-80f2ae458cac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {945ad913-3f59-4e05-8354-80f2ae458cac}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {90551f06-f497-4582-bfdc-89d780e4f174}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {442fc25b-28a2-4ad4-bddd-657501fdb2ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {442fc25b-28a2-4ad4-bddd-657501fdb2ba}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7995efb1-6952-4a0b-8d98-fedafecda131}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b7cc011-ded8-4a7f-8922-2c1b259b3907}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b7cc011-ded8-4a7f-8922-2c1b259b3907}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7cc5fa98-5820-480e-947a-91b14e161a2e}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {c4c06d7c-2bbe-4847-bb64-3006c0f6ec9c}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {6c221f7e-0910-448d-a433-5885b9182d12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c221f7e-0910-448d-a433-5885b9182d12}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {742f1198-68c7-4792-a502-e0b8646cc554}, !- Handle
  Schedule Rule 89,                       !- Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26b504e1-1d8d-4e69-8527-7e73ebf5a575}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26b504e1-1d8d-4e69-8527-7e73ebf5a575}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {0aba6e3e-5fc5-4702-a69f-35497561bc83}, !- Handle
  Schedule Rule 90,                       !- Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2fa3920-982b-4dcd-93a1-63951de9872c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2fa3920-982b-4dcd-93a1-63951de9872c}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {ea017cf7-e77b-4aa2-86bf-9455b1be3fd9}, !- Handle
  Schedule Rule 91,                       !- Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {348b1b91-fcc0-4810-a32e-d2d4de2d3e9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {348b1b91-fcc0-4810-a32e-d2d4de2d3e9f}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {26e35e20-0057-4c3c-8971-0045742832cd}, !- Handle
  Node 305,                               !- Name
  {2415662f-af3d-467a-8ced-a3d81e96c859}, !- Inlet Port
  {9e52584c-59bb-4f71-8c16-5fdf85c9004e}; !- Outlet Port

OS:Connection,
  {2415662f-af3d-467a-8ced-a3d81e96c859}, !- Handle
  {909d7729-4ca1-4ee8-8e6b-0b44d3fc0f99}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  14,                                     !- Outlet Port
  {26e35e20-0057-4c3c-8971-0045742832cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b84bb87-e337-4adc-abc0-c227f27727eb}, !- Handle
  Node 306,                               !- Name
  {0061dc00-f5fb-48f8-8b3c-2bc0dbe4ad58}, !- Inlet Port
  {e03c9223-600a-4691-b98e-17eb7902e3b6}; !- Outlet Port

OS:Connection,
  {9e52584c-59bb-4f71-8c16-5fdf85c9004e}, !- Handle
  {f146a1fb-891b-4ee8-9aff-d70735f287e2}, !- Name
  {26e35e20-0057-4c3c-8971-0045742832cd}, !- Source Object
  3,                                      !- Outlet Port
  {3df543cc-2519-4250-950d-e764ed6e5364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0061dc00-f5fb-48f8-8b3c-2bc0dbe4ad58}, !- Handle
  {887a84ac-1de3-46b6-9329-0a7b211b569a}, !- Name
  {3df543cc-2519-4250-950d-e764ed6e5364}, !- Source Object
  3,                                      !- Outlet Port
  {0b84bb87-e337-4adc-abc0-c227f27727eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e03c9223-600a-4691-b98e-17eb7902e3b6}, !- Handle
  {4c8801bf-1192-47f9-8a94-494ff31aa29b}, !- Name
  {0b84bb87-e337-4adc-abc0-c227f27727eb}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5b1982d2-fbf3-4f15-89e8-d8e54b88fef3}, !- Handle
  Water Use Connections 12,               !- Name
  {5928b954-1ccf-473c-acb0-bf2b2bc5d2b4}, !- Inlet Node Name
  {44ed76dd-1eff-49e5-9aa0-3a4c31dfabe3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f17b8272-3b47-4fb5-8876-5eec76ba199d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a76863b8-9ae9-479d-b311-4889de46f511}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {00f65fe6-1ff3-49f6-9b7e-fa05109b5961}, !- Target Temperature Schedule Name
  {3c871e1a-ec57-448d-a55c-2150898ffbb8}, !- Sensible Fraction Schedule Name
  {4ee22c02-31b3-4f17-b2cd-7ebec79eeae5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c871e1a-ec57-448d-a55c-2150898ffbb8}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b83e3e24-3ff4-4b5a-9a6b-afaa9f2b9b83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b83e3e24-3ff4-4b5a-9a6b-afaa9f2b9b83}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ee22c02-31b3-4f17-b2cd-7ebec79eeae5}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {329893cf-d89b-4c1c-ab22-aa521a422423}; !- Default Day Schedule Name

OS:Schedule:Day,
  {329893cf-d89b-4c1c-ab22-aa521a422423}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00f65fe6-1ff3-49f6-9b7e-fa05109b5961}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60559493-85e8-45df-997b-67fba93085d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60559493-85e8-45df-997b-67fba93085d1}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f17b8272-3b47-4fb5-8876-5eec76ba199d}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {a76863b8-9ae9-479d-b311-4889de46f511}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f9ef514-72c5-475f-8680-19521a01d703}, !- Handle
  Node 307,                               !- Name
  {9f82fef7-257a-4ca3-a887-1f0a25c2f6e1}, !- Inlet Port
  {5928b954-1ccf-473c-acb0-bf2b2bc5d2b4}; !- Outlet Port

OS:Connection,
  {9f82fef7-257a-4ca3-a887-1f0a25c2f6e1}, !- Handle
  {5db0906a-5366-4435-b160-4eaf7427a06c}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  15,                                     !- Outlet Port
  {1f9ef514-72c5-475f-8680-19521a01d703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75a9b63f-796b-40d4-9435-4a28bf1afe10}, !- Handle
  Node 308,                               !- Name
  {44ed76dd-1eff-49e5-9aa0-3a4c31dfabe3}, !- Inlet Port
  {3061461c-c572-4349-8b8f-58c9b7fd3ff2}; !- Outlet Port

OS:Connection,
  {5928b954-1ccf-473c-acb0-bf2b2bc5d2b4}, !- Handle
  {465b6999-9f8c-4208-9cb1-e98b179bd105}, !- Name
  {1f9ef514-72c5-475f-8680-19521a01d703}, !- Source Object
  3,                                      !- Outlet Port
  {5b1982d2-fbf3-4f15-89e8-d8e54b88fef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ed76dd-1eff-49e5-9aa0-3a4c31dfabe3}, !- Handle
  {de596202-bd63-45e2-9607-6d978997f066}, !- Name
  {5b1982d2-fbf3-4f15-89e8-d8e54b88fef3}, !- Source Object
  3,                                      !- Outlet Port
  {75a9b63f-796b-40d4-9435-4a28bf1afe10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3061461c-c572-4349-8b8f-58c9b7fd3ff2}, !- Handle
  {42bd004a-8462-4e95-8c66-57b804e0d4bc}, !- Name
  {75a9b63f-796b-40d4-9435-4a28bf1afe10}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3d81345c-ec95-498e-a67a-5ba5e1f0683d}, !- Handle
  Water Use Connections 13,               !- Name
  {c6f089e5-265d-4fee-b67c-5951b06911ad}, !- Inlet Node Name
  {823d0a46-9980-44f7-b9cf-5528edde9b4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aaa93fc2-ada3-4e04-9ca2-dd325f7f9171}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da56001c-934a-4283-80fb-f59b0eece7ba}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {374090ab-c429-4cb4-8f8d-3a73845779e7}, !- Target Temperature Schedule Name
  {faed8ea4-5477-49ce-81b1-d5b3c1685a18}, !- Sensible Fraction Schedule Name
  {0d830e37-6851-464a-b94f-09a4c07de228}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {faed8ea4-5477-49ce-81b1-d5b3c1685a18}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9abde18-3e02-4152-9184-03e74944a813}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9abde18-3e02-4152-9184-03e74944a813}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d830e37-6851-464a-b94f-09a4c07de228}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2dbca881-fe69-4f54-b0f5-992e1614a8b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dbca881-fe69-4f54-b0f5-992e1614a8b0}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {374090ab-c429-4cb4-8f8d-3a73845779e7}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11ee0385-566a-414f-bf1b-242248ececfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11ee0385-566a-414f-bf1b-242248ececfa}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aaa93fc2-ada3-4e04-9ca2-dd325f7f9171}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {da56001c-934a-4283-80fb-f59b0eece7ba}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a528967-0aaa-4fa5-9eb8-e55534d220b4}, !- Handle
  Node 309,                               !- Name
  {172bfdcc-7e14-4200-9f5b-288aa940653f}, !- Inlet Port
  {c6f089e5-265d-4fee-b67c-5951b06911ad}; !- Outlet Port

OS:Connection,
  {172bfdcc-7e14-4200-9f5b-288aa940653f}, !- Handle
  {86bd4ac7-0a11-4ebb-9560-437540d2b4b7}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  16,                                     !- Outlet Port
  {8a528967-0aaa-4fa5-9eb8-e55534d220b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf1c02ae-9b4d-4af8-96ce-e6098be2f725}, !- Handle
  Node 310,                               !- Name
  {823d0a46-9980-44f7-b9cf-5528edde9b4a}, !- Inlet Port
  {b8643c41-59a0-46cd-aaf6-741d20c517b6}; !- Outlet Port

OS:Connection,
  {c6f089e5-265d-4fee-b67c-5951b06911ad}, !- Handle
  {02c6211f-7339-4868-bc37-ee7803278fd7}, !- Name
  {8a528967-0aaa-4fa5-9eb8-e55534d220b4}, !- Source Object
  3,                                      !- Outlet Port
  {3d81345c-ec95-498e-a67a-5ba5e1f0683d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823d0a46-9980-44f7-b9cf-5528edde9b4a}, !- Handle
  {91d358d5-94cf-4790-9fb4-77fea873d009}, !- Name
  {3d81345c-ec95-498e-a67a-5ba5e1f0683d}, !- Source Object
  3,                                      !- Outlet Port
  {cf1c02ae-9b4d-4af8-96ce-e6098be2f725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8643c41-59a0-46cd-aaf6-741d20c517b6}, !- Handle
  {5e651c54-146d-4fae-9cbe-7268d268af93}, !- Name
  {cf1c02ae-9b4d-4af8-96ce-e6098be2f725}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ad1035d0-e6fe-4cbf-91a8-98c9991e6d85}, !- Handle
  Water Use Connections 14,               !- Name
  {18073fd0-b359-4485-83c2-1286cd7de633}, !- Inlet Node Name
  {8c0fe8cb-f7eb-4856-8bd4-0c570254059d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b22d0f02-7618-4285-bd39-321f02ead0cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83647c71-0ad6-4858-a4ec-2799e9ff065e}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {5ba08c22-056d-4b95-bf1a-4b1df82f94b8}, !- Target Temperature Schedule Name
  {4d31d33a-818b-4a1e-b6e5-faa6c155d3f5}, !- Sensible Fraction Schedule Name
  {bc53bf81-6b96-44e0-85ce-44b43983bb2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d31d33a-818b-4a1e-b6e5-faa6c155d3f5}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cf06a76-acfb-41d0-86a1-6803d2069b39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cf06a76-acfb-41d0-86a1-6803d2069b39}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc53bf81-6b96-44e0-85ce-44b43983bb2e}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {264983a4-bc4f-40b2-b7f1-b684c3edf65e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {264983a4-bc4f-40b2-b7f1-b684c3edf65e}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ba08c22-056d-4b95-bf1a-4b1df82f94b8}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ae2a00d-c1b4-4a4f-9d02-5b1043550020}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ae2a00d-c1b4-4a4f-9d02-5b1043550020}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b22d0f02-7618-4285-bd39-321f02ead0cb}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {83647c71-0ad6-4858-a4ec-2799e9ff065e}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61c9e8c5-787a-4e49-af16-fce21615cadd}, !- Handle
  Node 311,                               !- Name
  {afa8d857-770e-47bd-89fa-2a1f858da4d2}, !- Inlet Port
  {18073fd0-b359-4485-83c2-1286cd7de633}; !- Outlet Port

OS:Connection,
  {afa8d857-770e-47bd-89fa-2a1f858da4d2}, !- Handle
  {098cbcff-8a2c-4df2-ae5f-080bd88ade9b}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  17,                                     !- Outlet Port
  {61c9e8c5-787a-4e49-af16-fce21615cadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63292d72-14e3-4bc6-9f79-534e24afb0a1}, !- Handle
  Node 312,                               !- Name
  {8c0fe8cb-f7eb-4856-8bd4-0c570254059d}, !- Inlet Port
  {f0f7eb9c-714f-488d-b942-7f674f08c84a}; !- Outlet Port

OS:Connection,
  {18073fd0-b359-4485-83c2-1286cd7de633}, !- Handle
  {7382422f-5b80-4c42-9c1e-2e0949804e4a}, !- Name
  {61c9e8c5-787a-4e49-af16-fce21615cadd}, !- Source Object
  3,                                      !- Outlet Port
  {ad1035d0-e6fe-4cbf-91a8-98c9991e6d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0fe8cb-f7eb-4856-8bd4-0c570254059d}, !- Handle
  {8ac6b60f-689e-4f55-95a9-ecbfcdba3cbb}, !- Name
  {ad1035d0-e6fe-4cbf-91a8-98c9991e6d85}, !- Source Object
  3,                                      !- Outlet Port
  {63292d72-14e3-4bc6-9f79-534e24afb0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f7eb9c-714f-488d-b942-7f674f08c84a}, !- Handle
  {d073a47d-a801-4d4a-83de-69276f89c15d}, !- Name
  {63292d72-14e3-4bc6-9f79-534e24afb0a1}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7c3f464-e7a8-4481-8680-704906529ed0}, !- Handle
  Water Use Connections 15,               !- Name
  {ddeb220f-3e2a-4bc9-a1ba-c4b48926db9a}, !- Inlet Node Name
  {2528d103-76c2-4b71-a450-c1c42d0d5d1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e46097c0-f7c7-4408-8cb3-b6d1a5274dc6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e4c4f86-1342-4f08-a48a-15cd9c5620a9}, !- Handle
  Room_3_mult19_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {4fff3e24-9948-4117-9102-d65e4e57d0e8}, !- Target Temperature Schedule Name
  {36348703-00e3-46d3-ab01-677b11974e2b}, !- Sensible Fraction Schedule Name
  {3b520bee-330d-4dca-85df-90a4fc26304d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {36348703-00e3-46d3-ab01-677b11974e2b}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3164c86-7e68-407b-b7f8-7aecc71fd329}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3164c86-7e68-407b-b7f8-7aecc71fd329}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b520bee-330d-4dca-85df-90a4fc26304d}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8fa73a8b-d0d8-4135-b046-68e8cf157b51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fa73a8b-d0d8-4135-b046-68e8cf157b51}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fff3e24-9948-4117-9102-d65e4e57d0e8}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69be3e90-647d-4742-b562-2a3d472b125f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69be3e90-647d-4742-b562-2a3d472b125f}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e46097c0-f7c7-4408-8cb3-b6d1a5274dc6}, !- Handle
  Room_3_mult19_flr_3 Service Water Use 0.05gal/min, !- Name
  {0e4c4f86-1342-4f08-a48a-15cd9c5620a9}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2bd7f718-27b7-4374-af43-3ae9866f29c9}, !- Handle
  Node 313,                               !- Name
  {59708899-1f7c-4ca8-95f7-7a4bdf95422c}, !- Inlet Port
  {ddeb220f-3e2a-4bc9-a1ba-c4b48926db9a}; !- Outlet Port

OS:Connection,
  {59708899-1f7c-4ca8-95f7-7a4bdf95422c}, !- Handle
  {5f8acb7a-864d-41d6-b8f0-93cf55cd673e}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  18,                                     !- Outlet Port
  {2bd7f718-27b7-4374-af43-3ae9866f29c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bed4245b-0c99-4060-a79c-1b03fdb64808}, !- Handle
  Node 314,                               !- Name
  {2528d103-76c2-4b71-a450-c1c42d0d5d1d}, !- Inlet Port
  {9b7cf3e3-f27c-4c3b-8bd7-ccf78b8dd9e3}; !- Outlet Port

OS:Connection,
  {ddeb220f-3e2a-4bc9-a1ba-c4b48926db9a}, !- Handle
  {f3b548bf-a894-4d38-b378-b2e416a5495d}, !- Name
  {2bd7f718-27b7-4374-af43-3ae9866f29c9}, !- Source Object
  3,                                      !- Outlet Port
  {f7c3f464-e7a8-4481-8680-704906529ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2528d103-76c2-4b71-a450-c1c42d0d5d1d}, !- Handle
  {d1fb402f-e897-4fd4-9865-fcae656e3f00}, !- Name
  {f7c3f464-e7a8-4481-8680-704906529ed0}, !- Source Object
  3,                                      !- Outlet Port
  {bed4245b-0c99-4060-a79c-1b03fdb64808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7cf3e3-f27c-4c3b-8bd7-ccf78b8dd9e3}, !- Handle
  {755b65d0-3f29-447d-8baf-55e0215f06d5}, !- Name
  {bed4245b-0c99-4060-a79c-1b03fdb64808}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1444b72-420a-474f-975b-1b8fe51c0589}, !- Handle
  Water Use Connections 16,               !- Name
  {3eaa53a4-ee4b-4182-b63b-5e84678eed3b}, !- Inlet Node Name
  {3916534f-9956-4345-91b4-f21fc92c7fd4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4029b0b2-989c-49a0-ae57-8366ca9b906a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9cef2f1-3a10-466a-a743-7b3c9aea9f10}, !- Handle
  Room_3_mult9_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {4b785fce-9361-493c-9616-c1bf35fbe3ff}, !- Target Temperature Schedule Name
  {01e9f2fe-b0be-4f77-857e-f6e42a6ebd2e}, !- Sensible Fraction Schedule Name
  {8e5e2c5e-bf06-4df5-b3f1-8deae64191fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01e9f2fe-b0be-4f77-857e-f6e42a6ebd2e}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44d95a02-1260-4cd9-8707-5f97988b2c6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44d95a02-1260-4cd9-8707-5f97988b2c6d}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e5e2c5e-bf06-4df5-b3f1-8deae64191fb}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a53d3acf-4d5d-4779-9b69-eec7b752908c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a53d3acf-4d5d-4779-9b69-eec7b752908c}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b785fce-9361-493c-9616-c1bf35fbe3ff}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {906bae76-3549-4f8d-a748-6794c30c2102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {906bae76-3549-4f8d-a748-6794c30c2102}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4029b0b2-989c-49a0-ae57-8366ca9b906a}, !- Handle
  Room_3_mult9_flr_6 Service Water Use 0.05gal/min, !- Name
  {c9cef2f1-3a10-466a-a743-7b3c9aea9f10}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4f10fd8f-a476-4a9a-b3f5-bb2fc99f6880}, !- Handle
  Node 315,                               !- Name
  {4f2e53b6-964e-44cc-8c31-bd45302dbce4}, !- Inlet Port
  {3eaa53a4-ee4b-4182-b63b-5e84678eed3b}; !- Outlet Port

OS:Connection,
  {4f2e53b6-964e-44cc-8c31-bd45302dbce4}, !- Handle
  {038638c7-a517-411a-ba1a-c4e43e408353}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  19,                                     !- Outlet Port
  {4f10fd8f-a476-4a9a-b3f5-bb2fc99f6880}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30be4690-3c38-46c5-9c06-467c670d66d2}, !- Handle
  Node 316,                               !- Name
  {3916534f-9956-4345-91b4-f21fc92c7fd4}, !- Inlet Port
  {bbfa75b3-fb31-4826-ba38-de94c29334e2}; !- Outlet Port

OS:Connection,
  {3eaa53a4-ee4b-4182-b63b-5e84678eed3b}, !- Handle
  {63861e56-8962-4271-abcb-f081967e9709}, !- Name
  {4f10fd8f-a476-4a9a-b3f5-bb2fc99f6880}, !- Source Object
  3,                                      !- Outlet Port
  {f1444b72-420a-474f-975b-1b8fe51c0589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3916534f-9956-4345-91b4-f21fc92c7fd4}, !- Handle
  {1b8ebde6-c333-45a5-a45c-f977efe5228f}, !- Name
  {f1444b72-420a-474f-975b-1b8fe51c0589}, !- Source Object
  3,                                      !- Outlet Port
  {30be4690-3c38-46c5-9c06-467c670d66d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfa75b3-fb31-4826-ba38-de94c29334e2}, !- Handle
  {76b83a5e-4f16-4c94-9afd-40edf7f21c10}, !- Name
  {30be4690-3c38-46c5-9c06-467c670d66d2}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa7de0e6-c4d1-4c30-b213-09a1339c3473}, !- Handle
  Water Use Connections 17,               !- Name
  {624da8fc-5660-44fc-9466-1f5bca46d529}, !- Inlet Node Name
  {0ac2cd0b-9870-492b-aecd-5d2fc4b04d98}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {516a2c98-2e46-40de-b62b-2919ce95b68a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e0d44521-7327-48bf-9eb2-6be33802412b}, !- Handle
  Room_4_mult19_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {cca767b5-4802-495b-9422-0103c917111d}, !- Target Temperature Schedule Name
  {9afa2efe-275c-4335-bc41-d339027c715b}, !- Sensible Fraction Schedule Name
  {95d59bd1-3cc4-4782-bd26-9ed06b88e170}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9afa2efe-275c-4335-bc41-d339027c715b}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbd28697-1e6f-4b10-b6f4-8ce414ed149d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbd28697-1e6f-4b10-b6f4-8ce414ed149d}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95d59bd1-3cc4-4782-bd26-9ed06b88e170}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9eb1423-4ee5-4a94-a628-23b790a95056}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9eb1423-4ee5-4a94-a628-23b790a95056}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cca767b5-4802-495b-9422-0103c917111d}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84ec95d7-bdea-4b38-9f64-9389c2f78810}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84ec95d7-bdea-4b38-9f64-9389c2f78810}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {516a2c98-2e46-40de-b62b-2919ce95b68a}, !- Handle
  Room_4_mult19_flr_3 Service Water Use 0.05gal/min, !- Name
  {e0d44521-7327-48bf-9eb2-6be33802412b}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e1e336b-a0e4-4885-ad42-1dcddf6d0542}, !- Handle
  Node 317,                               !- Name
  {b44d3ae8-2f3d-4486-bd8d-2a246853d5c8}, !- Inlet Port
  {624da8fc-5660-44fc-9466-1f5bca46d529}; !- Outlet Port

OS:Connection,
  {b44d3ae8-2f3d-4486-bd8d-2a246853d5c8}, !- Handle
  {d7e2abe6-b043-468e-b0a3-e7fa7ae0a1e3}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  20,                                     !- Outlet Port
  {8e1e336b-a0e4-4885-ad42-1dcddf6d0542}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17152c9f-5a8b-469b-a14a-94f7d906b061}, !- Handle
  Node 318,                               !- Name
  {0ac2cd0b-9870-492b-aecd-5d2fc4b04d98}, !- Inlet Port
  {1405b4aa-afc0-47b5-81ed-d3217d6af7aa}; !- Outlet Port

OS:Connection,
  {624da8fc-5660-44fc-9466-1f5bca46d529}, !- Handle
  {fc88e7a7-97f0-40c5-acb0-c7b378276d92}, !- Name
  {8e1e336b-a0e4-4885-ad42-1dcddf6d0542}, !- Source Object
  3,                                      !- Outlet Port
  {fa7de0e6-c4d1-4c30-b213-09a1339c3473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac2cd0b-9870-492b-aecd-5d2fc4b04d98}, !- Handle
  {1183ddd8-f989-42fa-bc99-f00a35e1283d}, !- Name
  {fa7de0e6-c4d1-4c30-b213-09a1339c3473}, !- Source Object
  3,                                      !- Outlet Port
  {17152c9f-5a8b-469b-a14a-94f7d906b061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1405b4aa-afc0-47b5-81ed-d3217d6af7aa}, !- Handle
  {5730bf9a-ba02-4f03-9967-82da3a54c6f3}, !- Name
  {17152c9f-5a8b-469b-a14a-94f7d906b061}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3286bec0-fde4-47bd-a332-c72c3ebd5e85}, !- Handle
  Water Use Connections 18,               !- Name
  {50a99b26-7d75-4d02-835b-bbefc97d817d}, !- Inlet Node Name
  {bca5e08d-406a-4b82-b885-9e0faf2c0a4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13f55ae5-7ba6-458b-9918-e3d3149a63b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {059d6aff-1a28-4fc6-9f10-c196ce512895}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781182e-06,                   !- Peak Flow Rate {m3/s}
  {3ff415a3-e3a6-4ebf-aa2f-b358b3193794}, !- Target Temperature Schedule Name
  {1bc6bec0-3aa2-455e-a091-18045e183ecb}, !- Sensible Fraction Schedule Name
  {40ae57c6-02eb-40f3-aab1-0fe41598b4aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1bc6bec0-3aa2-455e-a091-18045e183ecb}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85f37374-6c0d-4f62-9988-d2191d396d99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85f37374-6c0d-4f62-9988-d2191d396d99}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40ae57c6-02eb-40f3-aab1-0fe41598b4aa}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da00eaa7-2cc3-4ae1-8e40-fc33f8ef7131}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da00eaa7-2cc3-4ae1-8e40-fc33f8ef7131}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ff415a3-e3a6-4ebf-aa2f-b358b3193794}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba648482-62bc-4ff5-ab5e-58c4346196cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba648482-62bc-4ff5-ab5e-58c4346196cf}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13f55ae5-7ba6-458b-9918-e3d3149a63b0}, !- Handle
  Room_5_flr_3 Service Water Use 0.08gal/min, !- Name
  {059d6aff-1a28-4fc6-9f10-c196ce512895}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8f860f68-bc62-410e-9ed8-b84ef2a781fb}, !- Handle
  Node 319,                               !- Name
  {f42d2ff1-a044-406d-ad8d-a5e4d03b46f9}, !- Inlet Port
  {50a99b26-7d75-4d02-835b-bbefc97d817d}; !- Outlet Port

OS:Connection,
  {f42d2ff1-a044-406d-ad8d-a5e4d03b46f9}, !- Handle
  {7671b3e1-e532-48af-86e0-5bd58b26c0d9}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  21,                                     !- Outlet Port
  {8f860f68-bc62-410e-9ed8-b84ef2a781fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {515992aa-e231-4b2b-9300-e75d5998229e}, !- Handle
  Node 320,                               !- Name
  {bca5e08d-406a-4b82-b885-9e0faf2c0a4f}, !- Inlet Port
  {06b29606-d53b-4e40-aff7-005d586a4fa8}; !- Outlet Port

OS:Connection,
  {50a99b26-7d75-4d02-835b-bbefc97d817d}, !- Handle
  {51b1d683-4249-4973-9519-629ea1184652}, !- Name
  {8f860f68-bc62-410e-9ed8-b84ef2a781fb}, !- Source Object
  3,                                      !- Outlet Port
  {3286bec0-fde4-47bd-a332-c72c3ebd5e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca5e08d-406a-4b82-b885-9e0faf2c0a4f}, !- Handle
  {1555e502-0a0c-4858-a18e-03bad2983e79}, !- Name
  {3286bec0-fde4-47bd-a332-c72c3ebd5e85}, !- Source Object
  3,                                      !- Outlet Port
  {515992aa-e231-4b2b-9300-e75d5998229e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06b29606-d53b-4e40-aff7-005d586a4fa8}, !- Handle
  {28cdcde4-4c01-4f1c-98da-70e9e7bc3a8b}, !- Name
  {515992aa-e231-4b2b-9300-e75d5998229e}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {af6b4eb7-d270-427a-bea2-a5e60fe1a8d7}, !- Handle
  Water Use Connections 19,               !- Name
  {0026146c-4d16-4442-a6ee-41ba7200135c}, !- Inlet Node Name
  {623a5b92-e077-41df-914a-267734a4a785}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87b18d7a-4339-44b1-b25d-dadeb1a787a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a531779c-0f95-433b-a7f7-9446c0841872}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {705b36fa-b294-42dc-9abd-376aceb69ea1}, !- Target Temperature Schedule Name
  {124fc125-22cd-4445-8784-fc982cc55183}, !- Sensible Fraction Schedule Name
  {f0f2aa9f-1442-4336-a610-43bce64674cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {124fc125-22cd-4445-8784-fc982cc55183}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f76d237a-f385-4cf1-9476-155436a33370}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f76d237a-f385-4cf1-9476-155436a33370}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0f2aa9f-1442-4336-a610-43bce64674cb}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9894366d-7594-4daa-a30c-9975d12ebf21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9894366d-7594-4daa-a30c-9975d12ebf21}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {705b36fa-b294-42dc-9abd-376aceb69ea1}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1eb2135e-2fb6-4dd1-83c1-b2f1d61b2607}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1eb2135e-2fb6-4dd1-83c1-b2f1d61b2607}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {87b18d7a-4339-44b1-b25d-dadeb1a787a5}, !- Handle
  Room_6_flr_3 Service Water Use 0.08gal/min, !- Name
  {a531779c-0f95-433b-a7f7-9446c0841872}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {30adf66b-47f2-4dff-ab11-7f19b2acc933}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6aabed70-aff7-4dd3-9f66-79dc3178be16}, !- Handle
  Node 321,                               !- Name
  {abcf1fe3-bcb7-4b38-9cd9-4eabe7330943}, !- Inlet Port
  {0026146c-4d16-4442-a6ee-41ba7200135c}; !- Outlet Port

OS:Connection,
  {abcf1fe3-bcb7-4b38-9cd9-4eabe7330943}, !- Handle
  {f023d1ca-679d-4ac8-8cf2-60116f2a86f4}, !- Name
  {0c66f09b-9b51-4fa5-9e32-e6ff50d0baff}, !- Source Object
  22,                                     !- Outlet Port
  {6aabed70-aff7-4dd3-9f66-79dc3178be16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81ddccd6-ec20-423c-94e4-d291af1adf93}, !- Handle
  Node 322,                               !- Name
  {623a5b92-e077-41df-914a-267734a4a785}, !- Inlet Port
  {76058f9a-704e-4e3c-9120-071a88595397}; !- Outlet Port

OS:Connection,
  {0026146c-4d16-4442-a6ee-41ba7200135c}, !- Handle
  {94736e53-7bfc-44d6-9f79-066dc9364a72}, !- Name
  {6aabed70-aff7-4dd3-9f66-79dc3178be16}, !- Source Object
  3,                                      !- Outlet Port
  {af6b4eb7-d270-427a-bea2-a5e60fe1a8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623a5b92-e077-41df-914a-267734a4a785}, !- Handle
  {e152dafa-e34b-4e47-bfb1-b706576645f0}, !- Name
  {af6b4eb7-d270-427a-bea2-a5e60fe1a8d7}, !- Source Object
  3,                                      !- Outlet Port
  {81ddccd6-ec20-423c-94e4-d291af1adf93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76058f9a-704e-4e3c-9120-071a88595397}, !- Handle
  {434a2c4a-969a-4f0e-b4d8-6c72e6349aa0}, !- Name
  {81ddccd6-ec20-423c-94e4-d291af1adf93}, !- Source Object
  3,                                      !- Outlet Port
  {ce27e29d-b33b-4a9f-aa6b-8af78d4ee4d4}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {fadb1190-3275-41b5-add3-5d67a2d0e4ef}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {9158acab-a430-4018-ba65-e2cfedd07d67}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {f8d2debb-5890-4847-97bd-2644d9f3fd73}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {3a0b4565-e93b-4467-a970-b9180535d3ad}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {f153527c-8504-45d6-8d73-34d254bbbe96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f153527c-8504-45d6-8d73-34d254bbbe96}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7df4c3e7-5b39-45a4-aa5c-0ac1fa99de15}, !- Handle
  Make-up air unit ERV,                   !- Name
  {cd9ed0d2-f1f8-45f1-8627-82ee12d52a5b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ba38f40c-110b-4b2e-9039-fdab78364551}, !- Supply Air Inlet Node
  {ab36e157-c278-4bef-8e3d-850a3364a3a3}, !- Supply Air Outlet Node
  {5079b01b-8c4f-4572-aa59-2a62e31d547f}, !- Exhaust Air Inlet Node
  {921a4732-ec3d-4bc0-a952-8ae2a273549c}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {45b142b5-7582-4440-89b0-59de6966c3ea}, !- Handle
  Node 324,                               !- Name
  {ab36e157-c278-4bef-8e3d-850a3364a3a3}, !- Inlet Port
  {d48dded4-4824-4f2b-84e9-5e34f9c11e8b}; !- Outlet Port

OS:Connection,
  {ba38f40c-110b-4b2e-9039-fdab78364551}, !- Handle
  {209da022-f663-4cfe-a4ec-2c3b2d45df22}, !- Name
  {34678a9d-bc1c-410d-a939-16c174255110}, !- Source Object
  3,                                      !- Outlet Port
  {7df4c3e7-5b39-45a4-aa5c-0ac1fa99de15}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ab36e157-c278-4bef-8e3d-850a3364a3a3}, !- Handle
  {b068ca53-73a8-4272-b366-2c700abad9be}, !- Name
  {7df4c3e7-5b39-45a4-aa5c-0ac1fa99de15}, !- Source Object
  13,                                     !- Outlet Port
  {45b142b5-7582-4440-89b0-59de6966c3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48dded4-4824-4f2b-84e9-5e34f9c11e8b}, !- Handle
  {38605d4c-ed90-46bc-8b00-3fb5244a2609}, !- Name
  {45b142b5-7582-4440-89b0-59de6966c3ea}, !- Source Object
  3,                                      !- Outlet Port
  {68d7f239-a321-4a24-9823-073c042be8ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18dfc027-ecf4-419f-be69-15fd881ab340}, !- Handle
  Node 325,                               !- Name
  {ef8da620-3582-4091-b6ac-b4a86a7daae4}, !- Inlet Port
  {5079b01b-8c4f-4572-aa59-2a62e31d547f}; !- Outlet Port

OS:Connection,
  {ef8da620-3582-4091-b6ac-b4a86a7daae4}, !- Handle
  {23999225-267a-443e-944e-599c11f52f91}, !- Name
  {68d7f239-a321-4a24-9823-073c042be8ea}, !- Source Object
  7,                                      !- Outlet Port
  {18dfc027-ecf4-419f-be69-15fd881ab340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5079b01b-8c4f-4572-aa59-2a62e31d547f}, !- Handle
  {f8f67996-f648-46b8-af83-2059745b6a60}, !- Name
  {18dfc027-ecf4-419f-be69-15fd881ab340}, !- Source Object
  3,                                      !- Outlet Port
  {7df4c3e7-5b39-45a4-aa5c-0ac1fa99de15}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {921a4732-ec3d-4bc0-a952-8ae2a273549c}, !- Handle
  {4e0b3d7d-dfb4-4236-b054-56c3200a0456}, !- Name
  {7df4c3e7-5b39-45a4-aa5c-0ac1fa99de15}, !- Source Object
  15,                                     !- Outlet Port
  {f9dd4b89-65ed-4332-b220-868416386071}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e4355933-6357-4423-b8f8-11c67a4d788f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ee1a2323-fb96-408c-9080-7a1aef4da697}, !- Reference Setpoint Node Name
  {ee1a2323-fb96-408c-9080-7a1aef4da697}, !- Mixed Air Stream Node Name
  {34678a9d-bc1c-410d-a939-16c174255110}, !- Outdoor Air Stream Node Name
  {3d4b9f79-5db5-412c-b197-5eeec5c7b81c}, !- Return Air Stream Node Name
  {45b142b5-7582-4440-89b0-59de6966c3ea}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bec231f2-424e-4212-bd0c-327ee41aeda0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {acc3d790-03e2-47aa-883d-afc0f56dea7a}, !- Default Day Schedule Name
  {9211fcc7-705a-493d-b1a0-967ab2db2d81}, !- Summer Design Day Schedule Name
  {24b494f1-903a-4ae2-92c9-11822d5e99eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acc3d790-03e2-47aa-883d-afc0f56dea7a}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acef0669-bac8-4b9d-b38c-eb8c881d10e5}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24b494f1-903a-4ae2-92c9-11822d5e99eb}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64b41a42-9051-4d0f-908a-d8f657e1dd3a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9211fcc7-705a-493d-b1a0-967ab2db2d81}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5112e676-b683-4ec1-8aa1-4d3a5c0723f4}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c71dbaf2-f3bc-4ccf-a2f2-2cd3414647e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c71dbaf2-f3bc-4ccf-a2f2-2cd3414647e2}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34118763-c670-444a-af46-05ed4475f0ee}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {04b44c3b-2caa-4668-9d1f-2781dc86c119}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {04b44c3b-2caa-4668-9d1f-2781dc86c119}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {257ecdf8-cd8f-47c2-98f7-c91d60456ed3}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e3d64237-f4c6-427a-930c-8c89725ca308}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e3d64237-f4c6-427a-930c-8c89725ca308}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4278baae-85c9-46f2-aaa1-84e48331fe6b}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {241e4958-5d29-4641-9554-c37694663ecd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {241e4958-5d29-4641-9554-c37694663ecd}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3d87bff-b08f-42dd-b2ab-1cf7ed9a153d}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0243926-ec1a-471c-a426-6b959b960acc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e0243926-ec1a-471c-a426-6b959b960acc}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a12f22f-29f2-4840-87b8-313c3026af76}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {466b36d9-413b-4fd7-ad02-372fbb5f793e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {466b36d9-413b-4fd7-ad02-372fbb5f793e}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a4c1b01-c6c0-44fd-be67-ef860b7028cc}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {95776415-5047-4c87-8fb9-7542cdd72c7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {470b32b0-aa25-4001-aab1-fb330668d425}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {470b32b0-aa25-4001-aab1-fb330668d425}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {05b79afb-8b93-490d-a15d-f48cf6774c05}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {cc7dc37c-91b5-488d-aedb-8d6073da38be}, !- Default Day Schedule Name
  {61dbc3b7-ee0c-4537-8e97-d717800b024e}, !- Summer Design Day Schedule Name
  {ac8e9a9d-e768-40b3-857d-0ce8f6c9e4ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc7dc37c-91b5-488d-aedb-8d6073da38be}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40ebb30b-c852-4f38-a807-162599ab3b50}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac8e9a9d-e768-40b3-857d-0ce8f6c9e4ff}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9670e05-93dd-42f3-8ab5-2664628d568e}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61dbc3b7-ee0c-4537-8e97-d717800b024e}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54078307-a5d4-4649-89cd-3e92182dcc45}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0c56930e-61bc-40c6-9043-cc42faf16cbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0c56930e-61bc-40c6-9043-cc42faf16cbf}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43a22498-9bd0-4dcd-872e-04402b9db4a3}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {773b2ea0-0a4a-44cf-bf24-9bcdcb413ef8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {773b2ea0-0a4a-44cf-bf24-9bcdcb413ef8}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1578faf-989d-4397-8386-6ee1f4497bec}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {476cb77b-2a12-433d-ab7d-3a1635fdc194}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {476cb77b-2a12-433d-ab7d-3a1635fdc194}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fd8630d-915b-4653-9079-3dc4b98b3b74}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {02a1187f-ac1b-4b47-8aa8-e1c8a24fcac7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {02a1187f-ac1b-4b47-8aa8-e1c8a24fcac7}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b31ef4d2-ed2c-42b5-b7eb-7c06afa92bdb}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6329979a-8266-46e6-a214-93bafbd41dcb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6329979a-8266-46e6-a214-93bafbd41dcb}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {275c18af-ecc1-4246-9e22-55caee67e181}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {576f9b6b-8c64-4bc0-bd3a-86303e20afdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {576f9b6b-8c64-4bc0-bd3a-86303e20afdd}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb577c52-4275-42f1-ac00-5aaba6eb1eaa}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {27c77600-9331-4804-b565-80d8d43c61cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {660c7fdc-8ee5-4b61-b2e2-33716b6226f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {660c7fdc-8ee5-4b61-b2e2-33716b6226f0}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {fdaf3830-91ad-4b66-a4a8-8ac97337e4b8}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {a2d3033e-b3e4-41c5-b991-90ff54e36422}, !- Default Day Schedule Name
  {228abd8d-9ac9-4a89-9bb6-eefe99c3d5fd}, !- Summer Design Day Schedule Name
  {2161dd05-b625-4352-b06d-866e54270431}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2d3033e-b3e4-41c5-b991-90ff54e36422}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Default, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4c1a7bf-6914-44b6-88a3-b63a42a4ee63}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2161dd05-b625-4352-b06d-866e54270431}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Winter Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d99f6a4-9921-406e-a94b-5ba2f6719807}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {228abd8d-9ac9-4a89-9bb6-eefe99c3d5fd}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Summer Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71c1a5b0-0aaa-4001-b4e7-2d9dfd67a887}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Monday Rule, !- Name
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {991d7928-9439-40e7-9013-4f4996656990}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {991d7928-9439-40e7-9013-4f4996656990}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Monday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b57dfe68-1f4d-457f-a5f7-c5b73d0e22c6}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Tuesday Rule, !- Name
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c9faf6bc-efd1-4f42-9d5b-0522f7f7a377}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c9faf6bc-efd1-4f42-9d5b-0522f7f7a377}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Tuesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ecf20d1-1fb1-4220-a92d-81175b2e303d}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Wednesday Rule, !- Name
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7e1b6bd5-6a3a-4329-8ef7-abec0f8cceae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7e1b6bd5-6a3a-4329-8ef7-abec0f8cceae}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Wednesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {566b0215-e754-464e-aabd-19776ebb22fd}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Thursday Rule, !- Name
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ec895e5d-25c7-4cbb-9999-b56f51acb319}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ec895e5d-25c7-4cbb-9999-b56f51acb319}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Thursday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {328796ff-2c0e-44b6-b1f1-efaf6ec449e7}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Friday Rule, !- Name
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0be609ee-f36d-40f7-8433-75f3cdff57c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0be609ee-f36d-40f7-8433-75f3cdff57c9}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Friday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f83b3c47-8b72-48ca-9011-892d75fcd805}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Saturday Rule, !- Name
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7bc680c-7802-456c-9572-666f4cd33ccd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7bc680c-7802-456c-9572-666f4cd33ccd}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Saturday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e2108d00-480c-44de-952b-0c33ac87ca44}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Sunday Rule, !- Name
  {28829f4d-f877-4896-87ab-ed8841db2f4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50184ba2-01c1-4d12-94e8-281dc16355af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50184ba2-01c1-4d12-94e8-281dc16355af}, !- Handle
  Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Sunday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {434882a5-d645-40e6-900b-721bf61f94a0}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {b82d9977-7b80-47b6-9efa-a495a9c4efe2}, !- Default Day Schedule Name
  {a64f1f44-7e82-4992-8d06-5ba92f5b3de5}, !- Summer Design Day Schedule Name
  {16f280ef-ef32-4f23-a873-05ea097e095b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b82d9977-7b80-47b6-9efa-a495a9c4efe2}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed3da626-4c89-40a6-be44-7dd10a57c5a1}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16f280ef-ef32-4f23-a873-05ea097e095b}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74a6969f-c9e8-444e-872c-c0807c8dd9c2}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a64f1f44-7e82-4992-8d06-5ba92f5b3de5}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fec8841-e739-4f39-a33b-1848a9fd5529}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {20381802-ffbc-4981-877c-0e6765e7bc6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {20381802-ffbc-4981-877c-0e6765e7bc6f}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {999e832e-2051-4d21-9182-c3ed3aea0da6}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {95b84516-96a7-4096-a511-6872afaafacd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {95b84516-96a7-4096-a511-6872afaafacd}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d399242-70e7-4c65-b008-c6d88757ac41}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ce6343e7-9b03-4d70-b440-9a22469c05eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ce6343e7-9b03-4d70-b440-9a22469c05eb}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ab52155-f44c-457b-98d1-d5f548b52ea4}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {db323665-0086-4c03-89bf-14ef7f8517ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {db323665-0086-4c03-89bf-14ef7f8517ed}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {419e45bc-5746-4e77-a523-13f56d46359b}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a611ccfa-e144-4b5e-8a23-31f00f7f76b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a611ccfa-e144-4b5e-8a23-31f00f7f76b6}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f202e5e8-6ee4-4ed0-a24d-74a345a637ba}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df1e634f-316f-4ce6-9c5f-4daa18056b45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df1e634f-316f-4ce6-9c5f-4daa18056b45}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {728680d0-4097-44bd-95bc-5f0fb67c0ed3}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {36a76246-d957-4e5c-b0e4-db11e80129f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4828a42-18e9-4ae7-a1ba-6221cdcbdbe2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4828a42-18e9-4ae7-a1ba-6221cdcbdbe2}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3c3d2677-9d39-4923-ae06-5f5d5f526815}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {2479e3c0-d96e-4aad-871c-6525f96d9edc}, !- Default Day Schedule Name
  {365d4d99-7734-401d-a09b-65ea0415dd45}, !- Summer Design Day Schedule Name
  {3f61e892-fb14-4f2f-9338-fb250fc972b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2479e3c0-d96e-4aad-871c-6525f96d9edc}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abdd748a-d538-40ee-a035-d5ed2a26c50e}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f61e892-fb14-4f2f-9338-fb250fc972b4}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb325d17-982e-4d77-aea4-90a8208e3d4e}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {365d4d99-7734-401d-a09b-65ea0415dd45}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7db37f4e-d183-4d25-8dc5-4d96348c76c4}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {743313fe-cb67-4f61-9ff0-04c9b2367ed4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {743313fe-cb67-4f61-9ff0-04c9b2367ed4}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bd79e85-9d56-455a-9213-276c1ba2f75b}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eb5ff144-87b9-4e1d-85bf-549c0e095232}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {eb5ff144-87b9-4e1d-85bf-549c0e095232}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78f1ce4a-e0a0-4897-a835-bdf0179bb3a8}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6ae19d95-000b-4e0d-8bd5-0742c769938c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6ae19d95-000b-4e0d-8bd5-0742c769938c}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64c8f5fb-5bff-47d9-bbc1-a5650be0fa2d}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d8955a3f-59ba-448a-bcdc-27967b1e07c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d8955a3f-59ba-448a-bcdc-27967b1e07c5}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f26b2b7e-88be-43b5-abbe-c38e60a2b88f}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9f7ec3e3-6e08-4871-b236-29222c88e7b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9f7ec3e3-6e08-4871-b236-29222c88e7b3}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0fb55d71-95ff-4c93-a0ca-22c981d7b631}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47efbf9a-56d6-46d0-b923-7bb5f9f6dcdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47efbf9a-56d6-46d0-b923-7bb5f9f6dcdc}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c8539cf-cc4e-47f4-8531-03bb650f6d5c}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5778c95f-7270-4f16-8a46-88c4474433fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8234e1d-0cfc-4a64-99c1-1ade993fb3d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8234e1d-0cfc-4a64-99c1-1ade993fb3d3}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {cfb6d204-646b-43e3-b80c-d4ff22cac9f5}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {e9fce52d-31d3-46f2-9d73-d763566def25}, !- Default Day Schedule Name
  {0a2f7f08-3692-4351-98e1-78586d148e7f}, !- Summer Design Day Schedule Name
  {74d27bdd-f037-4bc0-b2d1-4a62d8070699}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9fce52d-31d3-46f2-9d73-d763566def25}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29d4a2ee-d4a6-4b38-963d-4f041deadd77}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74d27bdd-f037-4bc0-b2d1-4a62d8070699}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {488cd741-8948-4f2e-918e-8da7c652df49}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a2f7f08-3692-4351-98e1-78586d148e7f}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa308b53-4d42-49bb-bad8-76fca1156910}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {622eb270-a237-4f9e-8191-ab5ec4ec10a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {622eb270-a237-4f9e-8191-ab5ec4ec10a9}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9022bbc2-f058-43ea-ab82-9f21322ea432}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f5e1ee1d-2d83-432b-9d00-e89cfd7b886d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f5e1ee1d-2d83-432b-9d00-e89cfd7b886d}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4186198b-f0ba-460d-b08e-d1c757514333}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d29c032a-a783-4da3-8d88-be51f6aa5702}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d29c032a-a783-4da3-8d88-be51f6aa5702}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be63252f-a7a9-4e7d-a1f4-c0f8c3e4adf6}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1ab17513-e1dd-41ee-b078-1b317f107f9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1ab17513-e1dd-41ee-b078-1b317f107f9e}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f07cc3a-ad37-490a-b694-3337e64365bb}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc76e0b2-7171-4060-a1fe-8ac13edff926}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bc76e0b2-7171-4060-a1fe-8ac13edff926}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ae9ae9c-dcd1-4a75-8e6e-39c8bf782c03}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c196104-9abb-4cbd-a631-af76ede65130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c196104-9abb-4cbd-a631-af76ede65130}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f562e352-0818-47be-a91f-dfd6f062f5d7}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {29d01dcd-81b3-43c9-8629-803eec98a066}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4593f21c-0fd5-4349-ada7-777c907d94b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4593f21c-0fd5-4349-ada7-777c907d94b2}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {314a97ea-118f-4c7f-a12f-c4cc15547705}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  {861020e6-f2e0-46e0-a829-1ace73654f69}, !- Default Day Schedule Name
  {e15b3dee-2159-4bbe-ac7c-f9f98b2c6e16}, !- Summer Design Day Schedule Name
  {58cb71ec-e52f-4bfd-9bb4-ab69d411061d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {861020e6-f2e0-46e0-a829-1ace73654f69}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fe7621c-24b1-4490-843d-c772e9c2b8fc}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58cb71ec-e52f-4bfd-9bb4-ab69d411061d}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fcc5a72-1747-4a40-906a-7b2219de7a10}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e15b3dee-2159-4bbe-ac7c-f9f98b2c6e16}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a09e858-2ac9-4e20-893d-c97f54a44560}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {401fb77d-48a1-4c68-b560-92def0a0b8e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {401fb77d-48a1-4c68-b560-92def0a0b8e4}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81d32844-4710-4389-b698-88e0a102ad23}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3add16fd-0e10-4876-b4c2-35d608118190}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3add16fd-0e10-4876-b4c2-35d608118190}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c44512b-a8a2-4c21-87b1-3594eefe27c0}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a20ebfd3-2733-472d-b8d4-37ddbdb5f8b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a20ebfd3-2733-472d-b8d4-37ddbdb5f8b7}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2301348-ead5-49a1-992a-a468b87f0890}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0e793568-1be5-4b0c-8cd7-fb4b122b1982}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0e793568-1be5-4b0c-8cd7-fb4b122b1982}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28059055-f17f-4f3e-a9e0-17f475de1aa5}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f40b2739-e168-4ed5-8e5d-9676ebb66d2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f40b2739-e168-4ed5-8e5d-9676ebb66d2a}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c298509-3422-4089-bd14-e23d2fc788c7}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98db35b9-7ba1-4faa-a296-2d4c43d2ec00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98db35b9-7ba1-4faa-a296-2d4c43d2ec00}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8a0ce4b-a13b-4210-acda-973075402fe6}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {2f584bae-f2ef-454e-8c14-1714f867b23a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94f693a1-621a-4f88-8ae6-22843c8fc205}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94f693a1-621a-4f88-8ae6-22843c8fc205}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {2deb45e8-8a74-4d3e-84b1-74c797593c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {d8f34a1f-3558-4cf4-9276-b349392212af}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 1, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9bf4ff2-bb51-4736-8464-5019d80a6881}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76948573-8fb4-404a-ad73-152d30110323}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {567e5a4a-a333-46c2-8615-a4229f673398}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19da9885-7e1b-4e50-89f7-649b59e3cd64}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b01468a5-1f93-448f-8ef8-c0ff8ab2ae1a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7fcef35-47e0-4358-9a5f-e52711e61a12}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e4aea4b-584d-4ed7-a5a6-81490aada392}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c85f7e51-1f45-4066-9257-1a42d95d8a87}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de9642e9-40fa-41a6-9aa8-c6c57351b863}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {af61c75f-3222-42bc-b8c6-db57da6edf33}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e43e01da-39d2-4ac1-901f-cd633a656052}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8496c0ec-5188-4714-987a-cb4e3e2fd319}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc6526b9-5cc5-44af-9d47-c5bb87027c75}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ce71f1e-4308-429c-8ede-95e31fb2e417}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b3b919ed-771c-414f-adba-ffb595c9423d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d3593b1-d8c6-42fc-b53d-c4f1f1cb67c6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cf54ec0-16ee-4709-9d5d-28f52f7c1984}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4b8b39d-aa5b-4df1-9349-5b075cf2d8e2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6941bd5b-9507-4204-bb63-0c9559bfd769}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e524bff7-7bbe-400c-ab98-e5389e1f95d8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {63d66a0b-56ce-45c1-b282-ae488d4bec53}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ca9d89e-95cc-42ac-93bb-4202b23c1896}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {563138cb-7e5a-43ef-aa12-231ac87acdd6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94b2d3a9-e7fb-42b2-a353-46dff17bf8fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f287c7ff-a306-4663-9c65-47d71cacd307}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b54f388-c14e-48dd-88e1-4db5cf8c7464}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec07055b-cdf0-42f6-b8b0-4968d2beb17d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5bd5ac4-78c6-4c4e-9c94-96cf7853ed56}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cab09009-798c-4ff4-b4a8-13f860643f02}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33a4f514-b668-4483-9ef7-4ddc4d98b66b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf612433-c4dd-4eb8-8ff2-7b721b1fb6aa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa6e5996-8f07-4eba-be7f-bcb230d8a87d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c819748-b08c-41e1-a2d0-76d4b7d1cad5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c8444e0-ab8f-4146-a161-a8532cbbe496}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a7b5a41d-916a-4ff4-a3a1-22384cc8771b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eef15843-d417-4e67-bbd8-be0f819a9bbb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e73ce8ed-5358-49bf-8986-b70ede2aa5ff}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b832ce27-600b-44e3-944b-ea1273e2b354}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57034d00-58c5-4032-a0cb-7291fc876db9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {06cbaa28-2044-40df-87cf-1632beb1ac61}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {101e0314-df33-41cc-a0e8-4b621535f7bb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3277e477-88b0-4561-8036-93401df05156}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5052186-f82f-4270-a5c9-b80a4639dbf5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21fb4c57-5c75-4466-a152-bfe451aa44e3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a6771ec4-804b-4376-954d-fe2edf0891c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5bea2d5f-e880-4b0d-85e0-9be69a986c6d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34c28865-3329-44af-bbb6-247cfea9a506}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {868d5181-172c-4a4e-85a7-ea0aa775f6fc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dfd7165f-d818-49ca-8fc0-106fe6358bfa}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ca0dc40-ff3d-4979-ac66-86356cc3109d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {545d67cb-da13-467b-9b8d-10caba1e2d62}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c38d8969-447f-4fcb-8034-bea3a18430c3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {93c2e6f2-ea58-4ca1-87c6-5417adf2ebfc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08155b54-89c4-4810-9a0c-074142f84378}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1fa0fa21-f6fe-45e2-9ec0-5e445014bb09}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd315438-dc28-4790-99b0-bace856826c6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {60168514-c7d7-4ff2-beb3-465cb668253a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {36ddd34d-47e6-4ec1-b2bf-9598f5697dc8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb9ce446-4a3e-4c95-babd-eadb7f8ee16e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5972e04a-6ca8-4ff5-b038-9e82e5f80f95}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e944e97-50b6-4f5b-af89-998e275bd01f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af88654b-1aab-4f00-bb51-bbeac5665d44}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c2e599c-7c63-4623-8395-8f627d4eb149}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8bbd9951-4113-427e-956b-c0f200925ec9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {81b344b3-bc54-4dec-acfa-18cc4959ef26}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cee287a-f99b-4043-a2ab-db63ee4cac5e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9ca3564-e364-49af-bb07-32e84d90f97e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8934bbec-02a7-4ae7-873b-f83c9ae144e7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c7af312-4277-4f4e-b76f-ee76f972cec9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ae8ebcd-0ba3-4717-97a9-03f35923e02f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f743286-f6aa-4200-81fc-9554d8d84ae1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42cd00bc-160e-4f46-8d9e-1eebaf656868}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {71bb8f06-6c5a-4ac5-a81e-c387cfb746dd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {304cdd9c-2afa-4a41-80dc-6cd0956c2799}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04b607d3-9c03-43ed-8b2d-5962c22c4e98}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b1b28cd-d936-4ae0-8feb-577925f02d4e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 15,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70ac1f62-ad2a-4178-bf57-607dee29b496}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {64474da1-1f5c-4726-8ed3-c814bc6accf8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 15,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0c52c5c-ec85-484f-9c0d-bb1057ebdf4a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {51d5910a-fe42-4513-86d7-20d91f34ab72}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 15,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8511f73-c883-4b2a-8197-9b0b3bc2475d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 16,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa5a05f1-0cc0-4aab-8d1b-e6cf533c2a6f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1faaaaf4-cca9-4f04-9d2b-b1a54a5f6a97}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 16,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d7d486c-254e-404e-8216-ce76f8b44609}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0224fd91-bb6d-46a6-9c99-bc13f6f935f9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 16,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a8239f9-5e73-4a22-a642-264ebee00a6d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 17,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e46f6907-8c16-40ed-9c2d-16793e2d891a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 17,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {26c943d0-6dda-4df5-b0fc-9ac9e283b38d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 17,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {095ec0ad-37ec-4aeb-8236-b260a6b534f4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e49cb82-44bb-4dff-ae66-3a4938c961b8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 17,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b074eb20-6cbe-4423-867d-25576a8647fd}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c9a30c2d-0c44-451f-b084-830a69fb259b}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bbb744b0-66c5-40a3-a669-12a0b18c4d24}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a86eb752-1851-48ef-b272-f4617c1895f4}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f660a7f4-2f80-48b9-a889-58137267726f}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2b2921f-60c9-456a-8fd5-eef690ab1343}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {295e7ae9-2a93-462f-bd98-f703d9b0b2d4}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {290c547f-0748-48dc-958b-d0f56e37859e}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8efa59c5-8164-429a-bf24-5c5c78c2dc21}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SizingPeriod:DesignDay,
  {3f113a7d-690f-4615-8704-b921fb3afecf}, !- Handle
  Kamloops Ann Clg .4% Condns DB=>MWB,    !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97237,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  100,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.375,                                  !- ASHRAE Taub {dimensionless}
  2.37;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {84c8af08-a39a-4417-9dbd-7cad8a704435}, !- Handle
  Kamloops Ann Htg 99.6% Condns DB,       !- Name
  -20.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97237,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {34553c52-316c-4b3f-ac31-23544345a771}, !- Handle
  Kamloops Ann Clg .4% Condns WB=>MDB,    !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97237,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  100,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.375,                                  !- ASHRAE Taub {dimensionless}
  2.37;                                   !- ASHRAE Taud {dimensionless}

OS:Rendering:Color,
  {fe6d6055-afbf-4fed-b2e6-f86e7dd22e89}, !- Handle
  Rendering Color 23,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce96eb8b-23a8-4f91-8db4-83804b046325}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {040d13a7-7e96-43f3-bc7c-4128bc740883}, !- Handle
  Rendering Color 25,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df64b3c4-7e96-4c44-8550-1292ec60d72a}, !- Handle
  Rendering Color 26,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6616af6-e1ec-40d9-8327-bccb5f09a8a3}, !- Handle
  Rendering Color 27,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc91ab83-2a5d-43ba-bd41-595242540f79}, !- Handle
  Rendering Color 28,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f59c8bf-a6c5-4e28-9cff-e709fd773392}, !- Handle
  Rendering Color 29,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9364636-0d02-4a53-9400-166010ce68f8}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b3acf8d-45e1-49e4-88dd-4bf8b3eabfc6}, !- Handle
  Rendering Color 31,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {228d45b0-ae19-4621-bc71-a2470256da9c}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c099eac-7a51-4ae4-99dc-27dbb2bb6e8b}, !- Handle
  Rendering Color 33,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6eef0942-7e4d-4d78-8cd9-71575eff19a7}, !- Handle
  Rendering Color 34,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e5d1333-16fe-4a4b-830f-462fc8b59747}, !- Handle
  Rendering Color 35,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cc62da4-5401-404b-a18e-13ef82c40e59}, !- Handle
  Rendering Color 36,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d674eb5e-ebaa-417f-b6e0-f4991d61b578}, !- Handle
  Rendering Color 37,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14154f35-4b2d-4248-aeaa-fb43d2d5cefb}, !- Handle
  Rendering Color 38,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5ba21ca-efd9-48a7-8128-5491b739ca84}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1b8ebb35-96b6-42e6-8ff3-0ddb88f4be34}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41f5de22-4023-401b-852d-ccd29e85155d}, !- Handle
  Rendering Color 41,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b92fbdf8-98ca-42ed-8050-7a2676a2a0d1}, !- Handle
  Rendering Color 42,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f351d8b-a7cf-4967-95b2-a6929ec35b13}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {916c9709-57cf-47ef-ab3f-24e5417415da}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb5802b4-984d-4cd2-9dd3-eab4cfd728d6}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84bf7655-8bfc-4732-a35a-2d5bf033431a}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a93fbd6f-9bc6-4616-adc8-2c6c398a913a}, !- Handle
  Rendering Color 47,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97689a43-6559-46c7-8856-583bea9d604e}, !- Handle
  Rendering Color 48,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5284b356-2f1a-477b-918b-a8313d4a2044}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d62ba712-2033-4438-82a5-0c22b992a432}, !- Handle
  Rendering Color 50,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a54908a-6894-42e4-8036-53df9855ab83}, !- Handle
  Rendering Color 51,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d85ccb8-034c-4ee2-a8eb-b2608eed87ee}, !- Handle
  Rendering Color 52,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d49ed885-d7e1-4a6f-9be9-1e62654a5826}, !- Handle
  Rendering Color 53,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c57a91a8-b084-41d5-a586-59cc9096f827}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6c8ecc3-bdbc-4892-888e-8bb789268ee8}, !- Handle
  Rendering Color 55,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0be791be-8dde-4e99-9465-7e368ab575a7}, !- Handle
  Rendering Color 56,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {11e68e20-6f54-4e94-970b-1c0e1a7729ad}, !- Handle
  Rendering Color 57,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {557fd63f-e663-4238-9dc0-24d9a3599c87}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {359057e3-13d0-4693-8f48-98009a33f3e4}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {446c75d2-4090-4258-bced-3286f802d7e8}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b7e8095-f8c9-4060-aeea-dec98e2d07e6}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36594d9b-1a50-48c8-8aee-0c45149a9ed8}, !- Handle
  Rendering Color 62,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41fa19d8-836c-48db-9fce-0deab69c7457}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c7c514c-8d5f-4dfd-aac6-f93c251bf333}, !- Handle
  Rendering Color 64,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd6380ee-4656-4cc6-ba1e-af166b085179}, !- Handle
  Rendering Color 65,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d474aa3-1273-418c-8721-68cf1e16f581}, !- Handle
  Rendering Color 66,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46ce6bf1-d7dc-4a60-a843-7c00a5b17bd8}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3326c82e-258b-4568-b3cd-91b18ba32f25}, !- Handle
  Rendering Color 68,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4eb49773-cef8-4345-b533-276fa718d9bc}, !- Handle
  Rendering Color 69,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adda1229-6d83-4321-9a17-4d60c758420e}, !- Handle
  Rendering Color 70,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c84517dd-56d2-4e1e-b856-cfacdc81c52a}, !- Handle
  Rendering Color 71,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dc169f6-db8a-4e4e-81b6-5e88df4cfaf8}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {012316f7-6556-486b-9358-54115c0ec2a8}, !- Handle
  Rendering Color 73,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9426b3c5-e874-4798-99ab-7715ea572fef}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92d4160d-216e-41a5-89d7-17fad7367771}, !- Handle
  Rendering Color 75,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11a55c81-d4d0-47cc-aa25-369f47c4bc3a}, !- Handle
  Rendering Color 76,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76304126-308f-4949-b80f-739670b40ba3}, !- Handle
  Rendering Color 77,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af4c4ac1-bca1-4b16-8f20-44d35fb4b0f6}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {432a4faa-2231-465b-81ce-e0f9518434bd}, !- Handle
  Rendering Color 79,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

