<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-LargeHotel-NECB HDD Method-CAN_BC_Prince.George.718960_CWEC.epw created: 2017-07-10 18:31:39 +0000 RUN PERIOD 1 ** Prince George BC CAN WYEC2-B-25206 WMO#=718960
  2017-07-10
  18:33:49
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:33</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-LargeHotel-NECB HDD Method-CAN_BC_Prince.George.718960_CWEC.epw created: 2017-07-10 18:31:39 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Prince George BC CAN WYEC2-B-25206 WMO#=718960</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:33:49</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    10304.33</td>
    <td align="right">      908.25</td>
    <td align="right">      908.25</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    10304.33</td>
    <td align="right">      908.25</td>
    <td align="right">      908.25</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    17031.47</td>
    <td align="right">     1501.19</td>
    <td align="right">     1501.19</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    17031.47</td>
    <td align="right">     1501.19</td>
    <td align="right">     1501.19</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     4727.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      289.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1539.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      303.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      653.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       27.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16248.59</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     2763.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9907.95</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2814.01</td>
    <td align="right">     7490.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26156.54</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     3625.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">     1102.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      289.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1539.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      303.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      653.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       27.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16248.59</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     2763.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9907.95</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      135.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       85.62</td>
    <td align="right">      660.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       26.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      248.03</td>
    <td align="right">      660.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.31</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      135.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       85.62</td>
    <td align="right">      660.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       26.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      248.03</td>
    <td align="right">      660.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.31</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2814.008</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2814.008</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2814.008</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2814.008</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        1.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        1.88</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    26156.54</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    26156.54</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    26156.54</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       89.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       48.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4175.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:33</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Prince George BC CAN WYEC2-B-25206 WMO#=718960</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       53.88</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6466.89</td>
    <td align="right">     2773.66</td>
    <td align="right">      421.33</td>
    <td align="right">     2839.41</td>
    <td align="right">      432.48</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5933.12</td>
    <td align="right">     2562.54</td>
    <td align="right">      365.58</td>
    <td align="right">     2628.29</td>
    <td align="right">      376.72</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1214.08</td>
    <td align="right">      432.93</td>
    <td align="right">       85.84</td>
    <td align="right">      609.46</td>
    <td align="right">       85.84</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       18.77</td>
    <td align="right">       15.61</td>
    <td align="right">       20.37</td>
    <td align="right">       21.46</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.46</td>
    <td align="right">       16.89</td>
    <td align="right">       23.48</td>
    <td align="right">       23.19</td>
    <td align="right">       22.79</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6466.89</td>
    <td align="right">     2773.66</td>
    <td align="right">      421.33</td>
    <td align="right">     2839.41</td>
    <td align="right">      432.48</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5933.12</td>
    <td align="right">     2562.54</td>
    <td align="right">      365.58</td>
    <td align="right">     2628.29</td>
    <td align="right">      376.72</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1214.08</td>
    <td align="right">      432.93</td>
    <td align="right">       85.84</td>
    <td align="right">      609.46</td>
    <td align="right">       85.84</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       18.77</td>
    <td align="right">       15.61</td>
    <td align="right">       20.37</td>
    <td align="right">       21.46</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.46</td>
    <td align="right">       16.89</td>
    <td align="right">       23.48</td>
    <td align="right">       23.19</td>
    <td align="right">       22.79</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1978.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">      8.7999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     1978.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4826.37</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      533.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7999</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      188.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      748.35</td>
    <td align="right">        1.00</td>
    <td align="right">      152.17</td>
    <td align="right">        0.00</td>
    <td align="right">       65.62</td>
    <td align="right">       65.62</td>
    <td align="right">     11.7999</td>
    <td align="right">       19.98</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      389.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1186.91</td>
    <td align="right">        4.00</td>
    <td align="right">      449.65</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">       15.94</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      412.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1256.16</td>
    <td align="right">        1.00</td>
    <td align="right">      372.54</td>
    <td align="right">        0.00</td>
    <td align="right">       28.22</td>
    <td align="right">       28.22</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">      8.7999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      103.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      314.87</td>
    <td align="right">        1.00</td>
    <td align="right">       87.33</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">       26.38</td>
    <td align="right">     10.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       78.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      309.22</td>
    <td align="right">        1.00</td>
    <td align="right">       85.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9999</td>
    <td align="right">       19.98</td>
    <td align="right">     19.9998</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1308.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5183.56</td>
    <td align="right">        1.00</td>
    <td align="right">      434.79</td>
    <td align="right">        0.00</td>
    <td align="right">       85.24</td>
    <td align="right">       85.24</td>
    <td align="right">     11.3999</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      164.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      650.80</td>
    <td align="right">        1.00</td>
    <td align="right">       62.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       67.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.76</td>
    <td align="right">        1.00</td>
    <td align="right">       68.84</td>
    <td align="right">        0.00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       77.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      307.76</td>
    <td align="right">        1.00</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        1.00</td>
    <td align="right">       54.82</td>
    <td align="right">        0.00</td>
    <td align="right">       13.19</td>
    <td align="right">       13.19</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.19</td>
    <td align="right">       13.19</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       24.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.75</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">        9.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">        6.75</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">     11.8999</td>
    <td align="right">       24.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       94.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      375.47</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5933.12</td>
    <td align="right">      533.77</td>
    <td align="right">     1214.08</td>
    <td align="right">     1214.08</td>
    <td align="right">      9.9498</td>
    <td align="right">       25.32</td>
    <td align="right">      1.8461</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5933.12</td>
    <td align="right">      533.77</td>
    <td align="right">     1214.08</td>
    <td align="right">     1214.08</td>
    <td align="right">      9.9498</td>
    <td align="right">       25.32</td>
    <td align="right">      1.8461</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">07-AUG-14:15</td>
    <td align="right">31-JAN-08:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">21-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   816946.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   108585.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    53875.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     2231.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      915.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">   176549.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   239217.88</td>
    <td align="right">   993495.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   680675.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   108585.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    53875.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     2231.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      915.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">   176549.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     5124.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      915.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4875.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      960.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2070.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       87.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     2995.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     8911.96</td>
    <td align="right">     8119.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      451.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       80.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      429.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       84.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      264.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      785.52</td>
    <td align="right">      715.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      451.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       80.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      429.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       84.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      264.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      785.52</td>
    <td align="right">      715.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       27.70</td>
    <td align="right">       12.30</td>
    <td align="right">       16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.60</td>
    <td align="right">       12.30</td>
    <td align="right">       17.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -31.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       97.55</td>
    <td align="right">       65.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      331.66</td>
    <td align="right">      331.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AE3B5A3B-C449-4DEE-BD8C-2A2ACDB2903A} TO CONDUCTANCE OF 0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">       55.76</td>
    <td align="right">       55.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AE3B5A3B-C449-4DEE-BD8C-2A2ACDB2903A} TO CONDUCTANCE OF 0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      211.13</td>
    <td align="right">      211.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AE3B5A3B-C449-4DEE-BD8C-2A2ACDB2903A} TO CONDUCTANCE OF 0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">      211.13</td>
    <td align="right">      211.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AE3B5A3B-C449-4DEE-BD8C-2A2ACDB2903A} TO CONDUCTANCE OF 0.284</td>
    <td align="right">        0.30</td>
    <td align="right">       0.275</td>
    <td align="right">       0.284</td>
    <td align="right">       55.76</td>
    <td align="right">       55.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AE3B5A3B-C449-4DEE-BD8C-2A2ACDB2903A} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">     1978.83</td>
    <td align="right">     1978.83</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       22.95</td>
    <td align="right">       22.95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      129.23</td>
    <td align="right">       63.61</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      188.86</td>
    <td align="right">      188.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       47.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.02</td>
    <td align="right">       17.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       47.31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      802.68</td>
    <td align="right">      802.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      802.68</td>
    <td align="right">      802.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       17.65</td>
    <td align="right">       11.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       15.79</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       52.03</td>
    <td align="right">       34.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       26.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      163.51</td>
    <td align="right">      163.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_CEILING_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      244.71</td>
    <td align="right">      244.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_CEILING_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      167.42</td>
    <td align="right">      167.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       97.55</td>
    <td align="right">       65.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      331.66</td>
    <td align="right">      331.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       13.94</td>
    <td align="right">        9.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       52.03</td>
    <td align="right">       34.85</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       21.37</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      103.30</td>
    <td align="right">      103.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       67.63</td>
    <td align="right">       67.63</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       18.12</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      213.77</td>
    <td align="right">      213.77</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      167.88</td>
    <td align="right">       82.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       41.06</td>
    <td align="right">       41.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       12.08</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_CEILING_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      245.35</td>
    <td align="right">      245.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       62.80</td>
    <td align="right">       62.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       45.89</td>
    <td align="right">       22.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       22.95</td>
    <td align="right">       22.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       67.07</td>
    <td align="right">       67.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.57</td>
    <td align="right">       26.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       55.74</td>
    <td align="right">       37.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      104.06</td>
    <td align="right">       69.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       13.94</td>
    <td align="right">        9.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       17.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       14.87</td>
    <td align="right">       14.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       55.74</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      104.05</td>
    <td align="right">       69.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       13.94</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       17.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      847.14</td>
    <td align="right">      567.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      183.96</td>
    <td align="right">      123.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E30EB9E5-E071-4735-A31B-453D75F5715A} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      220.77</td>
    <td align="right">      220.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      847.37</td>
    <td align="right">      567.77</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      104.06</td>
    <td align="right">       69.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       55.74</td>
    <td align="right">       37.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      104.05</td>
    <td align="right">       69.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       55.74</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3A26DAD0-E6CE-4312-B93E-7401B9F22A8E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       36.23</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       65.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.62</td>
    <td align="right">       65.62</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.82</td>
    <td align="right">       23.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.15</td>
    <td align="right">        8.58</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.15</td>
    <td align="right">        8.59</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.82</td>
    <td align="right">       23.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">        5.83</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.21</td>
    <td align="right">        5.21</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.18</td>
    <td align="right">       17.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.18</td>
    <td align="right">       17.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       85.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.24</td>
    <td align="right">       85.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       23.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.59</td>
    <td align="right">        8.59</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.59</td>
    <td align="right">        8.59</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">      279.51</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">       60.74</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">      279.60</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1214.08</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      432.93</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      781.15</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-E LIGHTS</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">     1557.62</td>
    <td align="right">    11059.00</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      113.81</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-E LIGHTS</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      412.12</td>
    <td align="right">     2926.06</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       30.11</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-E LIGHTS</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">      164.24</td>
    <td align="right">     2184.42</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     10.6999</td>
    <td align="right">      103.30</td>
    <td align="right">     1105.35</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING LIGHTS</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      7.9999</td>
    <td align="right">       78.04</td>
    <td align="right">      624.31</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.79</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - DINING LIGHTS</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      8.7999</td>
    <td align="right">      331.66</td>
    <td align="right">     2918.56</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       56.74</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - DINING LIGHTS</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      8.7999</td>
    <td align="right">      331.66</td>
    <td align="right">     2918.56</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       56.74</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - LOBBY LIGHTS</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     11.3999</td>
    <td align="right">     1308.19</td>
    <td align="right">    14913.20</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      423.26</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      156.09</td>
    <td align="right">     1857.43</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       39.02</td>
    <td align="right">      464.36</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      156.07</td>
    <td align="right">     1857.22</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       39.02</td>
    <td align="right">      464.30</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">     1863.81</td>
    <td align="right">    22179.18</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      237.72</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      220.77</td>
    <td align="right">     2627.20</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       28.16</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">     1864.32</td>
    <td align="right">    22185.24</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      237.78</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      156.09</td>
    <td align="right">     1857.43</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      156.07</td>
    <td align="right">     1857.22</td>
    <td align="right">General</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">       57.10</td>
    <td align="right">      168.00</td>
    <td align="right">       57.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RETAIL - MALL CONCOURSE LIGHTS</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     11.7999</td>
    <td align="right">      188.86</td>
    <td align="right">     2228.55</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       31.38</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">       67.07</td>
    <td align="right">     1213.98</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.09</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">       77.67</td>
    <td align="right">     1405.80</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA LIGHTS</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.7999</td>
    <td align="right">     1978.83</td>
    <td align="right">    13455.93</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      138.47</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       94.76</td>
    <td align="right">      579.92</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9.9498</td>
    <td align="right">    11345.29</td>
    <td align="right">   112883.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      900.02</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 26TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">    92524.43</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">    90454.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 2559KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   749837.21</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 45KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52749.17</td>
    <td align="right">    42128.40</td>
    <td align="right">    10620.77</td>
    <td align="right">        0.80</td>
    <td align="right">        3.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 18KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21045.98</td>
    <td align="right">    16808.48</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 21KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6076.59</td>
    <td align="right">     4853.10</td>
    <td align="right">     1223.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 18KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20430.73</td>
    <td align="right">    16317.11</td>
    <td align="right">     4113.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 20KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5894.66</td>
    <td align="right">     4707.81</td>
    <td align="right">     1186.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121656.91</td>
    <td align="right">    97161.93</td>
    <td align="right">    24494.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28248.06</td>
    <td align="right">    22560.46</td>
    <td align="right">     5687.60</td>
    <td align="right">        0.80</td>
    <td align="right">        3.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 3KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56019.16</td>
    <td align="right">    44740.00</td>
    <td align="right">    11279.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 17KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19935.25</td>
    <td align="right">    15921.39</td>
    <td align="right">     4013.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 17KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19564.94</td>
    <td align="right">    15625.64</td>
    <td align="right">     3939.30</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 174KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50883.77</td>
    <td align="right">    40638.59</td>
    <td align="right">    10245.18</td>
    <td align="right">        0.80</td>
    <td align="right">        3.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 67KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21257.14</td>
    <td align="right">    16390.77</td>
    <td align="right">     4866.37</td>
    <td align="right">        0.77</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 78KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22823.91</td>
    <td align="right">    18228.44</td>
    <td align="right">     4595.48</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 55KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16304.58</td>
    <td align="right">    13021.74</td>
    <td align="right">     3282.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 67KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21257.14</td>
    <td align="right">    16390.77</td>
    <td align="right">     4866.37</td>
    <td align="right">        0.77</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 59KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15936.58</td>
    <td align="right">    12727.84</td>
    <td align="right">     3208.75</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 13KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3990.58</td>
    <td align="right">     3132.13</td>
    <td align="right">      858.45</td>
    <td align="right">        0.78</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 6KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1742.19</td>
    <td align="right">     1391.41</td>
    <td align="right">      350.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    97995.72</td>
    <td align="right">   142118.99</td>
    <td align="right">    95661.52</td>
    <td align="right">    46457.47</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
    <td align="right">    18879.97</td>
    <td align="right">      191.49</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 45KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     50272.2</td>
    <td align="right">2.64</td>
    <td align="right">9.00</td>
    <td align="right">9.50</td>
    <td align="right">9.02</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 18KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20057.7</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 21KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5791.2</td>
    <td align="right">2.62</td>
    <td align="right">8.96</td>
    <td align="right">9.46</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 18KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19471.4</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 20KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5617.9</td>
    <td align="right">2.62</td>
    <td align="right">8.96</td>
    <td align="right">9.45</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    115944.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 11KBTU/HR 10.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     26921.6</td>
    <td align="right">2.84</td>
    <td align="right">9.68</td>
    <td align="right">10.21</td>
    <td align="right">9.63</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 3KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     53388.6</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 17KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18999.1</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 17KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18646.2</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 174KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     48494.4</td>
    <td align="right">2.80</td>
    <td align="right">9.57</td>
    <td align="right">10.09</td>
    <td align="right">9.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 67KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20333.5</td>
    <td align="right">2.78</td>
    <td align="right">9.50</td>
    <td align="right">10.03</td>
    <td align="right">9.55</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 78KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21752.2</td>
    <td align="right">2.75</td>
    <td align="right">9.39</td>
    <td align="right">9.91</td>
    <td align="right">9.38</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 55KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15539.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 67KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20333.5</td>
    <td align="right">2.78</td>
    <td align="right">9.50</td>
    <td align="right">10.03</td>
    <td align="right">9.55</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 59KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15188.2</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 13KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3810.2</td>
    <td align="right">3.12</td>
    <td align="right">10.63</td>
    <td align="right">11.21</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 6KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1660.4</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 45KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 18KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 21KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 18KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 20KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 3KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 17KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 17KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 174KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 67KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 78KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 55KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 67KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 59KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 13KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 6KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13018.28</td>
    <td align="right">    12388.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104119.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10931.49</td>
    <td align="right">    10405.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      672.36</td>
    <td align="right">      640.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4878.68</td>
    <td align="right">     4642.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      815.14</td>
    <td align="right">      775.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16173.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4653.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16207.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4491.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   141572.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24282.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   142778.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16173.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16207.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   253455.97</td>
    <td align="right">   147848.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97939.30</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73818.25</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30559.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97939.30</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31899.59</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15988.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4452.62</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    86915.53</td>
    <td align="right">    50578.81</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        3.19</td>
    <td align="right">     5101.71</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.27</td>
    <td align="right">     2035.49</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.37</td>
    <td align="right">      587.71</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.23</td>
    <td align="right">     1975.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.36</td>
    <td align="right">      570.11</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        7.35</td>
    <td align="right">    11766.22</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.71</td>
    <td align="right">     2732.05</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        3.38</td>
    <td align="right">     5417.97</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.20</td>
    <td align="right">     1928.07</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.18</td>
    <td align="right">     1892.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        3.07</td>
    <td align="right">     4921.30</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.19</td>
    <td align="right">     1901.67</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.38</td>
    <td align="right">     2207.45</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.98</td>
    <td align="right">     1576.92</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.19</td>
    <td align="right">     1901.67</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.96</td>
    <td align="right">     1541.33</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      371.49</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      168.50</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        5.90</td>
    <td align="right">    15634.20</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.003891</td>
    <td align="right">     1034.32</td>
    <td align="right">   265824.81</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.004509</td>
    <td align="right">     1158.43</td>
    <td align="right">   256914.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.011152</td>
    <td align="right">     2865.04</td>
    <td align="right">   256914.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000703</td>
    <td align="right">       38.50</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.27</td>
    <td align="right">   175842.64</td>
    <td align="right">        0.80</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     8512.12</td>
    <td align="right">     9363.33</td>
    <td align="right">       28.23</td>
    <td align="right">       0.684</td>
    <td align="right">       1.188</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       27.55</td>
    <td align="right">     0.00779</td>
    <td align="right">       1.188</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">    15603.91</td>
    <td align="right">    17164.30</td>
    <td align="right">        8.67</td>
    <td align="right">       1.253</td>
    <td align="right">       1.379</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       26.72</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">    15852.69</td>
    <td align="right">    17437.95</td>
    <td align="right">       92.33</td>
    <td align="right">       1.273</td>
    <td align="right">       1.401</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       27.09</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.345</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    24209.56</td>
    <td align="right">    26630.52</td>
    <td align="right">       68.39</td>
    <td align="right">       1.945</td>
    <td align="right">       2.139</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.475</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    11034.89</td>
    <td align="right">    12138.38</td>
    <td align="right">       29.45</td>
    <td align="right">       0.886</td>
    <td align="right">       0.975</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       27.55</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.126</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     8685.17</td>
    <td align="right">     9553.69</td>
    <td align="right">       28.81</td>
    <td align="right">       0.698</td>
    <td align="right">       1.188</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00926</td>
    <td align="right">       27.55</td>
    <td align="right">     0.00779</td>
    <td align="right">       1.188</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">    11927.66</td>
    <td align="right">    13120.42</td>
    <td align="right">      127.01</td>
    <td align="right">       0.875</td>
    <td align="right">       0.963</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       20.93</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     2625.87</td>
    <td align="right">     2888.46</td>
    <td align="right">       37.01</td>
    <td align="right">       0.211</td>
    <td align="right">       0.232</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.178</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">    40283.32</td>
    <td align="right">    44311.65</td>
    <td align="right">       33.87</td>
    <td align="right">       3.237</td>
    <td align="right">       3.560</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00926</td>
    <td align="right">       27.24</td>
    <td align="right">     0.00779</td>
    <td align="right">       1.894</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     2478.39</td>
    <td align="right">     2726.23</td>
    <td align="right">       16.60</td>
    <td align="right">       0.199</td>
    <td align="right">       0.219</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     5896.31</td>
    <td align="right">     6485.94</td>
    <td align="right">       96.70</td>
    <td align="right">       0.474</td>
    <td align="right">       0.521</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       27.09</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.079</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     2203.97</td>
    <td align="right">     2424.37</td>
    <td align="right">       31.21</td>
    <td align="right">       0.177</td>
    <td align="right">       0.195</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">    14388.60</td>
    <td align="right">    15827.46</td>
    <td align="right">      405.60</td>
    <td align="right">       1.156</td>
    <td align="right">       1.271</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       25.36</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     4154.46</td>
    <td align="right">     4569.90</td>
    <td align="right">      117.11</td>
    <td align="right">       0.334</td>
    <td align="right">       0.367</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       25.36</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">    13967.92</td>
    <td align="right">    15364.71</td>
    <td align="right">      393.79</td>
    <td align="right">       1.122</td>
    <td align="right">       1.234</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       25.06</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     4030.06</td>
    <td align="right">     4433.06</td>
    <td align="right">      113.62</td>
    <td align="right">       0.324</td>
    <td align="right">       0.356</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       25.06</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">    83174.06</td>
    <td align="right">    91491.46</td>
    <td align="right">     3730.71</td>
    <td align="right">       6.681</td>
    <td align="right">       7.349</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       27.55</td>
    <td align="right">     0.00779</td>
    <td align="right">       1.041</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">    19312.79</td>
    <td align="right">    21244.07</td>
    <td align="right">      866.02</td>
    <td align="right">       1.551</td>
    <td align="right">       1.706</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       27.39</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.123</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">    30385.62</td>
    <td align="right">    33424.18</td>
    <td align="right">     1362.55</td>
    <td align="right">       2.441</td>
    <td align="right">       2.685</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       1.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">    13629.08</td>
    <td align="right">    14991.99</td>
    <td align="right">      384.19</td>
    <td align="right">       1.095</td>
    <td align="right">       1.204</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       21.98</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">    13376.01</td>
    <td align="right">    14713.62</td>
    <td align="right">      377.10</td>
    <td align="right">       1.074</td>
    <td align="right">       1.182</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       21.46</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     1191.09</td>
    <td align="right">     1310.20</td>
    <td align="right">       13.83</td>
    <td align="right">       0.096</td>
    <td align="right">       0.105</td>
    <td align="right">PRINCE GEORGE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00779</td>
    <td align="right">       0.034</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    10177.75</td>
    <td align="right">    13231.07</td>
    <td align="right">       39.89</td>
    <td align="right">       0.407</td>
    <td align="right">       1.188</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00778</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       1.188</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.704</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     6594.69</td>
    <td align="right">     8573.10</td>
    <td align="right">       45.39</td>
    <td align="right">       0.274</td>
    <td align="right">       0.356</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00786</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.345</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    58891.17</td>
    <td align="right">    76558.52</td>
    <td align="right">      196.60</td>
    <td align="right">       2.451</td>
    <td align="right">       3.187</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00786</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.475</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">    18189.14</td>
    <td align="right">    23645.88</td>
    <td align="right">       57.38</td>
    <td align="right">       0.758</td>
    <td align="right">       0.985</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00778</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.126</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">    10627.70</td>
    <td align="right">    13816.01</td>
    <td align="right">       41.66</td>
    <td align="right">       0.425</td>
    <td align="right">       1.188</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00779</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       1.188</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     5121.23</td>
    <td align="right">     6657.60</td>
    <td align="right">       64.45</td>
    <td align="right">       0.205</td>
    <td align="right">       0.266</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.98</td>
    <td align="right">     0.00782</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      528.40</td>
    <td align="right">      686.92</td>
    <td align="right">        8.80</td>
    <td align="right">       0.021</td>
    <td align="right">       0.178</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00825</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.178</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.894</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       1.894</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     2480.61</td>
    <td align="right">     3224.79</td>
    <td align="right">       48.08</td>
    <td align="right">       0.103</td>
    <td align="right">       0.134</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00785</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.079</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      150.67</td>
    <td align="right">      195.87</td>
    <td align="right">        2.52</td>
    <td align="right">       0.006</td>
    <td align="right">       0.092</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.25</td>
    <td align="right">     0.00897</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     8501.65</td>
    <td align="right">    11052.14</td>
    <td align="right">      283.23</td>
    <td align="right">       0.355</td>
    <td align="right">       0.461</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00809</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     2597.09</td>
    <td align="right">     3376.22</td>
    <td align="right">       86.52</td>
    <td align="right">       0.108</td>
    <td align="right">       0.141</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00794</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     8528.60</td>
    <td align="right">    11087.19</td>
    <td align="right">      284.16</td>
    <td align="right">       0.356</td>
    <td align="right">       0.462</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00809</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     2471.88</td>
    <td align="right">     3213.45</td>
    <td align="right">       82.36</td>
    <td align="right">       0.103</td>
    <td align="right">       0.134</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00797</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">    61636.49</td>
    <td align="right">    80127.44</td>
    <td align="right">     3267.33</td>
    <td align="right">       2.565</td>
    <td align="right">       3.334</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00892</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       1.041</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">    13113.25</td>
    <td align="right">    17047.23</td>
    <td align="right">      694.94</td>
    <td align="right">       0.547</td>
    <td align="right">       0.711</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00798</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.123</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">    62556.32</td>
    <td align="right">    81323.22</td>
    <td align="right">     3315.18</td>
    <td align="right">       2.603</td>
    <td align="right">       3.384</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00887</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       1.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">     8501.65</td>
    <td align="right">    11052.14</td>
    <td align="right">      283.23</td>
    <td align="right">       0.355</td>
    <td align="right">       0.461</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00809</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">     8528.60</td>
    <td align="right">    11087.19</td>
    <td align="right">      284.16</td>
    <td align="right">       0.356</td>
    <td align="right">       0.462</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00809</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">PRINCE GEORGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -31.00</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.034</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       19.49</td>
    <td align="right">        3.07</td>
    <td align="right">       12.74</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.96</td>
    <td align="right">        0.96</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        5.90</td>
    <td align="right">        5.90</td>
    <td align="right">        2.53</td>
    <td align="right">        2.53</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        3.07</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003581</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001829</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003581</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001448</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1380.50</td>
    <td align="right">     5413.50</td>
    <td align="right">      790.50</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      266.25</td>
    <td align="right">     2453.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1718.75</td>
    <td align="right">     3288.00</td>
    <td align="right">      755.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      585.75</td>
    <td align="right">     2567.00</td>
    <td align="right">      463.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      988.75</td>
    <td align="right">     2286.50</td>
    <td align="right">      516.75</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1255.75</td>
    <td align="right">     5373.75</td>
    <td align="right">      623.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     2415.00</td>
    <td align="right">     3829.75</td>
    <td align="right">      883.50</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      810.75</td>
    <td align="right">     3264.00</td>
    <td align="right">       82.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     3266.25</td>
    <td align="right">     3417.00</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      500.25</td>
    <td align="right">     1945.00</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1681.75</td>
    <td align="right">     3081.50</td>
    <td align="right">      566.25</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1111.00</td>
    <td align="right">     2073.25</td>
    <td align="right">       75.25</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     4022.75</td>
    <td align="right">     6376.50</td>
    <td align="right">     2461.25</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     4937.50</td>
    <td align="right">     6634.75</td>
    <td align="right">     3306.50</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     3836.00</td>
    <td align="right">     6673.25</td>
    <td align="right">     2534.50</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">     4553.25</td>
    <td align="right">     6833.75</td>
    <td align="right">     3113.50</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     1449.50</td>
    <td align="right">     5871.75</td>
    <td align="right">      373.25</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     3998.50</td>
    <td align="right">     6660.75</td>
    <td align="right">     2663.50</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      904.25</td>
    <td align="right">     6827.25</td>
    <td align="right">      796.50</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">     3896.75</td>
    <td align="right">     6264.50</td>
    <td align="right">     2365.25</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">     3727.50</td>
    <td align="right">     6554.00</td>
    <td align="right">     2464.00</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      355.25</td>
    <td align="right">     1979.25</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6824.00</td>
    <td align="right">     8493.50</td>
    <td align="right">     4175.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        5.50</td>
    <td align="right">        1.25</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       47.75</td>
    <td align="right">        0.00</td>
    <td align="right">       29.75</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.50</td>
    <td align="right">        0.25</td>
    <td align="right">        2.50</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       68.50</td>
    <td align="right">        0.00</td>
    <td align="right">       66.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        0.75</td>
    <td align="right">        1.25</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       52.75</td>
    <td align="right">        0.00</td>
    <td align="right">       50.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       91.25</td>
    <td align="right">       66.25</td>
    <td align="right">       89.25</td>
    <td align="right">       48.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       15.89</td>
    <td align="right">       33.16</td>
    <td align="right">     1010.89</td>
    <td align="right">       3.787</td>
    <td align="right">       0.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.57</td>
    <td align="right">       19.81</td>
    <td align="right">     4826.37</td>
    <td align="right">       0.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        9.45</td>
    <td align="right">      748.35</td>
    <td align="right">       2.495</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        2.47</td>
    <td align="right">        3.90</td>
    <td align="right">     1186.91</td>
    <td align="right">       0.390</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        2.62</td>
    <td align="right">        4.13</td>
    <td align="right">     1256.16</td>
    <td align="right">       0.343</td>
    <td align="right">       0.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       15.89</td>
    <td align="right">       33.16</td>
    <td align="right">     1010.89</td>
    <td align="right">       3.787</td>
    <td align="right">       0.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        2.48</td>
    <td align="right">        5.17</td>
    <td align="right">      314.87</td>
    <td align="right">       1.454</td>
    <td align="right">       0.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        1.95</td>
    <td align="right">        3.91</td>
    <td align="right">      309.22</td>
    <td align="right">       2.111</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      117.73</td>
    <td align="right">      130.81</td>
    <td align="right">     5183.56</td>
    <td align="right">       1.005</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.81</td>
    <td align="right">      650.80</td>
    <td align="right">       0.566</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.12</td>
    <td align="right">        2.24</td>
    <td align="right">      265.76</td>
    <td align="right">       2.623</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.29</td>
    <td align="right">        2.59</td>
    <td align="right">      307.76</td>
    <td align="right">       1.049</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.94</td>
    <td align="right">       0.768</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.94</td>
    <td align="right">       0.883</td>
    <td align="right">       0.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.93</td>
    <td align="right">       0.758</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.93</td>
    <td align="right">       0.865</td>
    <td align="right">       0.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.98</td>
    <td align="right">       74.75</td>
    <td align="right">       0.757</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.98</td>
    <td align="right">       74.77</td>
    <td align="right">       0.773</td>
    <td align="right">       0.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.98</td>
    <td align="right">       74.77</td>
    <td align="right">       0.739</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.94</td>
    <td align="right">       0.751</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.93</td>
    <td align="right">       0.739</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.60</td>
    <td align="right">        0.95</td>
    <td align="right">      375.47</td>
    <td align="right">       0.329</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       15.89</td>
    <td align="right">       33.16</td>
    <td align="right">     1010.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       12.57</td>
    <td align="right">       19.81</td>
    <td align="right">     4826.37</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        9.45</td>
    <td align="right">      748.35</td>
    <td align="right">       1.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        2.47</td>
    <td align="right">        3.90</td>
    <td align="right">     1186.91</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        2.62</td>
    <td align="right">        4.13</td>
    <td align="right">     1256.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       15.89</td>
    <td align="right">       33.16</td>
    <td align="right">     1010.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        2.48</td>
    <td align="right">        5.17</td>
    <td align="right">      314.87</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        1.95</td>
    <td align="right">        3.91</td>
    <td align="right">      309.22</td>
    <td align="right">       2.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      117.73</td>
    <td align="right">      130.81</td>
    <td align="right">     5183.56</td>
    <td align="right">       0.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.81</td>
    <td align="right">      650.80</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.12</td>
    <td align="right">        2.24</td>
    <td align="right">      265.76</td>
    <td align="right">       1.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.29</td>
    <td align="right">        2.59</td>
    <td align="right">      307.76</td>
    <td align="right">       0.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.94</td>
    <td align="right">       0.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.94</td>
    <td align="right">       0.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.93</td>
    <td align="right">       0.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.93</td>
    <td align="right">       0.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.98</td>
    <td align="right">       74.75</td>
    <td align="right">       0.645</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.98</td>
    <td align="right">       74.77</td>
    <td align="right">       0.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.98</td>
    <td align="right">       74.77</td>
    <td align="right">       0.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.94</td>
    <td align="right">       0.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.56</td>
    <td align="right">      118.93</td>
    <td align="right">       0.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.60</td>
    <td align="right">        0.95</td>
    <td align="right">      375.47</td>
    <td align="right">       0.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         125</td>
    <td align="right">          50</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          33</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1966</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         792</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3383</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         357</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         424</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         509</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         510</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2814.01</td>
    <td align="right">    37241.04</td>
    <td align="right">12-AUG-04:00</td>
    <td align="right">   239217.88</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1842.59</td>
    <td align="right">    25928.28</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    86421.45</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      113.81</td>
    <td align="right">      552.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9953.10</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1539.40</td>
    <td align="right">    21434.98</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    72531.61</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      113.81</td>
    <td align="right">      552.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9953.10</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     1539.40</td>
    <td align="right">    21434.98</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    72531.61</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       30.11</td>
    <td align="right">      146.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2633.45</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       30.11</td>
    <td align="right">      146.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2633.45</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       24.17</td>
    <td align="right">      117.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2113.79</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       22.48</td>
    <td align="right">      109.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1965.97</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       41.58</td>
    <td align="right">      213.84</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1924.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       21.49</td>
    <td align="right">      110.53</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      994.81</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       30.76</td>
    <td align="right">      109.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1966.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        8.79</td>
    <td align="right">       31.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      561.88</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       63.19</td>
    <td align="right">      325.02</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2925.19</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       56.75</td>
    <td align="right">      291.86</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2626.71</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       63.19</td>
    <td align="right">      325.02</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2925.19</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       56.75</td>
    <td align="right">      291.86</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2626.71</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      516.10</td>
    <td align="right">    16365.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16365.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      423.27</td>
    <td align="right">    13421.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13421.88</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      224.76</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     2022.88</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       19.91</td>
    <td align="right">      185.74</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1671.69</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        6.02</td>
    <td align="right">       56.19</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      505.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.98</td>
    <td align="right">       46.44</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      417.92</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      224.74</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     2022.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       19.91</td>
    <td align="right">      185.72</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1671.49</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        6.02</td>
    <td align="right">       56.18</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      505.66</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.98</td>
    <td align="right">       46.43</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      417.87</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      287.66</td>
    <td align="right">     2683.87</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    24154.80</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      237.72</td>
    <td align="right">     2217.92</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    19961.26</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       34.07</td>
    <td align="right">      317.91</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     2861.22</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       28.16</td>
    <td align="right">      262.72</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     2364.48</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      287.74</td>
    <td align="right">     2684.60</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    24161.41</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      237.79</td>
    <td align="right">     2218.52</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    19966.72</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      224.76</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     2022.88</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       19.91</td>
    <td align="right">      185.74</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1671.69</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      224.74</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     2022.65</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       19.91</td>
    <td align="right">      185.72</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     1671.49</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       34.03</td>
    <td align="right">      120.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2175.67</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       31.38</td>
    <td align="right">      111.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2005.70</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.45</td>
    <td align="right">       69.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1243.49</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       17.09</td>
    <td align="right">       60.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1092.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       22.53</td>
    <td align="right">       80.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1439.97</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       19.79</td>
    <td align="right">       70.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1265.22</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      158.84</td>
    <td align="right">      771.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13891.27</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      138.47</td>
    <td align="right">      672.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12110.34</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        6.94</td>
    <td align="right">       33.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      607.21</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        5.97</td>
    <td align="right">       29.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      521.93</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      303.19</td>
    <td align="right">     4493.30</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    15152.83</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.69</td>
    <td align="right">        8.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      147.82</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      303.19</td>
    <td align="right">     4493.30</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">    15152.83</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       20.09</td>
    <td align="right">      103.30</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      929.73</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       21.97</td>
    <td align="right">       78.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1404.70</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        6.45</td>
    <td align="right">       33.17</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      298.49</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        6.45</td>
    <td align="right">       33.17</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      298.49</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       92.82</td>
    <td align="right">     2943.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2943.39</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.18</td>
    <td align="right">       39.02</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      351.20</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.05</td>
    <td align="right">        9.76</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       87.80</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        4.18</td>
    <td align="right">       39.02</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      351.15</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        1.05</td>
    <td align="right">        9.75</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">       87.79</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       49.94</td>
    <td align="right">      465.95</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     4193.54</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">        5.92</td>
    <td align="right">       55.19</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      496.74</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       49.96</td>
    <td align="right">      466.08</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">     4194.69</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        4.18</td>
    <td align="right">       39.02</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      351.20</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">        4.18</td>
    <td align="right">       39.02</td>
    <td align="right">02-JAN-03:15</td>
    <td align="right">      351.15</td>
    <td align="right">02-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        2.66</td>
    <td align="right">        9.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      169.97</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        2.36</td>
    <td align="right">        8.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      150.91</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        2.73</td>
    <td align="right">        9.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      174.75</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       20.36</td>
    <td align="right">       98.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1780.93</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.98</td>
    <td align="right">        4.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       85.28</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2814.01</td>
    <td align="right">    37241.04</td>
    <td align="right">12-AUG-04:00</td>
    <td align="right">   239217.88</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2814.01</td>
    <td align="right">    37241.04</td>
    <td align="right">12-AUG-04:00</td>
    <td align="right">   239217.88</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2814.01</td>
    <td align="right">    37241.04</td>
    <td align="right">12-AUG-04:00</td>
    <td align="right">   239217.88</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2814.01</td>
    <td align="right">    37241.04</td>
    <td align="right">12-AUG-04:00</td>
    <td align="right">   239217.88</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2814.01</td>
    <td align="right">    37241.04</td>
    <td align="right">12-AUG-04:00</td>
    <td align="right">   239217.88</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2814.01</td>
    <td align="right">    37241.04</td>
    <td align="right">12-AUG-04:00</td>
    <td align="right">   239217.88</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      907.89</td>
    <td align="right">    11232.65</td>
    <td align="right">08-JAN-02:15</td>
    <td align="right">   142393.46</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      653.73</td>
    <td align="right">    11232.65</td>
    <td align="right">08-JAN-02:15</td>
    <td align="right">    53875.62</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      653.73</td>
    <td align="right">    11232.65</td>
    <td align="right">08-JAN-02:15</td>
    <td align="right">    53875.62</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      289.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   108585.46</td>
    <td align="right">07-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      100.00</td>
    <td align="right">06-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       63.53</td>
    <td align="right">       78.49</td>
    <td align="right">02-MAY-14:45</td>
    <td align="right">    23337.88</td>
    <td align="right">05-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      989.02</td>
    <td align="right">05-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       27.57</td>
    <td align="right">       78.49</td>
    <td align="right">02-MAY-14:45</td>
    <td align="right">     2498.70</td>
    <td align="right">27-JUN-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     7490.32</td>
    <td align="right">       20.00</td>
    <td align="right">13-MAY-05:00</td>
    <td align="right">   993495.97</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     6388.32</td>
    <td align="right">       20.00</td>
    <td align="right">02-FEB-04:15</td>
    <td align="right">   857224.87</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     2763.33</td>
    <td align="right">       20.00</td>
    <td align="right">06-JAN-04:30</td>
    <td align="right">   187778.58</td>
    <td align="right">12-MAR-09:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">     2763.33</td>
    <td align="right">       20.00</td>
    <td align="right">06-JAN-04:30</td>
    <td align="right">   187778.58</td>
    <td align="right">12-MAR-09:45</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     1102.00</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-12:15</td>
    <td align="right">   262534.36</td>
    <td align="right">31-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     4727.00</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-12:15</td>
    <td align="right">   816946.73</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     3625.00</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-03:45</td>
    <td align="right">   680675.63</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      168.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    93006.19</td>
    <td align="right">05-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      168.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    93006.19</td>
    <td align="right">05-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      168.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    93006.19</td>
    <td align="right">05-AUG-12:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    26156.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.01</td>
    <td align="right">21-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    26156.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.01</td>
    <td align="right">21-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     9907.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    26156.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.01</td>
    <td align="right">21-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    26156.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.01</td>
    <td align="right">21-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     9907.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     9907.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     9907.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">11-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    16248.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">05-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    16248.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">05-AUG-14:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     4632.75</td>
    <td align="right">    17645.98</td>
    <td align="right">13-AUG-04:00</td>
    <td align="right">   701899.78</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     2135.46</td>
    <td align="right">    16209.27</td>
    <td align="right">25-AUG-04:30</td>
    <td align="right">   139460.66</td>
    <td align="right">26-FEB-09:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     2135.46</td>
    <td align="right">    16209.27</td>
    <td align="right">25-AUG-04:30</td>
    <td align="right">   139460.66</td>
    <td align="right">26-FEB-09:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    12718.54</td>
    <td align="right">    76824.12</td>
    <td align="right">24-OCT-03:15</td>
    <td align="right">  1682974.71</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     2625.15</td>
    <td align="right">    24684.14</td>
    <td align="right">02-DEC-02:45</td>
    <td align="right">   321735.86</td>
    <td align="right">07-AUG-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       77.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    13707.86</td>
    <td align="right">29-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      405.29</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-14:15</td>
    <td align="right">   294951.73</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       25.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    13244.66</td>
    <td align="right">08-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     2219.86</td>
    <td align="right">     5906.25</td>
    <td align="right">08-JAN-08:15</td>
    <td align="right">   321735.86</td>
    <td align="right">07-AUG-13:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       51.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10163.48</td>
    <td align="right">18-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      121.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16801.60</td>
    <td align="right">13-MAY-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7824.43</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      121.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16801.60</td>
    <td align="right">13-MAY-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      102.14</td>
    <td align="right">        0.15</td>
    <td align="right">26-JAN-16:45</td>
    <td align="right">    19182.44</td>
    <td align="right">22-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">     8239.33</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       93.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19182.44</td>
    <td align="right">22-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      173.23</td>
    <td align="right">        0.15</td>
    <td align="right">10-NOV-23:15</td>
    <td align="right">    63737.28</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      111.82</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:15</td>
    <td align="right">    63737.28</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       61.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24588.12</td>
    <td align="right">07-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       77.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">    23418.85</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       59.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">    23418.85</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11321.11</td>
    <td align="right">07-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       76.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13683.08</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       21.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13519.78</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       55.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9402.90</td>
    <td align="right">19-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       41.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    13482.05</td>
    <td align="right">18-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       11.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">     5946.73</td>
    <td align="right">08-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       30.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13482.05</td>
    <td align="right">18-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       45.51</td>
    <td align="right">        0.47</td>
    <td align="right">24-MAR-07:45</td>
    <td align="right">     2634.96</td>
    <td align="right">07-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1644.57</td>
    <td align="right">08-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       44.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     2634.96</td>
    <td align="right">07-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      556.79</td>
    <td align="right">     4426.87</td>
    <td align="right">08-JAN-08:15</td>
    <td align="right">    44916.00</td>
    <td align="right">17-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      156.25</td>
    <td align="right">08-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      556.78</td>
    <td align="right">     4270.62</td>
    <td align="right">08-JAN-08:15</td>
    <td align="right">    44916.00</td>
    <td align="right">17-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       27.83</td>
    <td align="right">        7.71</td>
    <td align="right">29-DEC-09:30</td>
    <td align="right">     2661.93</td>
    <td align="right">07-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      175.38</td>
    <td align="right">09-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       27.83</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">     2661.93</td>
    <td align="right">07-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       39.41</td>
    <td align="right">        0.01</td>
    <td align="right">22-NOV-17:00</td>
    <td align="right">     7027.79</td>
    <td align="right">22-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">     3156.73</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       36.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7027.79</td>
    <td align="right">22-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       25.91</td>
    <td align="right">       20.22</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">     2370.14</td>
    <td align="right">07-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      436.22</td>
    <td align="right">09-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:45</td>
    <td align="right">     2370.14</td>
    <td align="right">07-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       61.61</td>
    <td align="right">        0.14</td>
    <td align="right">31-OCT-23:15</td>
    <td align="right">    15253.54</td>
    <td align="right">06-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">     8974.76</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       44.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15253.54</td>
    <td align="right">06-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       20.60</td>
    <td align="right">        0.03</td>
    <td align="right">21-AUG-07:00</td>
    <td align="right">     4327.66</td>
    <td align="right">06-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        9.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">     2883.70</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       11.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4327.66</td>
    <td align="right">06-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       53.20</td>
    <td align="right">        0.12</td>
    <td align="right">13-SEP-05:45</td>
    <td align="right">    14743.73</td>
    <td align="right">18-JUN-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-01:15</td>
    <td align="right">     9183.94</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14743.73</td>
    <td align="right">18-JUN-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       17.54</td>
    <td align="right">        0.03</td>
    <td align="right">21-AUG-05:30</td>
    <td align="right">     4161.80</td>
    <td align="right">06-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        8.57</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-15:00</td>
    <td align="right">     2812.49</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4161.80</td>
    <td align="right">06-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      572.49</td>
    <td align="right">        0.09</td>
    <td align="right">05-JAN-03:15</td>
    <td align="right">   128888.22</td>
    <td align="right">02-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    54071.42</td>
    <td align="right">08-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      560.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">   128888.22</td>
    <td align="right">02-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">      105.90</td>
    <td align="right">        0.25</td>
    <td align="right">14-APR-08:00</td>
    <td align="right">    26967.28</td>
    <td align="right">02-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       29.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    14079.46</td>
    <td align="right">08-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       76.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26967.28</td>
    <td align="right">02-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      297.91</td>
    <td align="right">        0.36</td>
    <td align="right">30-DEC-07:30</td>
    <td align="right">    63765.31</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       31.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    63765.31</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">      266.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38814.34</td>
    <td align="right">17-JUN-20:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       60.66</td>
    <td align="right">        0.03</td>
    <td align="right">24-OCT-06:15</td>
    <td align="right">    13877.66</td>
    <td align="right">07-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">     8624.03</td>
    <td align="right">08-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       43.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13877.66</td>
    <td align="right">07-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       51.47</td>
    <td align="right">        0.07</td>
    <td align="right">11-APR-08:00</td>
    <td align="right">    13628.42</td>
    <td align="right">07-JUN-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-01:15</td>
    <td align="right">     8677.82</td>
    <td align="right">08-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       32.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13628.42</td>
    <td align="right">07-JUN-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       17.69</td>
    <td align="right">        0.31</td>
    <td align="right">06-AUG-20:15</td>
    <td align="right">     1504.57</td>
    <td align="right">10-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1391.42</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:45</td>
    <td align="right">     1245.24</td>
    <td align="right">07-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     5520.62</td>
    <td align="right">    16209.90</td>
    <td align="right">24-AUG-04:15</td>
    <td align="right">   693893.22</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     2135.46</td>
    <td align="right">    16209.27</td>
    <td align="right">25-AUG-04:30</td>
    <td align="right">   139460.66</td>
    <td align="right">26-FEB-09:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     2135.46</td>
    <td align="right">    16209.27</td>
    <td align="right">25-AUG-04:30</td>
    <td align="right">   139460.66</td>
    <td align="right">26-FEB-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     4572.78</td>
    <td align="right">    22776.79</td>
    <td align="right">28-OCT-04:00</td>
    <td align="right">   680044.39</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      355.24</td>
    <td align="right">        0.00</td>
    <td align="right">05-MAR-11:15</td>
    <td align="right">   240047.29</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     2497.29</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-13:45</td>
    <td align="right">   570244.63</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      355.24</td>
    <td align="right">        0.00</td>
    <td align="right">05-MAR-11:15</td>
    <td align="right">   240047.29</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     3023.65</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-13:45</td>
    <td align="right">   470242.52</td>
    <td align="right">31-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     2142.05</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-13:45</td>
    <td align="right">   330197.34</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1192.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   420040.42</td>
    <td align="right">05-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17961.88</td>
    <td align="right">05-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      177.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    92524.43</td>
    <td align="right">20-JUL-11:45</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      212.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   112642.05</td>
    <td align="right">05-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     2994.25</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-03:45</td>
    <td align="right">   562238.07</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:49</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      14.766</td>
    <td align="right">       0.043</td>
    <td align="right">      10.919</td>
    <td align="right">     -51.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.899</td>
    <td align="right">      56.745</td>
    <td align="right">       6.448</td>
    <td align="right">      10.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.522</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.059</td>
    <td align="right">     -31.912</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.109</td>
    <td align="right">    -121.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.192</td>
    <td align="right">     138.474</td>
    <td align="right">      20.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.507</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.640</td>
    <td align="right">       0.039</td>
    <td align="right">       7.961</td>
    <td align="right">     -93.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.872</td>
    <td align="right">      31.375</td>
    <td align="right">       2.659</td>
    <td align="right">      87.940</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       9.360</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.157</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.122</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     435.823</td>
    <td align="right">     -28.129</td>
    <td align="right">       6.359</td>
    <td align="right">     -32.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.861</td>
    <td align="right">     113.808</td>
    <td align="right">       0.000</td>
    <td align="right">      54.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.671</td>
    <td align="right">       0.000</td>
    <td align="right">     -62.425</td>
    <td align="right">    -448.932</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      31.450</td>
    <td align="right">       0.002</td>
    <td align="right">      27.673</td>
    <td align="right">     -18.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.336</td>
    <td align="right">      30.112</td>
    <td align="right">       0.000</td>
    <td align="right">      27.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.445</td>
    <td align="right">       0.000</td>
    <td align="right">     -34.009</td>
    <td align="right">     -46.737</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      12.756</td>
    <td align="right">       0.047</td>
    <td align="right">       9.080</td>
    <td align="right">     -55.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.883</td>
    <td align="right">      56.745</td>
    <td align="right">       6.448</td>
    <td align="right">      10.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.793</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.142</td>
    <td align="right">     -24.389</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       6.707</td>
    <td align="right">       0.003</td>
    <td align="right">       4.634</td>
    <td align="right">     -30.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.154</td>
    <td align="right">      21.491</td>
    <td align="right">      20.085</td>
    <td align="right">      22.649</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.113</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.839</td>
    <td align="right">     -21.690</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       0.041</td>
    <td align="right">       0.004</td>
    <td align="right">       0.676</td>
    <td align="right">     -44.801</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.445</td>
    <td align="right">       8.789</td>
    <td align="right">      21.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">      12.675</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.805</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -556.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     267.855</td>
    <td align="right">     423.272</td>
    <td align="right">      92.823</td>
    <td align="right">     116.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -69.078</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.631</td>
    <td align="right">    -258.376</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">     -27.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.438</td>
    <td align="right">      22.480</td>
    <td align="right">       1.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       4.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.463</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.236</td>
    <td align="right">       0.013</td>
    <td align="right">       2.636</td>
    <td align="right">     -36.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.384</td>
    <td align="right">      17.091</td>
    <td align="right">       2.361</td>
    <td align="right">      31.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.341</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.074</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.846</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.035</td>
    <td align="right">       0.044</td>
    <td align="right">       0.028</td>
    <td align="right">     -25.893</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.516</td>
    <td align="right">      19.792</td>
    <td align="right">       2.734</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       2.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.614</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      70.518</td>
    <td align="right">     -36.485</td>
    <td align="right">       0.527</td>
    <td align="right">      -7.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.082</td>
    <td align="right">      19.908</td>
    <td align="right">       4.182</td>
    <td align="right">      55.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.381</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.841</td>
    <td align="right">     -70.213</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       8.796</td>
    <td align="right">      -9.905</td>
    <td align="right">       0.214</td>
    <td align="right">      -1.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.336</td>
    <td align="right">       4.977</td>
    <td align="right">       1.046</td>
    <td align="right">      13.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.433</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.297</td>
    <td align="right">      -5.774</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">      80.809</td>
    <td align="right">     -25.923</td>
    <td align="right">       0.531</td>
    <td align="right">      -7.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.102</td>
    <td align="right">      19.906</td>
    <td align="right">       4.182</td>
    <td align="right">      36.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.409</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.805</td>
    <td align="right">     -71.732</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       8.369</td>
    <td align="right">      -7.314</td>
    <td align="right">       0.202</td>
    <td align="right">      -1.658</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.332</td>
    <td align="right">       4.977</td>
    <td align="right">       1.045</td>
    <td align="right">       9.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.789</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.606</td>
    <td align="right">      -3.682</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">    1129.869</td>
    <td align="right">    -409.139</td>
    <td align="right">       0.115</td>
    <td align="right">    -123.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     100.259</td>
    <td align="right">     237.723</td>
    <td align="right">      49.942</td>
    <td align="right">     380.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">    -230.698</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.883</td>
    <td align="right">   -1102.410</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">     266.499</td>
    <td align="right">     -65.965</td>
    <td align="right">       0.862</td>
    <td align="right">     -10.459</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.968</td>
    <td align="right">      28.159</td>
    <td align="right">       5.916</td>
    <td align="right">      81.835</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.109</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.812</td>
    <td align="right">    -255.916</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">    3023.818</td>
    <td align="right">     -99.716</td>
    <td align="right">       0.238</td>
    <td align="right">    -111.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     102.103</td>
    <td align="right">     237.788</td>
    <td align="right">      49.955</td>
    <td align="right">      85.223</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -238.840</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.274</td>
    <td align="right">   -3016.510</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      69.052</td>
    <td align="right">     -35.894</td>
    <td align="right">       0.526</td>
    <td align="right">      -7.746</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.060</td>
    <td align="right">      19.908</td>
    <td align="right">       4.182</td>
    <td align="right">      55.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -38.775</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.859</td>
    <td align="right">     -69.578</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">      78.163</td>
    <td align="right">     -24.847</td>
    <td align="right">       0.531</td>
    <td align="right">      -7.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.084</td>
    <td align="right">      19.906</td>
    <td align="right">       4.182</td>
    <td align="right">      36.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.959</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.827</td>
    <td align="right">     -70.390</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.230</td>
    <td align="right">     -17.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.525</td>
    <td align="right">       5.968</td>
    <td align="right">       0.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">      10.589</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.830</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    5238.346</td>
    <td align="right">    -743.123</td>
    <td align="right">      74.056</td>
    <td align="right">   -1392.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     618.684</td>
    <td align="right">    1539.396</td>
    <td align="right">     303.194</td>
    <td align="right">    1115.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.300</td>
    <td align="right">      40.018</td>
    <td align="right">       0.000</td>
    <td align="right">    -957.246</td>
    <td align="right">       0.000</td>
    <td align="right">    -289.990</td>
    <td align="right">   -5546.750</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">18-JUN-10:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16599.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.14</td>
    <td align="right">     1459.28</td>
    <td align="right">      165.83</td>
    <td align="right">     1983.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12851.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">19-AUG-14:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18812.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.17</td>
    <td align="right">    12110.34</td>
    <td align="right">     1780.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4792.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">22-SEP-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19179.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.84</td>
    <td align="right">     2005.70</td>
    <td align="right">      169.97</td>
    <td align="right">    27899.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.34</td>
    <td align="right">   -11277.55</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">19-JUN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">   -45341.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -2551.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      552.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2199.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46000.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -859.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">16-SEP-14:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14674.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.22</td>
    <td align="right">     2633.45</td>
    <td align="right">        0.00</td>
    <td align="right">     6182.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5992.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">18-JUN-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17184.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      291.86</td>
    <td align="right">       33.17</td>
    <td align="right">     1582.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15300.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">18-JUN-09:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17103.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.53</td>
    <td align="right">      103.30</td>
    <td align="right">     5040.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11928.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">07-AUG-14:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2634.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.59</td>
    <td align="right">      561.88</td>
    <td align="right">     1404.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">      468.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">17-SEP-13:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44924.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8258.35</td>
    <td align="right">    13421.88</td>
    <td align="right">     2943.39</td>
    <td align="right">    34921.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.24</td>
    <td align="right">   -14555.74</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2909.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.22</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2822.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">22-SEP-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7026.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.62</td>
    <td align="right">     1092.58</td>
    <td align="right">      150.91</td>
    <td align="right">     9962.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.61</td>
    <td align="right">    -4263.51</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">07-AUG-15:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2458.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.45</td>
    <td align="right">     1265.22</td>
    <td align="right">      174.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.60</td>
    <td align="right">      891.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-AUG-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">   -14872.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.07</td>
    <td align="right">      371.49</td>
    <td align="right">       78.04</td>
    <td align="right">    16786.20</td>
    <td align="right">        0.00</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2168.65</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-AUG-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -4232.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.51</td>
    <td align="right">       92.87</td>
    <td align="right">       19.51</td>
    <td align="right">     4163.34</td>
    <td align="right">        0.00</td>
    <td align="right">       37.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.57</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">18-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -14363.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.06</td>
    <td align="right">      371.44</td>
    <td align="right">       78.03</td>
    <td align="right">    16168.82</td>
    <td align="right">        0.00</td>
    <td align="right">       50.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2059.39</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-AUG-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -4066.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.51</td>
    <td align="right">       92.86</td>
    <td align="right">       19.51</td>
    <td align="right">     4100.35</td>
    <td align="right">        0.00</td>
    <td align="right">       25.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -110.62</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">02-MAR-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">  -124395.91</td>
    <td align="right">        0.00</td>
    <td align="right">    -4544.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1066.98</td>
    <td align="right">     4435.84</td>
    <td align="right">      931.90</td>
    <td align="right">   127249.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -635.03</td>
    <td align="right">    -4109.12</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">02-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -26410.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -554.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.68</td>
    <td align="right">      525.44</td>
    <td align="right">      110.39</td>
    <td align="right">    28092.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -456.82</td>
    <td align="right">    -1431.76</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">18-JUN-10:47</td>
    <td align="right">        0.00</td>
    <td align="right">   -37394.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -4683.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2664.44</td>
    <td align="right">     6655.57</td>
    <td align="right">     1398.23</td>
    <td align="right">    20743.23</td>
    <td align="right">        0.00</td>
    <td align="right">        6.71</td>
    <td align="right">    10610.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">07-AUG-08:47</td>
    <td align="right">        0.00</td>
    <td align="right">   -13929.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -392.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.03</td>
    <td align="right">      928.72</td>
    <td align="right">      195.11</td>
    <td align="right">    15408.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.22</td>
    <td align="right">    -2359.85</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">07-AUG-08:47</td>
    <td align="right">        0.00</td>
    <td align="right">   -13470.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -392.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.01</td>
    <td align="right">      928.61</td>
    <td align="right">      195.09</td>
    <td align="right">    13951.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.22</td>
    <td align="right">    -1360.93</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">22-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1365.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1342.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-AUG-13:38</td>
    <td align="right">        0.00</td>
    <td align="right">  -185087.21</td>
    <td align="right">        0.00</td>
    <td align="right">  -136928.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18187.38</td>
    <td align="right">    62850.19</td>
    <td align="right">    10710.09</td>
    <td align="right">   231809.05</td>
    <td align="right">        0.00</td>
    <td align="right">     1444.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
