    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18035.08</td>
    <td align="right">    62850.19</td>
    <td align="right">    10710.09</td>
    <td align="right">   249667.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3060.82</td>
    <td align="right">   -34617.09</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">20-FEB-00:02</td>
    <td align="right">    16551.46</td>
    <td align="right">        0.00</td>
    <td align="right">    32558.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      956.80</td>
    <td align="right">     2626.71</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1486.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -3141.45</td>
    <td align="right">   -48364.24</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">28-JAN-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14133.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.34</td>
    <td align="right">     6727.97</td>
    <td align="right">      989.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22172.08</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">19-NOV-09:02</td>
    <td align="right">     9124.41</td>
    <td align="right">        0.00</td>
    <td align="right">    13189.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.43</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -814.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1205.22</td>
    <td align="right">   -20414.65</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">   368679.97</td>
    <td align="right">        0.00</td>
    <td align="right">      589.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      552.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2976.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -366845.45</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">03-APR-07:02</td>
    <td align="right">    27081.47</td>
    <td align="right">        0.00</td>
    <td align="right">    27227.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -501.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -5974.14</td>
    <td align="right">   -47979.50</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">20-FEB-00:02</td>
    <td align="right">    17042.22</td>
    <td align="right">        0.00</td>
    <td align="right">    31692.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      932.42</td>
    <td align="right">     2626.71</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1537.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -3215.97</td>
    <td align="right">   -47838.71</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">20-FEB-00:02</td>
    <td align="right">     7931.52</td>
    <td align="right">        0.00</td>
    <td align="right">    17977.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.79</td>
    <td align="right">      994.81</td>
    <td align="right">      929.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1164.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -1455.60</td>
    <td align="right">   -25363.54</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">11-FEB-07:02</td>
    <td align="right">      866.28</td>
    <td align="right">        0.00</td>
    <td align="right">     5962.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.22</td>
    <td align="right">       78.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -256.79</td>
    <td align="right">    -6680.84</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26-JAN-08:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9956.38</td>
    <td align="right">    13421.88</td>
    <td align="right">     2943.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2299.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -7505.16</td>
    <td align="right">   -16688.40</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">27-JAN-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.22</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -466.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">     3402.21</td>
    <td align="right">        0.00</td>
    <td align="right">     4882.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.70</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1110.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7243.27</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">01-JAN-09:02</td>
    <td align="right">       53.68</td>
    <td align="right">       69.16</td>
    <td align="right">        0.00</td>
    <td align="right">      -69.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.29</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -133.67</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">    47857.63</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.94</td>
    <td align="right">      742.97</td>
    <td align="right">      156.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2407.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -46849.26</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">     3946.86</td>
    <td align="right">        0.00</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.27</td>
    <td align="right">      185.74</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -587.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3702.81</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">    48044.88</td>
    <td align="right">        0.00</td>
    <td align="right">       79.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.90</td>
    <td align="right">      742.89</td>
    <td align="right">      156.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2404.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -47039.13</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">     3697.42</td>
    <td align="right">        0.00</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.25</td>
    <td align="right">      185.72</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -589.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3453.64</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24-FEB-07:02</td>
    <td align="right">  5443339.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1545.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5023.25</td>
    <td align="right">     8871.67</td>
    <td align="right">     1863.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17488.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -8324.41</td>
    <td align="right"> -5434831.10</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">   177393.16</td>
    <td align="right">        0.00</td>
    <td align="right">       91.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      595.56</td>
    <td align="right">     1050.88</td>
    <td align="right">      220.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2775.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -176575.72</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">07-JAN-07:02</td>
    <td align="right">  5691512.52</td>
    <td align="right">        0.00</td>
    <td align="right">     1241.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4984.85</td>
    <td align="right">     6655.57</td>
    <td align="right">     1398.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22007.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -4888.30</td>
    <td align="right"> -5678897.27</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">    47497.44</td>
    <td align="right">        0.00</td>
    <td align="right">       80.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.95</td>
    <td align="right">      742.97</td>
    <td align="right">      156.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2405.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -46492.05</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">    47684.37</td>
    <td align="right">        0.00</td>
    <td align="right">       80.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.90</td>
    <td align="right">      742.89</td>
    <td align="right">      156.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2403.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -46681.53</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">26-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2600.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -372.06</td>
    <td align="right">    -2262.38</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-FEB-07:02</td>
    <td align="right"> 11723736.63</td>
    <td align="right">    15928.99</td>
    <td align="right">    49661.14</td>
    <td align="right">   -15928.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22190.41</td>
    <td align="right">    38039.85</td>
    <td align="right">     7981.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -75830.72</td>
    <td align="right">        0.00</td>
    <td align="right">   -79299.31</td>
    <td align="right">-11686479.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">      14.505</td>
    <td align="right">      181.65</td>
    <td align="right">      201.84</td>
    <td align="right">        0.90</td>
    <td align="right">      3.0739</td>
    <td align="right">       3.074</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.0739</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.188</td>
    <td align="right">       29.85</td>
    <td align="right">       33.16</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.188</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1878</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       1.180</td>
    <td align="right">       17.83</td>
    <td align="right">       19.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7037</td>
    <td align="right">       1.180</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7037</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.864</td>
    <td align="right">        3.71</td>
    <td align="right">        4.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1256</td>
    <td align="right">       0.864</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1256</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.188</td>
    <td align="right">       29.85</td>
    <td align="right">       33.16</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.188</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1878</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.689</td>
    <td align="right">        4.65</td>
    <td align="right">        5.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1417</td>
    <td align="right">       0.689</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.207</td>
    <td align="right">        3.52</td>
    <td align="right">        3.91</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1784</td>
    <td align="right">       0.207</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1784</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.091</td>
    <td align="right">        0.85</td>
    <td align="right">        0.95</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0337</td>
    <td align="right">       0.091</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0337</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.455</td>
    <td align="right">      131.32</td>
    <td align="right">      145.91</td>
    <td align="right">        0.90</td>
    <td align="right">      2.4608</td>
    <td align="right">       4.455</td>
    <td align="right">       0.998</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4608</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">      10.838</td>
    <td align="right">      181.65</td>
    <td align="right">      201.84</td>
    <td align="right">        0.90</td>
    <td align="right">      3.0739</td>
    <td align="right">       3.074</td>
    <td align="right">       0.284</td>
    <td align="right">       1.000</td>
    <td align="right">      3.0739</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.188</td>
    <td align="right">       29.85</td>
    <td align="right">       33.16</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.188</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1878</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.704</td>
    <td align="right">       17.83</td>
    <td align="right">       19.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7037</td>
    <td align="right">       0.704</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7037</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.974</td>
    <td align="right">        3.71</td>
    <td align="right">        4.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1256</td>
    <td align="right">       0.974</td>
    <td align="right">       0.129</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1256</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.188</td>
    <td align="right">       29.85</td>
    <td align="right">       33.16</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.188</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1878</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.243</td>
    <td align="right">        4.65</td>
    <td align="right">        5.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1417</td>
    <td align="right">       0.243</td>
    <td align="right">       0.583</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.178</td>
    <td align="right">        3.52</td>
    <td align="right">        3.91</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1784</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1784</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.034</td>
    <td align="right">        0.85</td>
    <td align="right">        0.95</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0337</td>
    <td align="right">       0.034</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0337</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       2.492</td>
    <td align="right">      131.32</td>
    <td align="right">      145.91</td>
    <td align="right">        0.90</td>
    <td align="right">      2.4608</td>
    <td align="right">       2.492</td>
    <td align="right">       0.987</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4608</td>
    <td align="right">        0.99</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       33.16</td>
    <td align="right">    0.003581</td>
    <td align="right">      331.66</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1878</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       19.81</td>
    <td align="right">    0.000356</td>
    <td align="right">     1978.83</td>
    <td align="right">      0.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7037</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        9.45</td>
    <td align="right">    0.001829</td>
    <td align="right">      188.86</td>
    <td align="right">      0.3454</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3454</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3454</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">       15.59</td>
    <td align="right">    0.000305</td>
    <td align="right">     1557.62</td>
    <td align="right">      0.4748</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4748</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4748</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.13</td>
    <td align="right">    0.000305</td>
    <td align="right">      412.12</td>
    <td align="right">      0.1256</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1256</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1256</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       33.16</td>
    <td align="right">    0.003581</td>
    <td align="right">      331.66</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1878</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.17</td>
    <td align="right">    0.001372</td>
    <td align="right">      103.30</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.91</td>
    <td align="right">    0.002286</td>
    <td align="right">       78.04</td>
    <td align="right">      0.1784</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1784</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1784</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">      130.81</td>
    <td align="right">    0.001448</td>
    <td align="right">     1308.19</td>
    <td align="right">      1.8940</td>
    <td align="right">       1.000</td>
    <td align="right">      1.8940</td>
    <td align="right">       1.000</td>
    <td align="right">      1.8940</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.81</td>
    <td align="right">    0.000305</td>
    <td align="right">      164.24</td>
    <td align="right">      0.0501</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0501</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0501</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.24</td>
    <td align="right">    0.001184</td>
    <td align="right">       67.07</td>
    <td align="right">      0.0794</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0794</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0794</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.59</td>
    <td align="right">    0.001184</td>
    <td align="right">       77.67</td>
    <td align="right">      0.0919</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0919</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0919</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.25</td>
    <td align="right">    0.000559</td>
    <td align="right">      156.09</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.56</td>
    <td align="right">    0.000559</td>
    <td align="right">       39.02</td>
    <td align="right">      0.0218</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0218</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0218</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.25</td>
    <td align="right">    0.000559</td>
    <td align="right">      156.07</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.56</td>
    <td align="right">    0.000559</td>
    <td align="right">       39.02</td>
    <td align="right">      0.0218</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0218</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0218</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">       74.63</td>
    <td align="right">    0.000559</td>
    <td align="right">     1863.81</td>
    <td align="right">      1.0415</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0415</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0415</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        8.84</td>
    <td align="right">    0.000559</td>
    <td align="right">      220.77</td>
    <td align="right">      0.1234</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1234</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1234</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">       74.65</td>
    <td align="right">    0.000559</td>
    <td align="right">     1864.32</td>
    <td align="right">      1.0418</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0418</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0418</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.25</td>
    <td align="right">    0.000559</td>
    <td align="right">      156.09</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.25</td>
    <td align="right">    0.000559</td>
    <td align="right">      156.07</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.95</td>
    <td align="right">    0.000356</td>
    <td align="right">       94.76</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0337</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.84</td>
    <td align="right">    0.000495</td>
    <td align="right">     6208.88</td>
    <td align="right">      3.0739</td>
    <td align="right">      3.0739</td>
    <td align="right">      3.0739</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       33.16</td>
    <td align="right">    0.003581</td>
    <td align="right">      331.66</td>
    <td align="right">      1.1878</td>
    <td align="right">      1.1878</td>
    <td align="right">      1.1878</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       19.81</td>
    <td align="right">    0.000356</td>
    <td align="right">     1978.83</td>
    <td align="right">      0.7037</td>
    <td align="right">      0.7037</td>
    <td align="right">      0.7037</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.13</td>
    <td align="right">    0.000305</td>
    <td align="right">      412.12</td>
    <td align="right">      0.1256</td>
    <td align="right">      0.1256</td>
    <td align="right">      0.1256</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       33.16</td>
    <td align="right">    0.003581</td>
    <td align="right">      331.66</td>
    <td align="right">      1.1878</td>
    <td align="right">      1.1878</td>
    <td align="right">      1.1878</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.17</td>
    <td align="right">    0.001372</td>
    <td align="right">      103.30</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.91</td>
    <td align="right">    0.002286</td>
    <td align="right">       78.04</td>
    <td align="right">      0.1784</td>
    <td align="right">      0.1784</td>
    <td align="right">      0.1784</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.95</td>
    <td align="right">    0.000356</td>
    <td align="right">       94.76</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0337</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">      145.91</td>
    <td align="right">    0.001363</td>
    <td align="right">     1806.03</td>
    <td align="right">      2.4608</td>
    <td align="right">      2.4608</td>
    <td align="right">      2.4608</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.188</td>
    <td align="right">      1.1878</td>
    <td align="right">      0.2527</td>
    <td align="right">      1.1878</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.180</td>
    <td align="right">      1.1795</td>
    <td align="right">      1.5079</td>
    <td align="right">      0.7037</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.928</td>
    <td align="right">      0.9284</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.3454</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.839</td>
    <td align="right">      1.8385</td>
    <td align="right">      1.1869</td>
    <td align="right">      0.4748</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.864</td>
    <td align="right">      0.8639</td>
    <td align="right">      0.3140</td>
    <td align="right">      0.1256</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.188</td>
    <td align="right">      1.1878</td>
    <td align="right">      0.2527</td>
    <td align="right">      1.1878</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.689</td>
    <td align="right">      0.6893</td>
    <td align="right">      0.0787</td>
    <td align="right">      0.1417</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.207</td>
    <td align="right">      0.2069</td>
    <td align="right">      0.0595</td>
    <td align="right">      0.1784</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.816</td>
    <td align="right">      2.8156</td>
    <td align="right">      0.9968</td>
    <td align="right">      1.8940</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.194</td>
    <td align="right">      0.1936</td>
    <td align="right">      0.1252</td>
    <td align="right">      0.0501</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.354</td>
    <td align="right">      0.3537</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0794</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.164</td>
    <td align="right">      0.1640</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0919</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.078</td>
    <td align="right">      1.0778</td>
    <td align="right">      0.1189</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.317</td>
    <td align="right">      0.3169</td>
    <td align="right">      0.0297</td>
    <td align="right">      0.0218</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.055</td>
    <td align="right">      1.0552</td>
    <td align="right">      0.1189</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.309</td>
    <td align="right">      0.3089</td>
    <td align="right">      0.0297</td>
    <td align="right">      0.0218</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.614</td>
    <td align="right">      4.6145</td>
    <td align="right">      1.4202</td>
    <td align="right">      1.0415</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.106</td>
    <td align="right">      1.1060</td>
    <td align="right">      0.1682</td>
    <td align="right">      0.1234</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.161</td>
    <td align="right">      2.1606</td>
    <td align="right">      1.4206</td>
    <td align="right">      1.0418</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.019</td>
    <td align="right">      1.0193</td>
    <td align="right">      0.1189</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.008</td>
    <td align="right">      1.0077</td>
    <td align="right">      0.1189</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.091</td>
    <td align="right">      0.0907</td>
    <td align="right">      0.0722</td>
    <td align="right">      0.0337</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       14.51</td>
    <td align="right">       3.074</td>
    <td align="right">       14.51</td>
    <td align="right">      4.7312</td>
    <td align="right">      3.0739</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
    <td align="right">       1.188</td>
    <td align="right">        1.19</td>
    <td align="right">      0.2527</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        1.18</td>
    <td align="right">       1.180</td>
    <td align="right">        1.18</td>
    <td align="right">      1.5079</td>
    <td align="right">      0.7037</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.86</td>
    <td align="right">       0.864</td>
    <td align="right">        0.86</td>
    <td align="right">      0.3140</td>
    <td align="right">      0.1256</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
    <td align="right">       1.188</td>
    <td align="right">        1.19</td>
    <td align="right">      0.2527</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.69</td>
    <td align="right">       0.689</td>
    <td align="right">        0.69</td>
    <td align="right">      0.0787</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.21</td>
    <td align="right">       0.207</td>
    <td align="right">        0.21</td>
    <td align="right">      0.0595</td>
    <td align="right">      0.1784</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.09</td>
    <td align="right">       0.091</td>
    <td align="right">        0.09</td>
    <td align="right">      0.0722</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        4.46</td>
    <td align="right">       4.455</td>
    <td align="right">        4.46</td>
    <td align="right">      1.3762</td>
    <td align="right">      2.4608</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.188</td>
    <td align="right">       1.188</td>
    <td align="right">       1.188</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.704</td>
    <td align="right">       0.704</td>
    <td align="right">       0.704</td>
    <td align="right">      0.7037</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.345</td>
    <td align="right">       0.345</td>
    <td align="right">       0.345</td>
    <td align="right">      0.3454</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.010</td>
    <td align="right">       3.010</td>
    <td align="right">       3.010</td>
    <td align="right">      0.4748</td>
    <td align="right">       0.158</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.974</td>
    <td align="right">       0.974</td>
    <td align="right">       0.974</td>
    <td align="right">      0.1256</td>
    <td align="right">       0.129</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.188</td>
    <td align="right">       1.188</td>
    <td align="right">       1.188</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.243</td>
    <td align="right">       0.243</td>
    <td align="right">       0.243</td>
    <td align="right">      0.1417</td>
    <td align="right">       0.583</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.178</td>
    <td align="right">       0.178</td>
    <td align="right">       0.178</td>
    <td align="right">      0.1784</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.894</td>
    <td align="right">       1.894</td>
    <td align="right">       1.894</td>
    <td align="right">      1.8940</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.050</td>
    <td align="right">       0.050</td>
    <td align="right">       0.050</td>
    <td align="right">      0.0501</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.111</td>
    <td align="right">       0.111</td>
    <td align="right">       0.111</td>
    <td align="right">      0.0794</td>
    <td align="right">       0.718</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.092</td>
    <td align="right">       0.092</td>
    <td align="right">       0.092</td>
    <td align="right">      0.0919</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.391</td>
    <td align="right">       0.391</td>
    <td align="right">       0.391</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.223</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">      0.0218</td>
    <td align="right">       0.169</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.393</td>
    <td align="right">       0.393</td>
    <td align="right">       0.393</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.222</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.121</td>
    <td align="right">       0.121</td>
    <td align="right">       0.121</td>
    <td align="right">      0.0218</td>
    <td align="right">       0.180</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.652</td>
    <td align="right">       2.652</td>
    <td align="right">       2.652</td>
    <td align="right">      1.0415</td>
    <td align="right">       0.393</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.645</td>
    <td align="right">       0.645</td>
    <td align="right">       0.645</td>
    <td align="right">      0.1234</td>
    <td align="right">       0.191</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.719</td>
    <td align="right">       2.719</td>
    <td align="right">       2.719</td>
    <td align="right">      1.0418</td>
    <td align="right">       0.383</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.388</td>
    <td align="right">       0.388</td>
    <td align="right">       0.388</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.225</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.390</td>
    <td align="right">       0.390</td>
    <td align="right">       0.390</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.224</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">       0.034</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       10.84</td>
    <td align="right">       3.074</td>
    <td align="right">       10.84</td>
    <td align="right">       10.84</td>
    <td align="right">      3.0739</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
    <td align="right">       1.188</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.70</td>
    <td align="right">       0.704</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">      0.7037</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.97</td>
    <td align="right">       0.974</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
    <td align="right">      0.1256</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
    <td align="right">       1.188</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">      1.1878</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.243</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">       0.178</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">      0.1784</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        0.03</td>
    <td align="right">       0.034</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        2.49</td>
    <td align="right">       2.492</td>
    <td align="right">        2.49</td>
    <td align="right">        2.49</td>
    <td align="right">      2.4608</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Greenwood NS CAN WYEC2-B-14636 WMO#=713970</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      331.66</td>
    <td align="right">      331.66</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     1978.83</td>
    <td align="right">     1978.83</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      188.86</td>
    <td align="right">      188.86</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      389.40</td>
    <td align="right">      389.40</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      412.12</td>
    <td align="right">      412.12</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      331.66</td>
    <td align="right">      331.66</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      103.30</td>
    <td align="right">      103.30</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       78.04</td>
    <td align="right">       78.04</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1308.19</td>
    <td align="right">     1308.19</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      164.24</td>
    <td align="right">      164.24</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       67.07</td>
    <td align="right">       67.07</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       77.67</td>
    <td align="right">       77.67</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       24.52</td>
    <td align="right">       24.52</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">       24.53</td>
    <td align="right">       24.53</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">       24.53</td>
    <td align="right">       24.53</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       94.76</td>
    <td align="right">       94.76</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    11345.29</td>
    <td align="right">    11345.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      299.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      350.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1539.40</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4085.26</td>
    <td align="right">   745460.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      399.38</td>
    <td align="right">   146641.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       37.16</td>
    <td align="right">     2646.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        3.28</td>
    <td align="right">     1505.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      586.75</td>
    <td align="right">    48551.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2617.93</td>
    <td align="right">   164173.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      303.19</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     2869.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6703.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      303.19</td>
    <td align="right">     2869.29</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     6703.19</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      303.19</td>
    <td align="right">     9572.47</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      135.69</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       35.20</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       51.72</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      252.91</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      360.08</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      230.75</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      590.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       42.68</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.474762</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">    0.973823</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">    0.689329</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.206888</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.087222</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.021806</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.087212</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.021803</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">    0.123369</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">    0.087222</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.087212</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.090681</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000206</td>
    <td align="right">      419.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000114</td>
    <td align="right">      232.47</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.001169</td>
    <td align="right">     2385.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000378</td>
    <td align="right">      771.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000214</td>
    <td align="right">      436.04</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000098</td>
    <td align="right">      200.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000011</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">    0.000043</td>
    <td align="right">       87.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000002</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000152</td>
    <td align="right">      309.45</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000050</td>
    <td align="right">      102.02</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000152</td>
    <td align="right">      310.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000047</td>
    <td align="right">       95.57</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.001032</td>
    <td align="right">     2104.59</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000250</td>
    <td align="right">      509.93</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.001058</td>
    <td align="right">     2157.44</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000151</td>
    <td align="right">      307.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000151</td>
    <td align="right">      308.33</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.928362</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.278509</td>
    <td align="right">    0.001475</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.291988</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        2.82</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.844670</td>
    <td align="right">    0.000646</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.844670</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">    0.193630</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.058089</td>
    <td align="right">    0.000354</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000010</td>
    <td align="right">    0.058089</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.353743</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.106123</td>
    <td align="right">    0.001582</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000062</td>
    <td align="right">    0.110548</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.164004</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.049201</td>
    <td align="right">    0.000633</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.049201</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    10984.17</td>
    <td align="right">    0.000164</td>
    <td align="right">      256.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">     9357.59</td>
    <td align="right">    0.000140</td>
    <td align="right">      171.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">      643.53</td>
    <td align="right">    0.000010</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">     4157.43</td>
    <td align="right">    0.000062</td>
    <td align="right">       96.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">   227273.69</td>
    <td align="right">    0.003395</td>
    <td align="right">     4004.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">    50620.80</td>
    <td align="right">    0.000756</td>
    <td align="right">      687.72</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">    0.474762</td>
    <td align="right">    0.474762</td>
    <td align="right">    0.474762</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">    0.087222</td>
    <td align="right">    0.087222</td>
    <td align="right">    0.087222</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">    0.316876</td>
    <td align="right">    0.316876</td>
    <td align="right">    0.316876</td>
    <td align="right">    0.021806</td>
    <td align="right">    0.021806</td>
    <td align="right">    0.021806</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    0.087212</td>
    <td align="right">    0.087212</td>
    <td align="right">    0.087212</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">    0.308875</td>
    <td align="right">    0.308875</td>
    <td align="right">    0.308875</td>
    <td align="right">    0.021803</td>
    <td align="right">    0.021803</td>
    <td align="right">    0.021803</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">        4.61</td>
    <td align="right">        4.61</td>
    <td align="right">        4.61</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">    0.123369</td>
    <td align="right">    0.123369</td>
    <td align="right">    0.123369</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">        2.72</td>
    <td align="right">        2.72</td>
    <td align="right">        2.72</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">    0.087222</td>
    <td align="right">    0.087222</td>
    <td align="right">    0.087222</td>
  </tr>
  <tr>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">    0.087212</td>
    <td align="right">    0.087212</td>
    <td align="right">    0.087212</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 46KBTU/HR 9.3EER</td>
    <td align="right">        3.01</td>
    <td align="right">    54732.29</td>
    <td align="right">    0.765698</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER</td>
    <td align="right">        1.08</td>
    <td align="right">    17840.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 18KBTU/HR 9.3EER</td>
    <td align="right">    0.316876</td>
    <td align="right">     5245.43</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 15KBTU/HR 9.3EER</td>
    <td align="right">        1.06</td>
    <td align="right">    17466.64</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 18KBTU/HR 9.3EER</td>
    <td align="right">    0.308875</td>
    <td align="right">     5112.98</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 4KBTU/HR 11.0EER</td>
    <td align="right">        4.61</td>
    <td align="right">    78467.82</td>
    <td align="right">    0.788903</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">        1.11</td>
    <td align="right">    18308.75</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 3KBTU/HR 11.0EER</td>
    <td align="right">        2.72</td>
    <td align="right">    55476.48</td>
    <td align="right">    0.729276</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 15KBTU/HR 9.4EER</td>
    <td align="right">        1.02</td>
    <td align="right">    16873.58</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 14KBTU/HR 9.4EER</td>
    <td align="right">        1.01</td>
    <td align="right">    16680.98</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 260KBTU/HR 8.21EER</td>
    <td align="right">        3.07</td>
    <td align="right">    76331.97</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 101KBTU/HR 9.7EER</td>
    <td align="right">        1.19</td>
    <td align="right">    29495.85</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 82KBTU/HR 9.7EER</td>
    <td align="right">        1.18</td>
    <td align="right">    25661.55</td>
    <td align="right">    0.710740</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 57KBTU/HR 14.0SEER</td>
    <td align="right">    0.973823</td>
    <td align="right">    17966.78</td>
    <td align="right">    0.760869</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 101KBTU/HR 9.7EER</td>
    <td align="right">        1.19</td>
    <td align="right">    29495.85</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 39KBTU/HR 14.0SEER</td>
    <td align="right">    0.689329</td>
    <td align="right">    11410.84</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 17KBTU/HR 14.0SEER</td>
    <td align="right">    0.206888</td>
    <td align="right">     5137.52</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 6KBTU/HR 14.0SEER</td>
    <td align="right">    0.090681</td>
    <td align="right">     1876.13</td>
    <td align="right">    0.725159</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">   100793.22</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">    14358.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">     4394.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">    14397.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">     4183.47</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">   119537.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">    22663.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">   121268.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">    14281.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">    14320.92</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.316876</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">    0.308875</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">    0.973823</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.689329</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">    0.206888</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.090681</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.973823</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.689329</td>
  </tr>
  <tr>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.206888</td>
  </tr>
  <tr>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.090681</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        4.46</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">    0.973823</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">    0.689329</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.206888</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">    0.090681</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">        4.46</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT ERV</td>
    <td align="right">        3.07</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.003395</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">    0.004577</td>
    <td align="right">    0.000104</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.000756</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">    87822.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">    64080.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">    30923.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">    87822.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">    25074.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">    13925.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">     3934.76</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">   115261.54</td>
    <td align="right">    0.004577</td>
    <td align="right">        4.46</td>
    <td align="right">       26.60</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.010641</td>
    <td align="right">    0.008415</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        4.46</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.004577</td>
    <td align="right">    0.549182</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.005416</td>
    <td align="right">    0.649931</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.009810</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000703</td>
    <td align="right">    0.084384</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.004577</td>
    <td align="right">     1216.55</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">    0.005416</td>
    <td align="right">     1391.47</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000703</td>
    <td align="right">       38.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 32TONS 0.8KW/TON</td>
    <td align="right">    0.004577</td>
    <td align="right">   115259.62</td>
    <td align="right">   111137.96</td>
    <td align="right">    0.005416</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">    0.004577</td>
    <td align="right">   115259.62</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.005416</td>
    <td align="right">        5.38</td>
    <td align="right">     7344.37</td>
    <td align="right">    0.537906</td>
    <td align="right">      734.44</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.009810</td>
    <td align="right">     2520.26</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 2252KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   659334.99</td>
    <td align="right">   660095.47</td>
    <td align="right">    0.009810</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">   659334.99</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.009810</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">    0.000703</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_CEILING</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | SURFACE 4 | CORRIDOR_FLR_6_WALL_2_SOUTH | SURFACE 5 | KITCHEN_FLR_6_WALL_1_SOUTH | ROOM_1_FLR_3_WALL_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | SURFACE 1 | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_CEILING_2</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | SURFACE 4 | CORRIDOR_FLR_6_WALL_2_SOUTH | SURFACE 5 | KITCHEN_FLR_6_WALL_1_SOUTH | ROOM_1_FLR_3_WALL_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | SURFACE 1 | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_CEILING</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | SURFACE 4 | CORRIDOR_FLR_6_WALL_2_SOUTH | SURFACE 2 | SURFACE 5 | KITCHEN_FLR_6_WALL_1_SOUTH | ROOM_1_FLR_3_WALL_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | SURFACE 1 | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">SURFACE 6 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">BANQUET_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">DINING_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">KITCHEN_FLR_6_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">ROOM_1_FLR_6_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">ROOM_2_FLR_6_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">ROOM_5_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">ROOM_6_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.80</td>
    <td align="right">-3.77</td>
    <td align="right">-2.06</td>
    <td align="right">0.61</td>
    <td align="right">7.60</td>
    <td align="right">13.00</td>
    <td align="right">16.63</td>
    <td align="right">17.74</td>
    <td align="right">15.85</td>
    <td align="right">11.67</td>
    <td align="right">6.07</td>
    <td align="right">0.88</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Greenwood NS CAN WYEC2-B-14636 WMO#=713970</td>
    <td align="right">44.98</td>
    <td align="right">-64.92</td>
    <td align="right">-4.00</td>
    <td align="right">28.00</td>
    <td align="right">100989</td>
    <td align="right">1.2003</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-LargeHotel-NECB HDD Method-CAN_NS_Greenwood.713970_CWEC.epw created: 2017-07-10 19:36:23 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22</td>
    <td align="right">213</td>
    <td align="right">30</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">26.37</td>
    <td align="right">17.68</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.36</td>
    <td align="right">42.37</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1010.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">331.66</td>
    <td align="right">97.55</td>
    <td align="right">65.34</td>
    <td align="right">32.21</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.45</td>
    <td align="right">11.51</td>
    <td align="right">-1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">86.56</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">-2.44</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">4826.37</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1978.83</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">70.26</td>
    <td align="right">2.90</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.95</td>
    <td align="right">86.56</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">748.35</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">188.86</td>
    <td align="right">152.17</td>
    <td align="right">86.55</td>
    <td align="right">65.62</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">14.33</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">81.99</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">1186.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">389.40</td>
    <td align="right">449.65</td>
    <td align="right">433.71</td>
    <td align="right">15.94</td>
    <td align="right">22</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.51</td>
    <td align="right">13.35</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">81.99</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1256.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">412.12</td>
    <td align="right">372.54</td>
    <td align="right">344.32</td>
    <td align="right">28.22</td>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">63.55</td>
    <td align="right">17.68</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">47.55</td>
    <td align="right">79.55</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1010.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">331.66</td>
    <td align="right">97.55</td>
    <td align="right">65.34</td>
    <td align="right">32.21</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">82.99</td>
    <td align="right">14.11</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.55</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">314.87</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">103.30</td>
    <td align="right">87.33</td>
    <td align="right">60.95</td>
    <td align="right">26.38</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">14.33</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">309.22</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">78.04</td>
    <td align="right">85.75</td>
    <td align="right">85.75</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.29</td>
    <td align="right">12.45</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">81.99</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">5183.56</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1308.19</td>
    <td align="right">434.79</td>
    <td align="right">349.55</td>
    <td align="right">85.24</td>
    <td align="right">18</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">61.87</td>
    <td align="right">17.68</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.95</td>
    <td align="right">69.80</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">650.80</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">164.24</td>
    <td align="right">62.80</td>
    <td align="right">62.80</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">2.90</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">265.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">67.07</td>
    <td align="right">68.84</td>
    <td align="right">45.54</td>
    <td align="right">23.30</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">9.14</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">5.79</td>
    <td align="right">12.50</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">307.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.67</td>
    <td align="right">26.57</td>
    <td align="right">26.57</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">10.06</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">10.06</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.02</td>
    <td align="right">54.82</td>
    <td align="right">41.62</td>
    <td align="right">13.19</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">18.59</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">18.59</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.76</td>
    <td align="right">13.19</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">9.14</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">76</td>
    <td align="right">1</td>
    <td align="right">6.71</td>
    <td align="right">10.36</td>
    <td align="right">5.79</td>
    <td align="right">12.50</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">74.75</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">24.52</td>
    <td align="right">11.15</td>
    <td align="right">7.47</td>
    <td align="right">3.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.93</td>
    <td align="right">7.62</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.28</td>
    <td align="right">5.79</td>
    <td align="right">9.45</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">74.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">24.53</td>
    <td align="right">20.44</td>
    <td align="right">13.69</td>
    <td align="right">6.75</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">19.51</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">76</td>
    <td align="right">1</td>
    <td align="right">10.36</td>
    <td align="right">14.02</td>
    <td align="right">16.15</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">74.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">24.53</td>
    <td align="right">11.15</td>
    <td align="right">7.47</td>
    <td align="right">3.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">10.06</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">18.59</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">74.37</td>
    <td align="right">17.68</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">69.80</td>
    <td align="right">78.94</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">375.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.76</td>
    <td align="right">36.23</td>
    <td align="right">36.23</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1978.83</td>
    <td align="right">19.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">188.86</td>
    <td align="right">9.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">389.40</td>
    <td align="right">3.9</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">412.12</td>
    <td align="right">4.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1308.19</td>
    <td align="right">130.8</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">164.24</td>
    <td align="right">0.8</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">67.07</td>
    <td align="right">2.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">77.67</td>
    <td align="right">2.6</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.52</td>
    <td align="right">1.0</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">24.974</td>
    <td align="right">4.004E-002</td>
    <td align="right">11.900</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">94.76</td>
    <td align="right">0.9</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-E PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">389.40</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-E PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">412.12</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-E PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">164.24</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">5.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - DINING PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">33.2</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - DINING PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">33.2</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - LOBBY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1308.19</td>
    <td align="right">130.8</td>
    <td align="right">130.8</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">118</td>
    <td align="right">118</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS PEOPLE</td>
    <td align="right">NECB-F-OCCUPANCY</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.004E-002</td>
    <td align="right">24.974</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RETAIL - MALL CONCOURSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">188.86</td>
    <td align="right">9.5</td>
    <td align="right">9.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">67.07</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">77.67</td>
    <td align="right">2.6</td>
    <td align="right">2.6</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1978.83</td>
    <td align="right">19.8</td>
    <td align="right">19.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">94.76</td>
    <td align="right">0.9</td>
    <td align="right">0.9</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-E LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">389.40</td>
    <td align="right">3.9</td>
    <td align="right">2764.750</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">138.238</td>
    <td align="right">2488.275</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-E LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">412.12</td>
    <td align="right">4.1</td>
    <td align="right">2926.061</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">146.303</td>
    <td align="right">2633.455</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-E LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">164.24</td>
    <td align="right">0.8</td>
    <td align="right">2184.416</td>
    <td align="right">13.300</td>
    <td align="right">2686.087</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">109.221</td>
    <td align="right">1965.975</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">1105.349</td>
    <td align="right">10.700</td>
    <td align="right">213.775</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">110.535</td>
    <td align="right">994.814</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">624.311</td>
    <td align="right">8.000</td>
    <td align="right">159.832</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">31.216</td>
    <td align="right">561.879</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - DINING LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">2918.561</td>
    <td align="right">8.800</td>
    <td align="right">88.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">291.856</td>
    <td align="right">2626.705</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - DINING LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">2918.561</td>
    <td align="right">8.800</td>
    <td align="right">88.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">291.856</td>
    <td align="right">2626.705</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - LOBBY LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1308.19</td>
    <td align="right">130.8</td>
    <td align="right">14913.198</td>
    <td align="right">11.400</td>
    <td align="right">114.003</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">13421.878</td>
    <td align="right">13421.878</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">464.358</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">46.436</td>
    <td align="right">417.922</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">464.358</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">46.436</td>
    <td align="right">417.922</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">464.304</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">46.430</td>
    <td align="right">417.873</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">464.304</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">46.430</td>
    <td align="right">417.873</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.52</td>
    <td align="right">1.0</td>
    <td align="right">291.831</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">29.183</td>
    <td align="right">262.648</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">291.911</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">29.191</td>
    <td align="right">262.720</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">291.911</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">29.191</td>
    <td align="right">262.720</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">464.358</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">46.436</td>
    <td align="right">417.922</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS LIGHTS</td>
    <td align="right">NECB-F-LIGHTING</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">464.304</td>
    <td align="right">11.900</td>
    <td align="right">297.187</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">46.430</td>
    <td align="right">417.873</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RETAIL - MALL CONCOURSE LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">188.86</td>
    <td align="right">9.5</td>
    <td align="right">2228.552</td>
    <td align="right">11.800</td>
    <td align="right">235.752</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">111.428</td>
    <td align="right">2005.697</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">67.07</td>
    <td align="right">2.2</td>
    <td align="right">1213.982</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">60.699</td>
    <td align="right">1092.583</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">77.67</td>
    <td align="right">2.6</td>
    <td align="right">1405.795</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">70.290</td>
    <td align="right">1265.216</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1978.83</td>
    <td align="right">19.8</td>
    <td align="right">13455.933</td>
    <td align="right">6.800</td>
    <td align="right">679.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">672.797</td>
    <td align="right">12110.340</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">94.76</td>
    <td align="right">0.9</td>
    <td align="right">579.922</td>
    <td align="right">6.120</td>
    <td align="right">611.357</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">28.996</td>
    <td align="right">521.930</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-E ELEC EQUIP</td>
    <td align="right">NECB-E-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">164.24</td>
    <td align="right">0.8</td>
    <td align="right">164.242</td>
    <td align="right">1.000</td>
    <td align="right">201.961</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">8.212</td>
    <td align="right">147.818</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">1033.036</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">103.304</td>
    <td align="right">929.732</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">1560.776</td>
    <td align="right">20.000</td>
    <td align="right">399.580</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">78.039</td>
    <td align="right">1404.699</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - DINING ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">331.655</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">33.165</td>
    <td align="right">298.489</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - DINING ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">331.655</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">33.165</td>
    <td align="right">298.489</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - LOBBY ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1308.19</td>
    <td align="right">130.8</td>
    <td align="right">3270.438</td>
    <td align="right">2.500</td>
    <td align="right">25.001</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2943.394</td>
    <td align="right">2943.394</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">97.554</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.755</td>
    <td align="right">87.799</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">97.554</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.755</td>
    <td align="right">87.799</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">97.543</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.754</td>
    <td align="right">87.789</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">97.543</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.754</td>
    <td align="right">87.789</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.52</td>
    <td align="right">1.0</td>
    <td align="right">61.309</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">6.131</td>
    <td align="right">55.178</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">61.326</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">6.133</td>
    <td align="right">55.193</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">61.326</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">6.133</td>
    <td align="right">55.193</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">97.554</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.755</td>
    <td align="right">87.799</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN SPACE FUNCTION HOTEL/MOTEL - ROOMS ELEC EQUIP</td>
    <td align="right">NECB-F-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">97.543</td>
    <td align="right">2.500</td>
    <td align="right">62.434</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.754</td>
    <td align="right">87.789</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RETAIL - MALL CONCOURSE ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">188.86</td>
    <td align="right">9.5</td>
    <td align="right">188.860</td>
    <td align="right">1.000</td>
    <td align="right">19.979</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.443</td>
    <td align="right">169.974</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">67.07</td>
    <td align="right">2.2</td>
    <td align="right">167.677</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">8.384</td>
    <td align="right">150.909</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">77.67</td>
    <td align="right">2.6</td>
    <td align="right">194.171</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.709</td>
    <td align="right">174.754</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA ELEC EQUIP</td>
    <td align="right">NECB-E-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1978.83</td>
    <td align="right">19.8</td>
    <td align="right">1978.814</td>
    <td align="right">1.000</td>
    <td align="right">99.895</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">98.941</td>
    <td align="right">1780.932</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS ELEC EQUIP</td>
    <td align="right">NECB-E-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">94.76</td>
    <td align="right">0.9</td>
    <td align="right">94.758</td>
    <td align="right">1.000</td>
    <td align="right">99.895</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4.738</td>
    <td align="right">85.283</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">2.2712</td>
    <td align="right">175842.6</td>
    <td align="right">0.311</td>
    <td align="right">0.3121</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BANQUET_FLR_6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">0.107</td>
    <td align="right">3.235E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFE_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">188.86</td>
    <td align="right">9.5</td>
    <td align="right">8.526E-002</td>
    <td align="right">4.514E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.410</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">389.40</td>
    <td align="right">3.9</td>
    <td align="right">0.112</td>
    <td align="right">2.887E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.341</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDOR_FLR_6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">412.12</td>
    <td align="right">4.1</td>
    <td align="right">0.196</td>
    <td align="right">4.760E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.562</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">DINING_FLR_6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">331.66</td>
    <td align="right">33.2</td>
    <td align="right">0.107</td>
    <td align="right">3.235E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">KITCHEN_FLR_6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">4.766E-002</td>
    <td align="right">4.613E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.545</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">LAUNDRY_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">2.144E-002</td>
    <td align="right">2.747E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LOBBY_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1308.19</td>
    <td align="right">130.8</td>
    <td align="right">0.170</td>
    <td align="right">1.300E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">MECH_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">164.24</td>
    <td align="right">0.8</td>
    <td align="right">1.570E-002</td>
    <td align="right">9.559E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">8.685E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">RETAIL_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">67.07</td>
    <td align="right">2.2</td>
    <td align="right">3.398E-002</td>
    <td align="right">5.066E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.460</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">RETAIL_2_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">77.67</td>
    <td align="right">2.6</td>
    <td align="right">6.643E-003</td>
    <td align="right">8.553E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">7.771E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM_1_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">9.988E-003</td>
    <td align="right">2.559E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.302</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM_1_FLR_6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">2.346E-002</td>
    <td align="right">6.012E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.710</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM_2_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">9.987E-003</td>
    <td align="right">2.560E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.302</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ROOM_2_FLR_6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">1.974E-002</td>
    <td align="right">5.060E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.598</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ROOM_3_MULT19_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.52</td>
    <td align="right">1.0</td>
    <td align="right">2.787E-003</td>
    <td align="right">1.136E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.134</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ROOM_3_MULT9_FLR_6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">1.124E-002</td>
    <td align="right">4.583E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.541</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ROOM_4_MULT19_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">24.53</td>
    <td align="right">1.0</td>
    <td align="right">2.787E-003</td>
    <td align="right">1.136E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.134</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ROOM_5_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">9.988E-003</td>
    <td align="right">2.559E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.302</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ROOM_6_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">39.02</td>
    <td align="right">1.6</td>
    <td align="right">9.987E-003</td>
    <td align="right">2.560E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.302</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">STORAGE_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">94.76</td>
    <td align="right">0.9</td>
    <td align="right">9.058E-003</td>
    <td align="right">9.559E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">8.685E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9222.88357</td>
    <td align="right">10145.17193</td>
    <td align="right">0.68465</td>
    <td align="right">1.18780</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">331.65745</td>
    <td align="right">33.16466</td>
    <td align="right">1.18780</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">10591.76391</td>
    <td align="right">13769.29308</td>
    <td align="right">0.39087</td>
    <td align="right">1.18780</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">331.65745</td>
    <td align="right">33.16466</td>
    <td align="right">1.18780</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14449.64927</td>
    <td align="right">15894.61420</td>
    <td align="right">1.07229</td>
    <td align="right">1.17952</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.94800</td>
    <td align="right">1.18178E-002</td>
    <td align="right">1978.83018</td>
    <td align="right">19.80895</td>
    <td align="right">0.70367</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.70367</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">1978.83018</td>
    <td align="right">19.80895</td>
    <td align="right">0.70367</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11371.76815</td>
    <td align="right">12508.94497</td>
    <td align="right">0.84397</td>
    <td align="right">0.92836</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">28.59500</td>
    <td align="right">1.18178E-002</td>
    <td align="right">188.86188</td>
    <td align="right">9.45295</td>
    <td align="right">0.34539</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5865.36967</td>
    <td align="right">7624.98057</td>
    <td align="right">0.22461</td>
    <td align="right">0.34539</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">188.86188</td>
    <td align="right">9.45295</td>
    <td align="right">0.34539</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22520.94709</td>
    <td align="right">24773.04180</td>
    <td align="right">1.67136</td>
    <td align="right">1.83850</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">389.40468</td>
    <td align="right">3.89811</td>
    <td align="right">0.47476</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">60189.88783</td>
    <td align="right">78246.85418</td>
    <td align="right">2.31538</td>
    <td align="right">3.00999</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">389.40468</td>
    <td align="right">3.89811</td>
    <td align="right">0.47476</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10582.01758</td>
    <td align="right">11640.21934</td>
    <td align="right">0.78538</td>
    <td align="right">0.86392</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">412.12471</td>
    <td align="right">4.12555</td>
    <td align="right">0.12562</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">19455.70877</td>
    <td align="right">25292.42140</td>
    <td align="right">0.74909</td>
    <td align="right">0.97382</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">412.12471</td>
    <td align="right">4.12555</td>
    <td align="right">0.12562</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9506.54679</td>
    <td align="right">10457.20147</td>
    <td align="right">0.70571</td>
    <td align="right">1.18780</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.86500</td>
    <td align="right">1.18178E-002</td>
    <td align="right">331.65745</td>
    <td align="right">33.16466</td>
    <td align="right">1.18780</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">11000.34201</td>
    <td align="right">14300.44462</td>
    <td align="right">0.40608</td>
    <td align="right">1.18780</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">331.65745</td>
    <td align="right">33.16466</td>
    <td align="right">1.18780</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9315.84995</td>
    <td align="right">10247.43494</td>
    <td align="right">0.62666</td>
    <td align="right">0.68933</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">23.06000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">103.30446</td>
    <td align="right">5.17061</td>
    <td align="right">0.14169</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">5058.42669</td>
    <td align="right">6575.95470</td>
    <td align="right">0.18690</td>
    <td align="right">0.24297</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">103.30446</td>
    <td align="right">5.17061</td>
    <td align="right">0.14169</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2534.24995</td>
    <td align="right">2787.67495</td>
    <td align="right">0.18808</td>
    <td align="right">0.20689</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">78.03947</td>
    <td align="right">3.90605</td>
    <td align="right">0.17840</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">584.95951</td>
    <td align="right">760.44736</td>
    <td align="right">2.15423E-002</td>
    <td align="right">0.17840</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">78.03947</td>
    <td align="right">3.90605</td>
    <td align="right">0.17840</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">34483.07127</td>
    <td align="right">37931.37839</td>
    <td align="right">2.55961</td>
    <td align="right">2.81557</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.73000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">1308.18612</td>
    <td align="right">130.81433</td>
    <td align="right">1.89399</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.89399</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">1308.18612</td>
    <td align="right">130.81433</td>
    <td align="right">1.89399</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2372.07079</td>
    <td align="right">2609.27787</td>
    <td align="right">0.17603</td>
    <td align="right">0.19363</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">164.24319</td>
    <td align="right">0.81323</td>
    <td align="right">5.00613E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.00613E-002</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">164.24319</td>
    <td align="right">0.81323</td>
    <td align="right">5.00613E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4333.18900</td>
    <td align="right">4766.50790</td>
    <td align="right">0.32158</td>
    <td align="right">0.35374</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">28.59500</td>
    <td align="right">1.18178E-002</td>
    <td align="right">67.07136</td>
    <td align="right">2.23805</td>
    <td align="right">7.93883E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2219.73895</td>
    <td align="right">2885.66063</td>
    <td align="right">8.50371E-002</td>
    <td align="right">0.11055</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">67.07136</td>
    <td align="right">2.23805</td>
    <td align="right">7.93883E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2009.05678</td>
    <td align="right">2209.96246</td>
    <td align="right">0.14909</td>
    <td align="right">0.16400</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">77.66889</td>
    <td align="right">2.59167</td>
    <td align="right">9.19320E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">118.18276</td>
    <td align="right">153.63759</td>
    <td align="right">4.46087E-003</td>
    <td align="right">9.19320E-002</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">77.66889</td>
    <td align="right">2.59167</td>
    <td align="right">9.19320E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13202.49371</td>
    <td align="right">14522.74308</td>
    <td align="right">0.97979</td>
    <td align="right">1.07777</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.94800</td>
    <td align="right">1.18178E-002</td>
    <td align="right">39.02202</td>
    <td align="right">1.56251</td>
    <td align="right">8.72220E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">7811.79301</td>
    <td align="right">10155.33092</td>
    <td align="right">0.30093</td>
    <td align="right">0.39121</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">39.02202</td>
    <td align="right">1.56251</td>
    <td align="right">8.72220E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3881.30973</td>
    <td align="right">4269.44070</td>
    <td align="right">0.28807</td>
    <td align="right">0.31688</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">27.21800</td>
    <td align="right">1.18178E-002</td>
    <td align="right">39.02202</td>
    <td align="right">1.56251</td>
    <td align="right">2.18055E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">2574.49524</td>
    <td align="right">3346.84382</td>
    <td align="right">9.92993E-002</td>
    <td align="right">0.12909</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">39.02202</td>
    <td align="right">1.56251</td>
    <td align="right">2.18055E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12925.51610</td>
    <td align="right">14218.06771</td>
    <td align="right">0.95924</td>
    <td align="right">1.05516</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">26.67800</td>
    <td align="right">1.18178E-002</td>
    <td align="right">39.01745</td>
    <td align="right">1.56233</td>
    <td align="right">8.72118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">7842.29541</td>
    <td align="right">10194.98403</td>
    <td align="right">0.30211</td>
    <td align="right">0.39275</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">39.01745</td>
    <td align="right">1.56233</td>
    <td align="right">8.72118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3783.38610</td>
    <td align="right">4161.72471</td>
    <td align="right">0.28080</td>
    <td align="right">0.30888</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.94800</td>
    <td align="right">1.18178E-002</td>
    <td align="right">39.01745</td>
    <td align="right">1.56233</td>
    <td align="right">2.18029E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">2411.89170</td>
    <td align="right">3135.45920</td>
    <td align="right">9.30021E-002</td>
    <td align="right">0.12090</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">39.01745</td>
    <td align="right">1.56233</td>
    <td align="right">2.18029E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">56528.96132</td>
    <td align="right">62181.85745</td>
    <td align="right">4.19500</td>
    <td align="right">4.61450</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">24.52384</td>
    <td align="right">0.98198</td>
    <td align="right">1.04150</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">53164.12298</td>
    <td align="right">69113.35987</td>
    <td align="right">2.04009</td>
    <td align="right">2.65211</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">24.52384</td>
    <td align="right">0.98198</td>
    <td align="right">1.04150</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13547.97675</td>
    <td align="right">14902.77443</td>
    <td align="right">1.00548</td>
    <td align="right">1.10603</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">28.86500</td>
    <td align="right">1.18178E-002</td>
    <td align="right">24.53055</td>
    <td align="right">0.98225</td>
    <td align="right">0.12337</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">12869.02259</td>
    <td align="right">16729.72936</td>
    <td align="right">0.49610</td>
    <td align="right">0.64492</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">24.53055</td>
    <td align="right">0.98225</td>
    <td align="right">0.12337</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26467.39105</td>
    <td align="right">29114.13015</td>
    <td align="right">1.96414</td>
    <td align="right">2.16056</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">24.53055</td>
    <td align="right">0.98225</td>
    <td align="right">1.04178</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">54497.32833</td>
    <td align="right">70846.52683</td>
    <td align="right">2.09147</td>
    <td align="right">2.71892</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">24.53055</td>
    <td align="right">0.98225</td>
    <td align="right">1.04178</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12486.49801</td>
    <td align="right">13735.14781</td>
    <td align="right">0.92667</td>
    <td align="right">1.01933</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">24.43700</td>
    <td align="right">1.18178E-002</td>
    <td align="right">39.02202</td>
    <td align="right">1.56251</td>
    <td align="right">8.72220E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">7752.94771</td>
    <td align="right">10078.83202</td>
    <td align="right">0.29865</td>
    <td align="right">0.38825</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">39.02202</td>
    <td align="right">1.56251</td>
    <td align="right">8.72220E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12343.97885</td>
    <td align="right">13578.37674</td>
    <td align="right">0.91609</td>
    <td align="right">1.00770</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">24.43700</td>
    <td align="right">1.18178E-002</td>
    <td align="right">39.01745</td>
    <td align="right">1.56233</td>
    <td align="right">8.72118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">7783.45158</td>
    <td align="right">10118.48706</td>
    <td align="right">0.29983</td>
    <td align="right">0.38978</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">39.01745</td>
    <td align="right">1.56233</td>
    <td align="right">8.72118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1110.87107</td>
    <td align="right">1221.95818</td>
    <td align="right">8.24369E-002</td>
    <td align="right">9.06805E-002</td>
    <td align="right">GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">29.00000</td>
    <td align="right">1.18178E-002</td>
    <td align="right">94.75927</td>
    <td align="right">0.94858</td>
    <td align="right">3.36964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.36964E-002</td>
    <td align="right">GREENWOOD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-18.30000</td>
    <td align="right">7.48752E-004</td>
    <td align="right">94.75927</td>
    <td align="right">0.94858</td>
    <td align="right">3.36964E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">14.50530</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.07389</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">10.83792</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.07389</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.17952</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.17952</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70367</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70367</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86392</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86392</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97382</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97382</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.68933</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.68933</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24297</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24297</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20689</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20689</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17840</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17840</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.06805E-002</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.06805E-002</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.36964E-002</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.36964E-002</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.45531</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.45531</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.49192</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.49192</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.05656E-004</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">419.88948</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.17952</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.92836</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27851</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.47467E-003</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.64057E-004</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29199</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10984.16826</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.64057E-004</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">256.16945</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.13885E-004</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.46980</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.00999</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.00999</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.00999</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.47476</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.47476</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.47476</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 46KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.00999</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 46KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">54732.29155</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 46KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76570</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">100793.22278</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.00999</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.16868E-003</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2385.18073</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.47476</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97382</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.77763E-004</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">771.13686</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.13589E-004</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">436.04020</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.68933</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.82172E-005</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">200.37213</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20689</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.13579E-005</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.22228</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.81557</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.84467</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.45680E-004</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.39763E-004</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.84467</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9357.58840</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.39763E-004</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">171.91410</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19363</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.80889E-002</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.53676E-004</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.61168E-006</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.80889E-002</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">643.53218</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.61168E-006</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.82273</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.35374</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10612</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.58224E-003</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.20945E-005</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11055</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4157.42646</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.20945E-005</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">96.94732</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.30997E-005</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">87.97852</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16400</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.92013E-002</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.33475E-004</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.92013E-002</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.29470E-006</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.98110</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.07777</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.07777</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.07777</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">8.72220E-002</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">8.72220E-002</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">8.72220E-002</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.07777</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">17840.86771</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14358.12295</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.07777</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.51678E-004</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">309.45220</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.72220E-002</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">2.18055E-002</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">2.18055E-002</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">2.18055E-002</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 18KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 18KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5245.42926</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 18KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4394.13519</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.99878E-005</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">102.01963</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.18055E-002</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.05516</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.05516</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.05516</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">8.72118E-002</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">8.72118E-002</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">8.72118E-002</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.05516</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">17466.64039</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14397.12929</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.05516</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.52270E-004</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">310.66025</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.72118E-002</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30888</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30888</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30888</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">2.18029E-002</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">2.18029E-002</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">2.18029E-002</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 18KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30888</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 18KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5112.98446</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 18KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4183.47449</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30888</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.68306E-005</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">95.57109</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.18029E-002</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.61450</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.61450</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.61450</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.04150</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.04150</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.04150</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.61450</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">78467.81842</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 4KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78890</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">119537.93016</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.61450</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.03226E-003</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2104.59446</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.04150</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.10603</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.10603</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.10603</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.12337</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.12337</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.12337</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.10603</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18308.74773</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">22663.94694</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.10603</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.49872E-004</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">509.93081</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.12337</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.71892</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.71892</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.71892</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.04178</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.04178</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.04178</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.71892</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">55476.47771</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 3KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72928</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">121268.98935</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.71892</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05815E-003</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2157.43722</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.04178</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.01933</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.01933</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.01933</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">8.72220E-002</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">8.72220E-002</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">8.72220E-002</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 15KBTU/HR 9.4EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.01933</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 15KBTU/HR 9.4EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16873.58206</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 15KBTU/HR 9.4EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14281.95442</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.01933</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.50536E-004</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">307.12163</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.72220E-002</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.00770</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.00770</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.00770</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">8.72118E-002</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">8.72118E-002</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">8.72118E-002</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 14KBTU/HR 9.4EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.00770</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 14KBTU/HR 9.4EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16680.97837</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 14KBTU/HR 9.4EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14320.92269</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.00770</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.51128E-004</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">308.32973</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.72118E-002</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.06805E-002</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.07389</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.17952</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97382</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.68933</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20689</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.06805E-002</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.45531</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.07389</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">MAKE-UP AIR UNIT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.07389</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 260KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.07389</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 260KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">76331.96883</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 260KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">227273.69137</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.39452E-003</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4004.76743</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.07389</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.39452E-003</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 101KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 101KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">29495.85296</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 101KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">87822.06832</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.17952</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 82KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.17952</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 82KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">25661.54995</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 82KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71074</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">64080.14604</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.17952</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.97382</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 57KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.97382</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 57KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">17966.78390</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 57KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76087</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">30923.96995</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.97382</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 101KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 101KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">29495.85296</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 101KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">87822.06832</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.18780</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.68933</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 39KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.68933</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 39KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11410.83715</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 39KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25074.09654</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.68933</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20689</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20689</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5137.51996</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">13925.89642</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20689</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.06805E-002</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.06805E-002</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1876.13186</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72516</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3934.76363</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.06805E-002</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.45531</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">115261.54499</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.57652E-003</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.45531</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.60187</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.06414E-002</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.41468E-003</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">50620.80295</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.56063E-004</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">687.72252</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.45531</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.57652E-003</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.04051E-004</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.56063E-004</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.57652E-003</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.54918</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.57652E-003</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1216.55169</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 32TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.57652E-003</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 32TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">115259.62305</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 32TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">111137.96295</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 32TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">5.41609E-003</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.57652E-003</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">115259.62305</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.41609E-003</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.64993</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.41609E-003</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1391.47145</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">5.41609E-003</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">5.37906</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">7344.36783</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">0.53791</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">734.43678</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.80973E-003</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.17717</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.80973E-003</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2520.26189</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 2252KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">659334.99288</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 2252KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">660095.47061</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 2252KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.80973E-003</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">659334.99288</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.80973E-003</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.03202E-004</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.43842E-002</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.03202E-004</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">38.49707</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">7.03202E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">10329.55</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">8906.93</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">612.54</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">3915.93</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">295.51</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">149185.11</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">33157.10</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 46KBTU/HR 9.3EER</td>
    <td align="right">52391.4</td>
    <td align="right">2.68</td>
    <td align="right">9.15</td>
    <td align="right">9.66</td>
    <td align="right">9.25</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER</td>
    <td align="right">17003.1</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 18KBTU/HR 9.3EER</td>
    <td align="right">4999.1</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 15KBTU/HR 9.3EER</td>
    <td align="right">16646.4</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.44</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 18KBTU/HR 9.3EER</td>
    <td align="right">4872.9</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 4KBTU/HR 11.0EER</td>
    <td align="right">74880.4</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
    <td align="right">10.94</td>
    <td align="right">10.27</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER</td>
    <td align="right">17449.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 3KBTU/HR 11.0EER</td>
    <td align="right">53360.5</td>
    <td align="right">3.14</td>
    <td align="right">10.71</td>
    <td align="right">11.31</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 15KBTU/HR 9.4EER</td>
    <td align="right">16081.2</td>
    <td align="right">2.65</td>
    <td align="right">9.03</td>
    <td align="right">9.54</td>
    <td align="right">9.05</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 14KBTU/HR 9.4EER</td>
    <td align="right">15897.7</td>
    <td align="right">2.65</td>
    <td align="right">9.06</td>
    <td align="right">9.56</td>
    <td align="right">9.08</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 260KBTU/HR 8.21EER</td>
    <td align="right">73936.4</td>
    <td align="right">2.61</td>
    <td align="right">8.91</td>
    <td align="right">9.43</td>
    <td align="right">9.27</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 101KBTU/HR 9.7EER</td>
    <td align="right">28570.2</td>
    <td align="right">2.94</td>
    <td align="right">10.04</td>
    <td align="right">10.62</td>
    <td align="right">10.35</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 82KBTU/HR 9.7EER</td>
    <td align="right">24743.2</td>
    <td align="right">2.88</td>
    <td align="right">9.83</td>
    <td align="right">10.39</td>
    <td align="right">10.04</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 57KBTU/HR 14.0SEER</td>
    <td align="right">17209.4</td>
    <td align="right">3.16</td>
    <td align="right">10.78</td>
    <td align="right">11.36</td>
    <td align="right">10.73</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 101KBTU/HR 9.7EER</td>
    <td align="right">28570.2</td>
    <td align="right">2.94</td>
    <td align="right">10.04</td>
    <td align="right">10.62</td>
    <td align="right">10.35</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 39KBTU/HR 14.0SEER</td>
    <td align="right">10875.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 17KBTU/HR 14.0SEER</td>
    <td align="right">4976.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 6KBTU/HR 14.0SEER</td>
    <td align="right">1805.6</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
    <td align="right">11.60</td>
    <td align="right">11.05</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">124431.15</td>
    <td align="right">83724.90</td>
    <td align="right">40706.26</td>
    <td align="right">0.67</td>
    <td align="right">14577.24</td>
    <td align="right">147.85</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 32TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BANQUET_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1669142756</td>
    <td align="right">0.5309396473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3252125923</td>
    <td align="right">1.0278245186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-BASEMENT SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3008096135E-002</td>
    <td align="right">1.7298683242E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CAFE_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1681364967</td>
    <td align="right">0.3731125078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3684814299</td>
    <td align="right">0.7323879508</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDOR_FLR_3 SYS-1 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3325276171E-002</td>
    <td align="right">3.5673764146E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5328145635E-002</td>
    <td align="right">0.1430530975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_FLR_6 SYS-3 FLR-4 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3169465886E-002</td>
    <td align="right">0.1137326402</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0882245223</td>
    <td align="right">9.8860761403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-DINING_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1508396505</td>
    <td align="right">0.4628868427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3435778897</td>
    <td align="right">0.6802526582</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-KITCHEN_FLR_6 SYS-3 FLR-4 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1743242263</td>
    <td align="right">0.5540897296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3160536646</td>
    <td align="right">1.1977989578</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LAUNDRY_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3377394343E-002</td>
    <td align="right">0.3108494298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1199770998</td>
    <td align="right">0.3846752402</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-LOBBY_FLR_1 SYS-6 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8590949572E-002</td>
    <td align="right">0.1807631549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9982115151E-002</td>
    <td align="right">0.1421442103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-MECH_FLR_1 SYS-6 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4486421282E-002</td>
    <td align="right">4.8221841517E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3549586291E-002</td>
    <td align="right">0.1317483391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-RETAIL_1_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1578317745</td>
    <td align="right">0.3629393313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3533858225</td>
    <td align="right">0.7458413836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-RETAIL_2_FLR_1 SYS-6 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1169460283</td>
    <td align="right">0.1725371249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1041829583</td>
    <td align="right">0.3702709730</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ROOM_1_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1290599745</td>
    <td align="right">0.3157626032</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6590556644</td>
    <td align="right">4.2269852533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ROOM_1_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1288284146</td>
    <td align="right">0.3486959337</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4856590813</td>
    <td align="right">2.3854836639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ROOM_2_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1046080707</td>
    <td align="right">0.3041656814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6556150846</td>
    <td align="right">4.0265530436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ROOM_2_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1220751272</td>
    <td align="right">0.3323244273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5162978848</td>
    <td align="right">2.7432684909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ROOM_3_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9028282824E-002</td>
    <td align="right">0.1642942674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1355910455</td>
    <td align="right">0.1935963295</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-ROOM_3_MULT9_FLR_6 SYS-1 FLR-4 SCH-F HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1556298409</td>
    <td align="right">0.3231956546</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0002041889</td>
    <td align="right">5.9397492937</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-ROOM_4_MULT19_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7026931771E-002</td>
    <td align="right">0.1952180961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1773303496</td>
    <td align="right">7.6801429680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-ROOM_5_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1291329966</td>
    <td align="right">0.3202530209</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9864325427</td>
    <td align="right">5.4162413303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-ROOM_6_FLR_3 SYS-1 FLR-2 SCH-F HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1651482293E-002</td>
    <td align="right">0.3055694158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7334531754</td>
    <td align="right">4.2428363610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-STORAGE_FLR_1 SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7516216134E-002</td>
    <td align="right">2.6614410725E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9455522089E-003</td>
    <td align="right">3.5938393674E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130407E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.257200E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.422281E+11</td>
    <td align="right">0.995691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.434447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118153E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.232651E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.404920E+11</td>
    <td align="right">0.107662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.639283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131427E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.258254E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.449869E+11</td>
    <td align="right">0.724333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.928703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125568E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.248141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.452244E+11</td>
    <td align="right">0.146672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137996E+11</td>
    <td align="right"> 10405255.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131427E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.258254E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.492964E+11</td>
    <td align="right">0.375188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.300939E+11</td>
    <td align="right">0.136576E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4905000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127003E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.249719E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.534403E+11</td>
    <td align="right">0.584002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.652573E+11</td>
    <td align="right">0.594999E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 21557142.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129992E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.256676E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.586959E+11</td>
    <td align="right">0.691155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.939481E+11</td>
    <td align="right">0.105064E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 41497500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131427E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.258254E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.612357E+11</td>
    <td align="right">0.684209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.967085E+11</td>
    <td align="right">0.104299E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 46620000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126588E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.249195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.526906E+11</td>
    <td align="right">0.493382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.469419E+11</td>
    <td align="right">0.388455E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 13197214.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130407E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.257200E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.505842E+11</td>
    <td align="right">0.227103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178867E+11</td>
    <td align="right"> 34893937.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127003E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.249719E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.453369E+11</td>
    <td align="right">0.157171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105913E+11</td>
    <td align="right"> 18523414.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129992E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.256676E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.425374E+11</td>
    <td align="right">0.776979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.412925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153940E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.303194E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.586749E+12</td>
    <td align="right">0.371624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.399381E+12</td>
    <td align="right">0.327748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.127777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118153E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.232651E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.404920E+11</td>
    <td align="right">0.724333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.412925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131427E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.258254E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.612357E+11</td>
    <td align="right">0.691155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.967085E+11</td>
    <td align="right">0.105064E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 46620000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.723796E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.239177E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.603245E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.219232E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573638E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.241027E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.383799E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.225969E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199546E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.224313E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.772663E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.206843E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.205373E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.359421E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.202450E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127298E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.197643E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286382E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.210806E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.407904E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.214064E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.636777E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.231030E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.408526E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.261793E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.197643E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.723796E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.241027E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   138164.51</td>
    <td align="right">19-JAN-11:00</td>
    <td align="right">    68385.15</td>
    <td align="right">        0.00</td>
    <td align="right">    11872.89</td>
    <td align="right">        0.00</td>
    <td align="right">    35073.23</td>
    <td align="right">      128.98</td>
    <td align="right">        0.00</td>
    <td align="right">    22704.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   140903.31</td>
    <td align="right">02-FEB-11:00</td>
    <td align="right">    68385.15</td>
    <td align="right">        0.00</td>
    <td align="right">    11872.89</td>
    <td align="right">        0.00</td>
    <td align="right">    36154.60</td>
    <td align="right">      196.97</td>
    <td align="right">        0.00</td>
    <td align="right">    24293.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   145629.84</td>
    <td align="right">02-MAR-15:30</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">    39137.36</td>
    <td align="right">      204.78</td>
    <td align="right">        0.00</td>
    <td align="right">    32727.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   151964.15</td>
    <td align="right">28-APR-13:30</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">    37207.92</td>
    <td align="right">     2804.49</td>
    <td align="right">        0.00</td>
    <td align="right">    38391.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   192832.69</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    68385.15</td>
    <td align="right">        0.00</td>
    <td align="right">    11872.89</td>
    <td align="right">        0.00</td>
    <td align="right">    37609.80</td>
    <td align="right">     2646.52</td>
    <td align="right">        0.00</td>
    <td align="right">    71686.56</td>
    <td align="right">      581.77</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   272955.60</td>
    <td align="right">09-JUN-15:15</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">    48551.58</td>
    <td align="right">     2646.52</td>
    <td align="right">        0.00</td>
    <td align="right">   146641.50</td>
    <td align="right">     1505.72</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   261501.88</td>
    <td align="right">04-JUL-13:00</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">    45896.90</td>
    <td align="right">     2646.52</td>
    <td align="right">        0.00</td>
    <td align="right">   137744.87</td>
    <td align="right">     1603.31</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   256437.80</td>
    <td align="right">07-AUG-11:45</td>
    <td align="right">    68385.15</td>
    <td align="right">        0.00</td>
    <td align="right">    11872.89</td>
    <td align="right">        0.00</td>
    <td align="right">    44899.09</td>
    <td align="right">     2646.52</td>
    <td align="right">        0.00</td>
    <td align="right">   126964.95</td>
    <td align="right">     1619.20</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   240900.45</td>
    <td align="right">02-SEP-11:00</td>
    <td align="right">    68385.15</td>
    <td align="right">        0.00</td>
    <td align="right">    11872.89</td>
    <td align="right">        0.00</td>
    <td align="right">    43193.32</td>
    <td align="right">     2646.52</td>
    <td align="right">        0.00</td>
    <td align="right">   113242.97</td>
    <td align="right">     1509.59</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   163147.33</td>
    <td align="right">14-OCT-14:00</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">    40469.84</td>
    <td align="right">     2673.67</td>
    <td align="right">        0.00</td>
    <td align="right">    46320.91</td>
    <td align="right">      122.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   164999.81</td>
    <td align="right">02-NOV-10:00</td>
    <td align="right">    72531.61</td>
    <td align="right">        0.00</td>
    <td align="right">    12696.43</td>
    <td align="right">        0.00</td>
    <td align="right">    36030.69</td>
    <td align="right">     2646.53</td>
    <td align="right">        0.00</td>
    <td align="right">    40594.21</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   136109.87</td>
    <td align="right">06-DEC-11:00</td>
    <td align="right">    68385.15</td>
    <td align="right">        0.00</td>
    <td align="right">    11872.89</td>
    <td align="right">        0.00</td>
    <td align="right">    34589.85</td>
    <td align="right">      208.90</td>
    <td align="right">        0.00</td>
    <td align="right">    21053.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   136109.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10710.09</td>
    <td align="right">        0.00</td>
    <td align="right">    34589.85</td>
    <td align="right">      128.98</td>
    <td align="right">        0.00</td>
    <td align="right">    21053.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   272955.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72531.61</td>
    <td align="right">        0.00</td>
    <td align="right">    12696.43</td>
    <td align="right">        0.00</td>
    <td align="right">    48551.58</td>
    <td align="right">     2804.49</td>
    <td align="right">        0.00</td>
    <td align="right">   146641.50</td>
    <td align="right">     1619.20</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   909634.30</td>
    <td align="right">27-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   745460.83</td>
    <td align="right">        0.00</td>
    <td align="right">   164173.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   840812.21</td>
    <td align="right">24-FEB-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   665675.54</td>
    <td align="right">        0.00</td>
    <td align="right">   175136.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   775174.28</td>
    <td align="right">06-MAR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   599329.01</td>
    <td align="right">        0.00</td>
    <td align="right">   175845.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   528011.05</td>
    <td align="right">03-APR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   385458.57</td>
    <td align="right">        0.00</td>
    <td align="right">   142552.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   428061.30</td>
    <td align="right">03-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   277551.03</td>
    <td align="right">        0.00</td>
    <td align="right">   150510.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   381769.44</td>
    <td align="right">03-JUN-23:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   255948.25</td>
    <td align="right">        0.00</td>
    <td align="right">   125821.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   351374.81</td>
    <td align="right">10-JUL-23:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   230862.47</td>
    <td align="right">        0.00</td>
    <td align="right">   120512.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   341508.51</td>
    <td align="right">17-AUG-23:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   223536.94</td>
    <td align="right">        0.00</td>
    <td align="right">   117971.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   400963.85</td>
    <td align="right">29-SEP-23:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   280565.95</td>
    <td align="right">        0.00</td>
    <td align="right">   120397.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427503.39</td>
    <td align="right">10-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293114.51</td>
    <td align="right">        0.00</td>
    <td align="right">   134388.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   549957.85</td>
    <td align="right">20-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   405446.88</td>
    <td align="right">        0.00</td>
    <td align="right">   144510.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   653591.02</td>
    <td align="right">28-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   491055.62</td>
    <td align="right">        0.00</td>
    <td align="right">   162535.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   341508.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   223536.94</td>
    <td align="right">        0.00</td>
    <td align="right">   117971.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   909634.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   745460.83</td>
    <td align="right">        0.00</td>
    <td align="right">   175845.27</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:38:50</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
