                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use Def 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use Def 0.12gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_23>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>28.9</td>
                                
                            
                        
                            
                                
                                    <td>34.7</td>
                                
                            
                        
                            
                                
                                    <td>39.5</td>
                                
                            
                        
                            
                                
                                    <td>47.7</td>
                                
                            
                        
                            
                                
                                    <td>56.9</td>
                                
                            
                        
                            
                                
                                    <td>64.2</td>
                                
                            
                        
                            
                                
                                    <td>68.2</td>
                                
                            
                        
                            
                                
                                    <td>66.6</td>
                                
                            
                        
                            
                                
                                    <td>58.5</td>
                                
                            
                        
                            
                                
                                    <td>48.1</td>
                                
                            
                        
                            
                                
                                    <td>39.0</td>
                                
                            
                        
                            
                                
                                    <td>31.1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>1.38</td>
                                
                            
                        
                            
                                
                                    <td>1.07</td>
                                
                            
                        
                            
                                
                                    <td>4.82</td>
                                
                            
                        
                            
                                
                                    <td>37.1</td>
                                
                            
                        
                            
                                
                                    <td>127.04</td>
                                
                            
                        
                            
                                
                                    <td>218.32</td>
                                
                            
                        
                            
                                
                                    <td>249.15</td>
                                
                            
                        
                            
                                
                                    <td>265.54</td>
                                
                            
                        
                            
                                
                                    <td>140.51</td>
                                
                            
                        
                            
                                
                                    <td>32.69</td>
                                
                            
                        
                            
                                
                                    <td>1.13</td>
                                
                            
                        
                            
                                
                                    <td>1.12</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>569.45</td>
                                
                            
                        
                            
                                
                                    <td>252.07</td>
                                
                            
                        
                            
                                
                                    <td>151.02</td>
                                
                            
                        
                            
                                
                                    <td>36.05</td>
                                
                            
                        
                            
                                
                                    <td>14.69</td>
                                
                            
                        
                            
                                
                                    <td>8.44</td>
                                
                            
                        
                            
                                
                                    <td>3.91</td>
                                
                            
                        
                            
                                
                                    <td>6.51</td>
                                
                            
                        
                            
                                
                                    <td>30.85</td>
                                
                            
                        
                            
                                
                                    <td>96.56</td>
                                
                            
                        
                            
                                
                                    <td>292.13</td>
                                
                            
                        
                            
                                
                                    <td>416.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_10">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_10", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":28.93068548387088,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":34.657812499999935,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":39.508558467741835,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":47.65490624999997,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":56.890201612903084,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":64.17731249999986,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":68.17488911290309,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":66.60330645161288,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":58.498031249999954,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":48.11326612903222,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":39.02034374999993,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":31.130090725806397,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":1.3823912699769731,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":1.0680856347098742,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":4.817830247922216,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":37.09822556104746,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":127.03782426983453,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":218.31735204160853,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":249.14510387979917,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":265.5404444269789,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":140.50535773236646,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":32.69457243835975,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":1.128376281733004,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":1.1198838403349967,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":569.451369335602,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":252.06722406172517,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":151.01759741376145,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":36.050698079677176,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":14.685099335286411,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":8.43891816522323,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":3.9082006793863227,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":6.5098923274479565,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":30.852584646742848,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":96.56455603464107,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":292.1324015544894,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":416.11446342843374,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_24>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>83-88 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">34</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">502</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5132</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1504</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1549</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">154</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4281</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1371</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2865</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">46</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">40</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">77.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">45</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">272</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4200</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1097</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2604</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">493</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">59</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">77.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">654</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">422</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">574</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1651</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">785</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2501</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">541</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1494</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">138</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">26</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">15</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">397</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4816</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1381</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2118</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">17</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">17</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">43</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">598</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1947</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3037</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">912</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1787</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">388</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">218</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1230</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1739</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2628</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">718</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1508</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">638</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">848</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">532</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">553</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2108</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1052</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1753</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">404</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1095</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">396</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">205</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">829</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1664</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1673</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4279</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">46</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">77.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">89</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">489</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">944</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1257</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1205</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4169</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">544</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">77.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">64</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">170</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">542</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1552</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1151</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2783</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">710</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1288</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">331</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">169</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">95</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">224</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">781</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2400</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1217</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1885</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">597</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1077</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">287</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">197</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">37</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">81</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">190</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">768</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1774</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1178</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2783</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">713</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1162</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">111</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">277</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">832</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2594</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1335</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1512</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">530</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1078</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">338</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">155</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">407</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">416</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">443</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1564</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1026</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2413</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">557</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1243</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">416</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">275</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">62</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">569</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">564</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">542</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2367</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1066</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1595</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">489</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">964</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">348</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">256</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">34</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">542</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">570</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">597</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1759</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">919</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2402</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">625</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1124</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">222</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">713</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">546</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">537</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2686</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1143</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1181</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">420</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">903</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">427</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">204</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1451</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">316</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">401</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1925</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">926</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1908</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">470</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">881</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">296</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">186</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">20</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1747</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">336</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">390</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2544</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">788</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1304</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">427</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">744</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">273</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">207</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1897</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">283</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">447</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2194</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">655</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1831</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">516</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">790</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">147</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1734</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">382</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">387</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2867</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">913</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">944</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">327</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">719</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">304</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">183</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">608</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1302</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1540</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">462</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">470</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">524</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">547</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">693</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">723</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1523</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">365</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>75-80 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5923</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1275</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1065</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">497</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">25.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2872</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2117</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1912</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1137</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">637</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">53</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">34.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4277</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2048</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1399</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">937</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">56</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1177</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2070</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2218</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1631</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">897</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">347</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">217</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">111</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2773</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1616</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1634</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1461</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">970</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">227</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4339</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1787</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1453</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">976</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">157</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">17</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4937</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1662</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1286</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">775</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3407</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1951</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1647</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1208</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">271</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">156</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">7447</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1008</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">287</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">23.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">7579</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">931</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">213</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">37</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4835</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1659</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1308</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">814</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">144</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4847</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1690</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1181</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">800</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">228</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3847</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2106</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1543</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">968</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">293</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4789</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1719</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1167</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">773</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">281</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5380</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1512</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1111</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">731</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">26</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5258</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1510</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1094</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">809</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">88</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4781</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1768</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1325</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">853</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5144</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1499</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1089</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">839</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">187</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4370</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1858</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1323</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1005</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">177</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">23</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4362</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1822</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1292</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1018</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">215</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3417</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2148</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1648</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1207</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">270</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">57</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4327</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1789</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1242</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1010</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">347</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">34</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4939</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1706</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1159</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">613</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">239</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">88</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Overview">Zone Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Zone Summary
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Conditioned (Y/N)</th>
                        
                    
                        
                            <th>Part of Total Floor Area (Y/N)</th>
                        
                    
                        
                            <th>Volume (ft^3)</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Above Ground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Underground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Window Glass Area (ft^2)</th>
                        
                    
                        
                            <th>Lighting (W/ft^2)</th>
                        
                    
                        
                            <th>People (ft^2/person)</th>
                        
                    
                        
                            <th>Plug and Process (W/ft^2)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>29917.53</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>239398.83</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>4273.81</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.24</td>
                                
                            
                        
                            
                                
                                    <td>2173.88</td>
                                
                            
                        
                            
                                
                                    <td>0.09</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>26868.01</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>241882.52</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>26868.01</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>241882.52</td>
                                
                            
                        
                            
                                
                                    <td>       10.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>26868.01</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>241882.52</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>8435.46</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>67499.39</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2123.83</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>389.65</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>3508.16</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>389.65</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>3508.16</td>
                                
                            
                        
                            
                                
                                    <td>       10.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>389.65</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>3508.16</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>38353.0</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>153411.86</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>3198.07</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>38353.0</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>153411.86</td>
                                
                            
                        
                            
                                
                                    <td>       10.00</td>
                                
                            
                        
                            
                                
                                    <td>3198.07</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>3373.62</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>30371.32</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2159.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1247.54</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>2174.09</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>19572.09</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1439.57</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>831.62</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>3373.52</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>30370.61</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2159.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1247.54</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>2174.09</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>19572.09</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1439.57</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>831.62</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>3373.62</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>30371.32</td>
                                
                            
                        
                            
                                
                                    <td>       10.00</td>
                                
                            
                        
                            
                                
                                    <td>2159.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1247.54</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>2174.09</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>19572.09</td>
                                
                            
                        
                            
                                
                                    <td>       10.00</td>
                                
                            
                        
                            
                                
                                    <td>1439.57</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>831.62</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>3373.52</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>30370.61</td>
                                
                            
                        
                            
                                
                                    <td>       10.00</td>
                                
                            
                        
                            
                                
                                    <td>2159.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1247.54</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>2174.09</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>19572.09</td>
                                
                            
                        
                            
                                
                                    <td>       10.00</td>
                                
                            
                        
                            
                                
                                    <td>1439.57</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>831.62</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>3373.62</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>30371.32</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2159.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1247.54</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>2174.09</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>19572.09</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1439.57</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>831.62</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>3373.52</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>30370.61</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2159.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1247.54</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>2174.09</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>19572.09</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1439.57</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>831.62</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>38353.0</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>153411.86</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>3198.07</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>498588.41</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>4450225.46</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>86372.2</td>
                                
                            
                        
                            
                                
                                    <td>6397.64</td>
                                
                            
                        
                            
                                
                                    <td>49899.33</td>
                                
                            
                        
                            
                                
                                    <td>1.03</td>
                                
                            
                        
                            
                                
                                    <td>227.33</td>
                                
                            
                        
                            
                                
                                    <td>0.66</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Conditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>498588.41</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>4450225.46</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>86372.2</td>
                                
                            
                        
                            
                                
                                    <td>6397.64</td>
                                
                            
                        
                            
                                
                                    <td>49899.33</td>
                                
                            
                        
                            
                                
                                    <td>1.03</td>
                                
                            
                        
                            
                                
                                    <td>227.33</td>
                                
                            
                        
                            
                                
                                    <td>0.66</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Unconditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>460235.42</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1840941.99</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>38376.46</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Not Part of Total</td>
                                
                            
                        
                            
                                
                                    <td>460235.42</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1840941.99</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>38376.46</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Zone Sensible Heating and Cooling Sizing
                    
                
              </button>
              <div class="in" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Heating/Cooling</th>
                        
                    
                        
                            <th>Calculated Design Load</th>
                        
                    
                        
                            <th>Design Load With Sizing Factor</th>
                        
                    
                        
                            <th>Calculated Design Air Flow (ft^3/min)</th>
                        
                    
                        
                            <th>Design Air Flow  With Sizing Factor (ft^3/min)</th>
                        
                    
                        
                            <th>Date/Time Of Peak</th>
                        
                    
                        
                            <th>Outdoor Temperature at Peak Load (F)</th>
                        
                    
                        
                            <th>Outdoor Humidity Ratio at Peak Load (lbWater/lbAir)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>9.17 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>10.09 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5350.17</td>
                                
                            
                        
                            
                                
                                    <td>5886.25</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>88.0</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1794.69</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>13.77 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>15.15 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>8036.91</td>
                                
                            
                        
                            
                                
                                    <td>8842.09</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>88.0</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2284.15</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>152.03 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>167.23 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>88725.98</td>
                                
                            
                        
                            
                                
                                    <td>97597.73</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:30:00</td>
                                
                            
                        
                            
                                
                                    <td>90.66</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>22837.29</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>16.81 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>18.49 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>9808.3</td>
                                
                            
                        
                            
                                
                                    <td>10789.34</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>88.0</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>158.17 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>205.63 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>3960.19</td>
                                
                            
                        
                            
                                
                                    <td>5148.88</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>4.12 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.53 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2402.81</td>
                                
                            
                        
                            
                                
                                    <td>2642.24</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>88.0</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>716.18</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.93 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1.02 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>540.31</td>
                                
                            
                        
                            
                                
                                    <td>595.41</td>
                                
                            
                        
                            
                                
                                    <td>7/21 19:00:00</td>
                                
                            
                        
                            
                                
                                    <td>81.91</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.01 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.01 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>33.9</td>
                                
                            
                        
                            
                                
                                    <td>1/21 07:15:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>10.14 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>11.16 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5918.03</td>
                                
                            
                        
                            
                                
                                    <td>6509.2</td>
                                
                            
                        
                            
                                
                                    <td>7/21 19:00:00</td>
                                
                            
                        
                            
                                
                                    <td>81.91</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>7.89 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>10.26 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>199.17</td>
                                
                            
                        
                            
                                
                                    <td>330.55</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.06 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1.17 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>620.83</td>
                                
                            
                        
                            
                                
                                    <td>682.28</td>
                                
                            
                        
                            
                                
                                    <td>7/21 19:00:00</td>
                                
                            
                        
                            
                                
                                    <td>81.91</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>7.77 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>10.1 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>197.06</td>
                                
                            
                        
                            
                                
                                    <td>256.38</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.27 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5.8 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3074.49</td>
                                
                            
                        
                            
                                
                                    <td>3383.85</td>
                                
                            
                        
                            
                                
                                    <td>7/21 12:45:00</td>
                                
                            
                        
                            
                                
                                    <td>89.69</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>16.43 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>21.36 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>411.06</td>
                                
                            
                        
                            
                                
                                    <td>533.96</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.14 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5.65 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2998.22</td>
                                
                            
                        
                            
                                
                                    <td>3296.98</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>78.03</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>11.25 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>14.62 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>281.81</td>
                                
                            
                        
                            
                                
                                    <td>364.45</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.98 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.28 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1737.48</td>
                                
                            
                        
                            
                                
                                    <td>1911.23</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:15:00</td>
                                
                            
                        
                            
                                
                                    <td>91.04</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>16.93 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>22.01 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>423.78</td>
                                
                            
                        
                            
                                
                                    <td>548.79</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.66 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.22 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3301.21</td>
                                
                            
                        
                            
                                
                                    <td>3631.76</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>88.0</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>12.18 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>15.84 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>305.12</td>
                                
                            
                        
                            
                                
                                    <td>396.23</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>65.45 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>71.99 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>38192.81</td>
                                
                            
                        
                            
                                
                                    <td>42011.03</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:15:00</td>
                                
                            
                        
                            
                                
                                    <td>90.48</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>271.83 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>353.37 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>6833.39</td>
                                
                            
                        
                            
                                
                                    <td>8882.34</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>64.32 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>70.75 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>37533.84</td>
                                
                            
                        
                            
                                
                                    <td>41288.5</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>78.03</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>184.9 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>240.37 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>4650.94</td>
                                
                            
                        
                            
                                
                                    <td>6045.16</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>33.69 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>37.06 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>19658.97</td>
                                
                            
                        
                            
                                
                                    <td>21625.29</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:15:00</td>
                                
                            
                        
                            
                                
                                    <td>91.04</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>278.81 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>362.45 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>7009.26</td>
                                
                            
                        
                            
                                
                                    <td>9113.3</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>69.75 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>76.73 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>40705.8</td>
                                
                            
                        
                            
                                
                                    <td>44776.17</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:15:00</td>
                                
                            
                        
                            
                                
                                    <td>87.39</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>204.38 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>265.69 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>5144.64</td>
                                
                            
                        
                            
                                
                                    <td>6689.3</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>6.67 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>7.34 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3892.38</td>
                                
                            
                        
                            
                                
                                    <td>4280.14</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:15:00</td>
                                
                            
                        
                            
                                
                                    <td>90.48</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>55.38 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>72.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1398.46</td>
                                
                            
                        
                            
                                
                                    <td>1818.0</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>6.41 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>7.05 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3739.82</td>
                                
                            
                        
                            
                                
                                    <td>4112.75</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>78.03</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>36.66 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>47.65 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>925.95</td>
                                
                            
                        
                            
                                
                                    <td>1203.52</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.56 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.92 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2080.74</td>
                                
                            
                        
                            
                                
                                    <td>2288.39</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:30:00</td>
                                
                            
                        
                            
                                
                                    <td>90.66</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>56.05 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>72.86 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1415.41</td>
                                
                            
                        
                            
                                
                                    <td>1841.31</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>7.14 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>7.85 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4165.72</td>
                                
                            
                        
                            
                                
                                    <td>4583.14</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:30:00</td>
                                
                            
                        
                            
                                
                                    <td>86.77</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>36.96 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>48.05 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>934.43</td>
                                
                            
                        
                            
                                
                                    <td>1214.12</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>5.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Equipment_Detail">Zone Equipment Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_28 aria-expanded="false" aria-controls=table_28>
                
                
                    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_28>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_29 aria-expanded="false" aria-controls=table_29>
                
                
                    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_29>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_30 aria-expanded="false" aria-controls=table_30>
                
                
                    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_30>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_31 aria-expanded="false" aria-controls=table_31>
                
                
                    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_31>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_32 aria-expanded="false" aria-controls=table_32>
                
                
                    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_32>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_33 aria-expanded="false" aria-controls=table_33>
                
                
                    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_33>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_34 aria-expanded="false" aria-controls=table_34>
                
                
                    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_34>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_35 aria-expanded="false" aria-controls=table_35>
                
                
                    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_35>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_36 aria-expanded="false" aria-controls=table_36>
                
                
                    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_36>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_37 aria-expanded="false" aria-controls=table_37>
                
                
                    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_37>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_38 aria-expanded="false" aria-controls=table_38>
                
                
                    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_38>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
