  {a2b9d15f-0830-4dbb-9c95-4cdaaee37517}, !- Name
  {72fe8f6f-ef45-45cd-9c4e-0eda4f35d374}; !- HVAC Component

OS:Sizing:Zone,
  {0476cc50-bef5-4365-b5c2-d3ca633da897}, !- Handle
  {72fe8f6f-ef45-45cd-9c4e-0eda4f35d374}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c85ec7f-215c-4175-8afc-6bb03d7f4d3d}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {72fe8f6f-ef45-45cd-9c4e-0eda4f35d374}, !- Thermal Zone
  {a8d640fb-bb20-4490-a7fd-df7d3f4d7462}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8e0a0bd6-a3f2-46c2-b5f9-c86d2693a2b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {78bd48f7-44a7-49f1-be61-d30a226692fc}, !- Handle
  Space Function Office - open plan Thermostat 26, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20269e1a-19a2-4107-bd43-ab5c7bdbeee5}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae655489-994b-400b-9eee-276a1eca1955}, !- Zone Air Inlet Port List
  {d8ae8dba-417e-451a-aa14-1e4c1c07a34e}, !- Zone Air Exhaust Port List
  {453f933b-7bb5-4af5-b599-97d3651a1094}, !- Zone Air Node Name
  {2ae8b9f7-3eef-49ce-a9ca-1c02e6eaeeec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e19373f7-3a98-49e8-b9b8-a56f00a8061c}, !- Group Rendering Name
  {f0c79ce3-f79f-4df9-afec-3277d408bde3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d6d721f-f6e0-45f2-bc28-668c345e0012}, !- Handle
  Node 12,                                !- Name
  {453f933b-7bb5-4af5-b599-97d3651a1094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {453f933b-7bb5-4af5-b599-97d3651a1094}, !- Handle
  {0e6fc1b2-8ff6-48ba-8108-b155780d1855}, !- Name
  {20269e1a-19a2-4107-bd43-ab5c7bdbeee5}, !- Source Object
  11,                                     !- Outlet Port
  {5d6d721f-f6e0-45f2-bc28-668c345e0012}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae655489-994b-400b-9eee-276a1eca1955}, !- Handle
  {17285f5a-e0d6-4871-81f0-2858dbe494d1}, !- Name
  {20269e1a-19a2-4107-bd43-ab5c7bdbeee5}, !- HVAC Component
  {bb01f7e3-063f-4b72-ae0a-8e9315eed262}; !- Port 1

OS:PortList,
  {d8ae8dba-417e-451a-aa14-1e4c1c07a34e}, !- Handle
  {bcda537d-1eda-476f-9c64-85cdbdbb62a9}, !- Name
  {20269e1a-19a2-4107-bd43-ab5c7bdbeee5}; !- HVAC Component

OS:Sizing:Zone,
  {842bfafb-b233-4b10-8345-a09da6350243}, !- Handle
  {20269e1a-19a2-4107-bd43-ab5c7bdbeee5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6c36348-13dd-45f8-80e3-1a245e1fb193}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {20269e1a-19a2-4107-bd43-ab5c7bdbeee5}, !- Thermal Zone
  {97a1d304-6579-43b9-9d42-38caf2c94824}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0ce7c810-d739-4697-b14b-ede77c8dd3ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f0c79ce3-f79f-4df9-afec-3277d408bde3}, !- Handle
  Space Function Office - open plan Thermostat 27, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e3eb1a56-f4c8-4e98-aaec-6cf2200b3487}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58aee815-2ffb-406c-8cb4-d67c655547dd}, !- Zone Air Inlet Port List
  {dcdc47bc-6a73-47a3-a2f5-d32002ddd3b1}, !- Zone Air Exhaust Port List
  {eeac196b-d6c4-437b-bdd5-b8d27f1af144}, !- Zone Air Node Name
  {2bd79f8f-db64-4ad1-abaf-9790591f3b80}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d74caa17-2e0c-4313-8ef2-9942f09eab84}, !- Group Rendering Name
  {21eac74e-6f1a-4f18-a7b2-0b887ee367a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6c95eeb-6593-48b2-b6ee-72f5c164e975}, !- Handle
  Node 13,                                !- Name
  {eeac196b-d6c4-437b-bdd5-b8d27f1af144}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeac196b-d6c4-437b-bdd5-b8d27f1af144}, !- Handle
  {1b829ad1-9336-4a58-9474-adb23971c175}, !- Name
  {e3eb1a56-f4c8-4e98-aaec-6cf2200b3487}, !- Source Object
  11,                                     !- Outlet Port
  {f6c95eeb-6593-48b2-b6ee-72f5c164e975}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58aee815-2ffb-406c-8cb4-d67c655547dd}, !- Handle
  {96e8ac9d-2cf2-4030-840a-7f2e2927e21a}, !- Name
  {e3eb1a56-f4c8-4e98-aaec-6cf2200b3487}, !- HVAC Component
  {367585ea-5803-4e5c-92ec-dec7444882b2}; !- Port 1

OS:PortList,
  {dcdc47bc-6a73-47a3-a2f5-d32002ddd3b1}, !- Handle
  {86d4c542-aee4-4de3-9ceb-c664ca465803}, !- Name
  {e3eb1a56-f4c8-4e98-aaec-6cf2200b3487}; !- HVAC Component

OS:Sizing:Zone,
  {aa8885e2-4876-4f64-b139-5328cdd31c83}, !- Handle
  {e3eb1a56-f4c8-4e98-aaec-6cf2200b3487}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84b497e3-5971-438f-9b34-fdcde4e9089f}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {e3eb1a56-f4c8-4e98-aaec-6cf2200b3487}, !- Thermal Zone
  {88878401-1401-47af-aa14-e95761729f9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {07f143a8-dc4b-49f3-925d-7d1553c63717}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {21eac74e-6f1a-4f18-a7b2-0b887ee367a4}, !- Handle
  Space Function Office - open plan Thermostat 28, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3519d85-b210-4bf4-b20f-538f3d377783}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da90b2d1-1642-4361-8684-e3cef4e9d50d}, !- Zone Air Inlet Port List
  {d5463300-5154-44c8-85d2-3a5d0c204761}, !- Zone Air Exhaust Port List
  {047644d8-e356-466c-8dc8-1c0e04842a2d}, !- Zone Air Node Name
  {44b7061a-a5cb-484e-a6d1-54cff10be7f9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65aa2a66-34ce-451e-8638-64a09768b301}, !- Group Rendering Name
  {53161c78-fec8-4816-afef-7a396ecc7f20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea4381b2-4efa-4d35-9fdf-398ea0b172f6}, !- Handle
  Node 14,                                !- Name
  {047644d8-e356-466c-8dc8-1c0e04842a2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {047644d8-e356-466c-8dc8-1c0e04842a2d}, !- Handle
  {5beb5cfd-1d62-4ade-97db-99ba2067bcfb}, !- Name
  {d3519d85-b210-4bf4-b20f-538f3d377783}, !- Source Object
  11,                                     !- Outlet Port
  {ea4381b2-4efa-4d35-9fdf-398ea0b172f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da90b2d1-1642-4361-8684-e3cef4e9d50d}, !- Handle
  {c18a70d3-c0d0-45a8-9e7d-7c44eeb8679f}, !- Name
  {d3519d85-b210-4bf4-b20f-538f3d377783}, !- HVAC Component
  {617f04b8-72e4-4e53-98a2-127641d27ac8}; !- Port 1

OS:PortList,
  {d5463300-5154-44c8-85d2-3a5d0c204761}, !- Handle
  {cf5fbeda-3719-4c21-8087-f4e5d770a5fe}, !- Name
  {d3519d85-b210-4bf4-b20f-538f3d377783}; !- HVAC Component

OS:Sizing:Zone,
  {c63b9839-b0b6-4924-a699-d4c9b40af20f}, !- Handle
  {d3519d85-b210-4bf4-b20f-538f3d377783}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31b5d09f-449a-4543-a878-c63c7b90f4e0}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {d3519d85-b210-4bf4-b20f-538f3d377783}, !- Thermal Zone
  {0f95fabf-df1b-4a48-859c-3de2e7be7783}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {23d7a6d6-a810-45e9-a737-c434f8a0de06}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {53161c78-fec8-4816-afef-7a396ecc7f20}, !- Handle
  Space Function Office - open plan Thermostat 29, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {77f5dba0-fafa-43c3-8f5f-6f9943dd3aa5}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00c14091-cb4d-4c13-91dd-ed0dd0ddfeaa}, !- Zone Air Inlet Port List
  {c7136bcf-63b6-40f9-874b-0e5ca84b9758}, !- Zone Air Exhaust Port List
  {5fbc738a-dc9d-44f8-8f94-773a955fe0f6}, !- Zone Air Node Name
  {2e2646d8-2a75-4429-9bda-ceeb8e39adce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39c8001d-3ffa-4e2d-9a5a-791b665382bf}, !- Group Rendering Name
  {482c97bb-07b2-4c6b-a4ee-5d8d4d64a115}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0286a3e6-43fb-4e72-a743-d9d1fa7bb82a}, !- Handle
  Node 15,                                !- Name
  {5fbc738a-dc9d-44f8-8f94-773a955fe0f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fbc738a-dc9d-44f8-8f94-773a955fe0f6}, !- Handle
  {868e545a-5977-4dd6-a14c-06982766eee1}, !- Name
  {77f5dba0-fafa-43c3-8f5f-6f9943dd3aa5}, !- Source Object
  11,                                     !- Outlet Port
  {0286a3e6-43fb-4e72-a743-d9d1fa7bb82a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00c14091-cb4d-4c13-91dd-ed0dd0ddfeaa}, !- Handle
  {746a17c1-893e-469e-a690-3574f20a275d}, !- Name
  {77f5dba0-fafa-43c3-8f5f-6f9943dd3aa5}, !- HVAC Component
  {1fdf8c57-133d-44fa-b36d-2c621e12f2b5}; !- Port 1

OS:PortList,
  {c7136bcf-63b6-40f9-874b-0e5ca84b9758}, !- Handle
  {dcfd7ca3-b29a-4ab3-80d5-4da92b1ef6d4}, !- Name
  {77f5dba0-fafa-43c3-8f5f-6f9943dd3aa5}; !- HVAC Component

OS:Sizing:Zone,
  {c633365d-98df-46ae-a33d-013b86474fca}, !- Handle
  {77f5dba0-fafa-43c3-8f5f-6f9943dd3aa5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7b39fac-10b9-4975-aa83-6b279f5d75bf}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {77f5dba0-fafa-43c3-8f5f-6f9943dd3aa5}, !- Thermal Zone
  {18bb1158-a136-4088-a22f-59c29c51317a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03f2668e-cd0c-484d-b00c-dfcbd7dd2910}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {482c97bb-07b2-4c6b-a4ee-5d8d4d64a115}, !- Handle
  Space Function Office - open plan Thermostat 30, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed572f54-5d27-415b-9989-f32ddf253463}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94bc3b88-bd6d-4830-bbe0-2f6af87122f1}, !- Zone Air Inlet Port List
  {c4f8033d-e80a-4cb5-abdd-aa5707917818}, !- Zone Air Exhaust Port List
  {49cb054b-5938-4bd7-95fc-78f16f2b8d55}, !- Zone Air Node Name
  {74aab5b4-c266-409e-82f3-31ae159fb493}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {489bc10e-001b-4a95-9a9c-0f913bcb678f}, !- Group Rendering Name
  {68f9b129-e760-4b4d-8abb-61f40a26dc76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e05ac4ff-635e-41a0-8a07-da45ce78099d}, !- Handle
  Node 16,                                !- Name
  {49cb054b-5938-4bd7-95fc-78f16f2b8d55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49cb054b-5938-4bd7-95fc-78f16f2b8d55}, !- Handle
  {cd05e561-88d0-473b-8580-6190e83a6685}, !- Name
  {ed572f54-5d27-415b-9989-f32ddf253463}, !- Source Object
  11,                                     !- Outlet Port
  {e05ac4ff-635e-41a0-8a07-da45ce78099d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94bc3b88-bd6d-4830-bbe0-2f6af87122f1}, !- Handle
  {a04137f8-8c8a-406e-8e72-be4621dfbd4d}, !- Name
  {ed572f54-5d27-415b-9989-f32ddf253463}, !- HVAC Component
  {3d46a102-d818-400f-b989-8c253ded3e6b}; !- Port 1

OS:PortList,
  {c4f8033d-e80a-4cb5-abdd-aa5707917818}, !- Handle
  {05688c53-0ccb-4557-a8aa-8351c5d191fb}, !- Name
  {ed572f54-5d27-415b-9989-f32ddf253463}; !- HVAC Component

OS:Sizing:Zone,
  {c1a1ff3e-a716-45d7-9b9b-02a00cba7cd4}, !- Handle
  {ed572f54-5d27-415b-9989-f32ddf253463}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {132755ab-55e0-4b28-aa21-9192baddf0d2}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ed572f54-5d27-415b-9989-f32ddf253463}, !- Thermal Zone
  {dab4c3ac-2c85-4a0b-8a00-bf4615da3f8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a3d2287e-be37-42d5-930a-49ad15f1ea57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {68f9b129-e760-4b4d-8abb-61f40a26dc76}, !- Handle
  Space Function Office - open plan Thermostat 31, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a9d37fe2-bdb9-40c2-ac59-1408e8bb8fa7}, !- Handle
  Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b3651de-e0d5-49bb-ac77-88e4c8bc288d}, !- Zone Air Inlet Port List
  {53065196-5ade-4dc4-8a4f-741e698ef3cc}, !- Zone Air Exhaust Port List
  {d4538896-2379-4727-a0f9-d6f9cbd28dce}, !- Zone Air Node Name
  {2f16a166-2a01-40ea-9e52-c8f2273f5af2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7da0325-b529-4f0c-8c21-86dd3b7af9f6}, !- Group Rendering Name
  {7afaaad3-0943-4b88-8ad7-def5fef71b68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab0a9950-f7fc-48b7-a809-ad63dfc1bda0}, !- Handle
  Node 17,                                !- Name
  {d4538896-2379-4727-a0f9-d6f9cbd28dce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4538896-2379-4727-a0f9-d6f9cbd28dce}, !- Handle
  {ed0d0a1a-0c89-4fbb-890c-d317524da44c}, !- Name
  {a9d37fe2-bdb9-40c2-ac59-1408e8bb8fa7}, !- Source Object
  11,                                     !- Outlet Port
  {ab0a9950-f7fc-48b7-a809-ad63dfc1bda0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b3651de-e0d5-49bb-ac77-88e4c8bc288d}, !- Handle
  {e0d04d5d-dd34-4be9-8015-a56acb728c12}, !- Name
  {a9d37fe2-bdb9-40c2-ac59-1408e8bb8fa7}, !- HVAC Component
  {d410147f-a156-4d63-ac01-ec167ae02f08}; !- Port 1

OS:PortList,
  {53065196-5ade-4dc4-8a4f-741e698ef3cc}, !- Handle
  {74c9863e-5e43-44d6-85b6-da990d0f4803}, !- Name
  {a9d37fe2-bdb9-40c2-ac59-1408e8bb8fa7}; !- HVAC Component

OS:Sizing:Zone,
  {deec1085-c810-4c08-bc58-beb0cbb99d28}, !- Handle
  {a9d37fe2-bdb9-40c2-ac59-1408e8bb8fa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e9b4dc1-7a20-4e78-9056-e74be58d8836}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a9d37fe2-bdb9-40c2-ac59-1408e8bb8fa7}, !- Thermal Zone
  {9161f812-ed68-43f8-9215-638b01ad60b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {472a03c7-1308-4dbe-90ce-d804260b4b48}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7afaaad3-0943-4b88-8ad7-def5fef71b68}, !- Handle
  Space Function Office - open plan Thermostat 32, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9dfd8e4-c48d-4d54-a617-35dd9cf24999}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20717693-f290-497f-a021-b53b5612c6c1}, !- Zone Air Inlet Port List
  {699e4842-bc87-4364-bad7-324efb573e63}, !- Zone Air Exhaust Port List
  {ecaafd60-809f-49df-9860-575883743415}, !- Zone Air Node Name
  {12a26b4a-eef2-4800-92aa-25e464423fd8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5fff65b-2ce8-46f1-94a1-488c5856e347}, !- Group Rendering Name
  {9b9f4fca-13a4-4e9f-bf07-7590e011e516}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {622f7b2c-5b03-4316-90ef-be3a3597662f}, !- Handle
  Node 18,                                !- Name
  {ecaafd60-809f-49df-9860-575883743415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecaafd60-809f-49df-9860-575883743415}, !- Handle
  {f5c9e286-a7e1-4c62-b0f9-30c2ae8d8dc7}, !- Name
  {b9dfd8e4-c48d-4d54-a617-35dd9cf24999}, !- Source Object
  11,                                     !- Outlet Port
  {622f7b2c-5b03-4316-90ef-be3a3597662f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20717693-f290-497f-a021-b53b5612c6c1}, !- Handle
  {c02a561a-937b-4bae-b31c-64c7fc53276f}, !- Name
  {b9dfd8e4-c48d-4d54-a617-35dd9cf24999}, !- HVAC Component
  {10b86825-2c24-4bc5-96ee-5633de43376e}; !- Port 1

OS:PortList,
  {699e4842-bc87-4364-bad7-324efb573e63}, !- Handle
  {8af9b542-7d69-4ad2-a2c0-b18b001749c1}, !- Name
  {b9dfd8e4-c48d-4d54-a617-35dd9cf24999}; !- HVAC Component

OS:Sizing:Zone,
  {d79b1567-1418-4f52-bc02-1a64e1a6e1ca}, !- Handle
  {b9dfd8e4-c48d-4d54-a617-35dd9cf24999}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df9b8037-0de2-4467-93b5-beef688245a7}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {b9dfd8e4-c48d-4d54-a617-35dd9cf24999}, !- Thermal Zone
  {e70e3622-04b2-4706-93f6-7148516ace57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4279d02e-aee3-499e-a9b3-a7f3953c0a90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9b9f4fca-13a4-4e9f-bf07-7590e011e516}, !- Handle
  Space Function Office - open plan Thermostat 33, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e390adc-a0f7-45a3-a9a0-83a4d005a4c1}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fde4209-4dc0-45f3-ba8d-11a4b9fd937f}, !- Zone Air Inlet Port List
  {a38338dd-fbff-4b62-9b07-687f9938f47c}, !- Zone Air Exhaust Port List
  {aa8f851d-1a3e-47b5-aa76-86d2dff8778c}, !- Zone Air Node Name
  {7d6f959f-89c5-4e39-b6da-8474fa0777f7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0490803a-7653-4d31-8586-6d84007f3cc6}, !- Group Rendering Name
  {e01363e3-103c-4e0a-b6d7-0530cb842064}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d00e36d-d689-463a-8e5d-d14c6db41f78}, !- Handle
  Node 19,                                !- Name
  {aa8f851d-1a3e-47b5-aa76-86d2dff8778c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa8f851d-1a3e-47b5-aa76-86d2dff8778c}, !- Handle
  {67d7a925-f593-4851-b66d-7b37caf6138b}, !- Name
  {2e390adc-a0f7-45a3-a9a0-83a4d005a4c1}, !- Source Object
  11,                                     !- Outlet Port
  {2d00e36d-d689-463a-8e5d-d14c6db41f78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fde4209-4dc0-45f3-ba8d-11a4b9fd937f}, !- Handle
  {08575a79-f6a6-4d0a-affa-f65c7da4ff9d}, !- Name
  {2e390adc-a0f7-45a3-a9a0-83a4d005a4c1}, !- HVAC Component
  {eae7761a-7dfd-43ab-9132-ca05a6cb47aa}; !- Port 1

OS:PortList,
  {a38338dd-fbff-4b62-9b07-687f9938f47c}, !- Handle
  {b0af9373-5804-414e-9147-0fed626179b1}, !- Name
  {2e390adc-a0f7-45a3-a9a0-83a4d005a4c1}; !- HVAC Component

OS:Sizing:Zone,
  {65a64790-a150-479f-8691-0ee2b940f28b}, !- Handle
  {2e390adc-a0f7-45a3-a9a0-83a4d005a4c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {936f4f47-3ae3-4753-a8db-0b98109c9235}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {2e390adc-a0f7-45a3-a9a0-83a4d005a4c1}, !- Thermal Zone
  {e2df78b8-9d4a-45e2-9067-72006b551232}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b797c109-caa2-4d5a-bc81-711bb8b6b9ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e01363e3-103c-4e0a-b6d7-0530cb842064}, !- Handle
  Space Function Office - open plan Thermostat 34, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79f5c271-aa9c-4e62-955b-04f142d41602}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1800d0ba-9404-48de-8c6b-f195ef95ac05}, !- Zone Air Inlet Port List
  {5b2e7aaa-bccb-49d0-be16-6ee6e921f0ca}, !- Zone Air Exhaust Port List
  {30eab126-a3fc-4abe-a82a-2c3463a0ee45}, !- Zone Air Node Name
  {a14de9cb-26c5-4e69-a5d8-59325369fa97}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54d65a38-ebac-4b16-9e5b-751f8947941e}, !- Group Rendering Name
  {bd370918-001a-4fc9-9017-04c8643e2fec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a8a6e08-c840-4dd4-8e47-70b51347cd40}, !- Handle
  Node 20,                                !- Name
  {30eab126-a3fc-4abe-a82a-2c3463a0ee45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30eab126-a3fc-4abe-a82a-2c3463a0ee45}, !- Handle
  {5ed26926-7c1b-4712-97f3-1dabf36b97f6}, !- Name
  {79f5c271-aa9c-4e62-955b-04f142d41602}, !- Source Object
  11,                                     !- Outlet Port
  {9a8a6e08-c840-4dd4-8e47-70b51347cd40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1800d0ba-9404-48de-8c6b-f195ef95ac05}, !- Handle
  {b15e1376-5ea7-4f55-95ec-36e9f1f018e9}, !- Name
  {79f5c271-aa9c-4e62-955b-04f142d41602}, !- HVAC Component
  {b1db0ff8-57ac-49a6-9ffc-5edf12ce2b4e}; !- Port 1

OS:PortList,
  {5b2e7aaa-bccb-49d0-be16-6ee6e921f0ca}, !- Handle
  {a63ee7af-ad49-41af-8b7d-79303da0f21b}, !- Name
  {79f5c271-aa9c-4e62-955b-04f142d41602}; !- HVAC Component

OS:Sizing:Zone,
  {f8dd5871-79a8-4542-8d13-cfe805a827f4}, !- Handle
  {79f5c271-aa9c-4e62-955b-04f142d41602}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac689936-0dc9-4580-a0d1-c0fab2818a61}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {79f5c271-aa9c-4e62-955b-04f142d41602}, !- Thermal Zone
  {6ff4fe37-3676-43df-8827-2de155949aee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dffbb09d-a0ad-42fe-bf5c-115f883ff6ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bd370918-001a-4fc9-9017-04c8643e2fec}, !- Handle
  Space Function Office - open plan Thermostat 35, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c347814-39a6-4d00-b194-16d263f0b649}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11693558-7d9c-4763-ac69-96d96d6a9cde}, !- Zone Air Inlet Port List
  {8b88f066-8e2f-4dcf-b0db-69406f5ce2f0}, !- Zone Air Exhaust Port List
  {10511921-5456-4d4d-bbf8-207ec1e67a91}, !- Zone Air Node Name
  {4f40cecb-4b4d-4dc6-b04d-9363fdb9f14a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {512f3dd1-3f43-45f0-ac48-cd82a59300eb}, !- Group Rendering Name
  {1438f8ba-c22a-491a-b8a0-509e442fea40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11569c32-550d-4c22-a66b-c09e91aa6f46}, !- Handle
  Node 21,                                !- Name
  {10511921-5456-4d4d-bbf8-207ec1e67a91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10511921-5456-4d4d-bbf8-207ec1e67a91}, !- Handle
  {87c6d799-240a-4426-8490-62ad3672c89f}, !- Name
  {2c347814-39a6-4d00-b194-16d263f0b649}, !- Source Object
  11,                                     !- Outlet Port
  {11569c32-550d-4c22-a66b-c09e91aa6f46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11693558-7d9c-4763-ac69-96d96d6a9cde}, !- Handle
  {c7c497c0-5ed4-4e3e-b5a8-fa7a9a57d238}, !- Name
  {2c347814-39a6-4d00-b194-16d263f0b649}, !- HVAC Component
  {3ef880a2-eab9-4eb3-b161-46c730857d2b}; !- Port 1

OS:PortList,
  {8b88f066-8e2f-4dcf-b0db-69406f5ce2f0}, !- Handle
  {cd2147fc-0121-468a-8f80-dec42b60634e}, !- Name
  {2c347814-39a6-4d00-b194-16d263f0b649}; !- HVAC Component

OS:Sizing:Zone,
  {4d7d5e65-5fba-4513-b8c1-898a8cbe9e1d}, !- Handle
  {2c347814-39a6-4d00-b194-16d263f0b649}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f50e6599-6941-4287-9e84-99e6cfd0560f}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {2c347814-39a6-4d00-b194-16d263f0b649}, !- Thermal Zone
  {d2c1c8c9-ab96-4f61-bf63-cfa46764b0e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {49ea0870-2a59-49a4-951c-efb0af169c1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1438f8ba-c22a-491a-b8a0-509e442fea40}, !- Handle
  Space Function Office - open plan Thermostat 36, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eaeee8da-8253-4971-93df-85f33b42ba65}, !- Handle
  Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b836a87-470f-499a-9321-94d651c4ffbb}, !- Zone Air Inlet Port List
  {5a07159c-981a-4b4d-818f-27349698e44a}, !- Zone Air Exhaust Port List
  {b99829d6-a239-42eb-93b8-843a09b30e00}, !- Zone Air Node Name
  {6f9456fb-f177-4ed0-be64-a09994c07564}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b76947e2-471d-4285-97c9-28c22f920d11}, !- Group Rendering Name
  {ff639c9e-c99b-4f5c-b84a-3563e60ab215}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34432c1c-9de7-4c2a-8e9d-3f1fee219e25}, !- Handle
  Node 22,                                !- Name
  {b99829d6-a239-42eb-93b8-843a09b30e00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b99829d6-a239-42eb-93b8-843a09b30e00}, !- Handle
  {cb27df7a-77d8-451d-a89c-664cf9ed7c29}, !- Name
  {eaeee8da-8253-4971-93df-85f33b42ba65}, !- Source Object
  11,                                     !- Outlet Port
  {34432c1c-9de7-4c2a-8e9d-3f1fee219e25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b836a87-470f-499a-9321-94d651c4ffbb}, !- Handle
  {d0feaec5-6e2c-4ef7-a846-3328403fbbe3}, !- Name
  {eaeee8da-8253-4971-93df-85f33b42ba65}, !- HVAC Component
  {6e3ba225-11e6-4be9-8a2e-d3d8e93557b3}; !- Port 1

OS:PortList,
  {5a07159c-981a-4b4d-818f-27349698e44a}, !- Handle
  {1ff63ec2-f2a3-4d32-891d-dfa5edcb2581}, !- Name
  {eaeee8da-8253-4971-93df-85f33b42ba65}; !- HVAC Component

OS:Sizing:Zone,
  {fe7a9d1f-ec92-4f70-a279-25fecf40e8d0}, !- Handle
  {eaeee8da-8253-4971-93df-85f33b42ba65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1ba5e75-88ea-48b0-a054-cb7d3e0b68c6}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {eaeee8da-8253-4971-93df-85f33b42ba65}, !- Thermal Zone
  {54e04c96-013b-4129-8b33-4120c612f086}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7223fb74-1908-4293-9d93-3a44b15f9ab6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ff639c9e-c99b-4f5c-b84a-3563e60ab215}, !- Handle
  Space Function Office - open plan Thermostat 37, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {574cafc1-a07b-4b9e-bce0-365898607dc8}, !- Handle
  Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b4d4987-23fb-4f01-bbc0-6973c01791b1}, !- Zone Air Inlet Port List
  {166a2e1a-23af-4eb6-8258-5b1cdb8ca904}, !- Zone Air Exhaust Port List
  {dabe5b6d-5a91-4ebb-bfbd-54d53440c209}, !- Zone Air Node Name
  {0911b108-0cf9-44db-b2c8-a96d2ce940e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b72d4d4f-9bbc-4a5d-9686-0908b619aedf}, !- Group Rendering Name
  {4a3b948a-160b-4bc6-96a3-2f18395572ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3ab5ebb-76e4-4371-93c9-02d6e3cfc106}, !- Handle
  Node 23,                                !- Name
  {dabe5b6d-5a91-4ebb-bfbd-54d53440c209}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dabe5b6d-5a91-4ebb-bfbd-54d53440c209}, !- Handle
  {3ae8d08c-d150-403b-a750-1bfcfa5da4a3}, !- Name
  {574cafc1-a07b-4b9e-bce0-365898607dc8}, !- Source Object
  11,                                     !- Outlet Port
  {f3ab5ebb-76e4-4371-93c9-02d6e3cfc106}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b4d4987-23fb-4f01-bbc0-6973c01791b1}, !- Handle
  {1440bcc5-9c21-49e4-95ec-00cc53dc074a}, !- Name
  {574cafc1-a07b-4b9e-bce0-365898607dc8}, !- HVAC Component
  {31b2bd77-685d-41b3-bb47-890be6949343}; !- Port 1

OS:PortList,
  {166a2e1a-23af-4eb6-8258-5b1cdb8ca904}, !- Handle
  {08a3dc76-495f-4854-94ae-74907964eb0b}, !- Name
  {574cafc1-a07b-4b9e-bce0-365898607dc8}; !- HVAC Component

OS:Sizing:Zone,
  {7edd81fd-bf83-4624-ad94-b82e3fe4e13b}, !- Handle
  {574cafc1-a07b-4b9e-bce0-365898607dc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25f835c7-56f9-4c2e-a5f8-8e0c829b78ad}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {574cafc1-a07b-4b9e-bce0-365898607dc8}, !- Thermal Zone
  {ac03a1e3-4c11-4764-9dc6-0a3c8526146c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9cdcd2b4-9f51-4404-80bd-cb5f93970223}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4a3b948a-160b-4bc6-96a3-2f18395572ba}, !- Handle
  Space Function Office - open plan Thermostat 38, !- Name
  {6ecd43a6-4eb4-48c9-b8fe-dc1f93e13516}, !- Heating Setpoint Temperature Schedule Name
  {30e249bf-bd51-44be-8c2f-7984a52943f1}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {7a425042-2798-453d-b863-ac25fb1b5418}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {168c14e1-d832-4d3e-8df1-6117394c700b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9ecc89a0-97de-41ea-887a-f7f2ccdcbab8}, !- Plant Side Inlet Node Name
  {4afa94ef-2629-41ab-8163-47ae5a1ac07a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {18c3659e-b05d-4c6a-90e1-e6ea02d859a0}, !- Demand Side Inlet Node Name
  {eecc05c4-5efa-4019-8992-90d0745b6865}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1b5d1ea5-4fc3-437c-ae2d-7ab9b4981f80}, !- Demand Mixer Name
  {1ad9686e-5d33-4758-b1e8-37404bc0f4e3}, !- Demand Splitter Name
  {b00373a0-0747-4ad2-af21-80e233879567}, !- Supply Mixer Name
  {9320815b-a79d-45e3-9153-d392e98a8080}; !- Supply Splitter Name

OS:Sizing:Plant,
  {72717e91-5f23-404c-bfa5-358ffbe17cc8}, !- Handle
  {7a425042-2798-453d-b863-ac25fb1b5418}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {2129577e-a8a0-4d93-9c2a-67ae29cac444}, !- Handle
  Node 24,                                !- Name
  {9ecc89a0-97de-41ea-887a-f7f2ccdcbab8}, !- Inlet Port
  {d8fa5968-171f-452d-92d7-a604e1510477}; !- Outlet Port

OS:Node,
  {168c14e1-d832-4d3e-8df1-6117394c700b}, !- Handle
  Node 25,                                !- Name
  {eeed6e46-9e7a-4ccc-8ebb-889c26b4acd1}, !- Inlet Port
  {4afa94ef-2629-41ab-8163-47ae5a1ac07a}; !- Outlet Port

OS:Node,
  {0c0f0283-5c4a-4633-bc36-54a8cc77ad45}, !- Handle
  Node 26,                                !- Name
  {dd5ca599-ce92-4acb-b2b2-e97dd6b7321d}, !- Inlet Port
  {bc1bff86-a372-40aa-819f-aa867946dcd7}; !- Outlet Port

OS:Connector:Mixer,
  {b00373a0-0747-4ad2-af21-80e233879567}, !- Handle
  Connector Mixer 1,                      !- Name
  {3810bbb8-2d0b-452c-b423-129ca9c721a0}, !- Outlet Branch Name
  {158e52fb-3312-4b25-9855-946248e1e17e}, !- Inlet Branch Name 1
  {1787712f-decb-49f4-95ad-a2264c3dd5c6}, !- Inlet Branch Name 2
  {9ae519d5-3bcd-4476-bf56-8101c8f2120d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9320815b-a79d-45e3-9153-d392e98a8080}, !- Handle
  Connector Splitter 1,                   !- Name
  {23683e2d-48e1-41b7-a4ec-1da60caf6c9e}, !- Inlet Branch Name
  {dd5ca599-ce92-4acb-b2b2-e97dd6b7321d}, !- Outlet Branch Name 1
  {995c3303-43e2-4738-b0fc-6394b7d7c7ad}, !- Outlet Branch Name 2
  {a167aac5-c1af-4bb0-be33-84d3feece935}; !- Outlet Branch Name 3

OS:Connection,
  {9ecc89a0-97de-41ea-887a-f7f2ccdcbab8}, !- Handle
  {3dd355ed-df5c-4707-b836-9e3056c19d88}, !- Name
  {7a425042-2798-453d-b863-ac25fb1b5418}, !- Source Object
  14,                                     !- Outlet Port
  {2129577e-a8a0-4d93-9c2a-67ae29cac444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5ca599-ce92-4acb-b2b2-e97dd6b7321d}, !- Handle
  {54c5bec5-1136-4f0a-805f-4e17d6152df2}, !- Name
  {9320815b-a79d-45e3-9153-d392e98a8080}, !- Source Object
  3,                                      !- Outlet Port
  {0c0f0283-5c4a-4633-bc36-54a8cc77ad45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afa94ef-2629-41ab-8163-47ae5a1ac07a}, !- Handle
  {6dd92271-741c-4fd4-9ce4-47c99e9dc705}, !- Name
  {168c14e1-d832-4d3e-8df1-6117394c700b}, !- Source Object
  3,                                      !- Outlet Port
  {7a425042-2798-453d-b863-ac25fb1b5418}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1988ac45-d485-4876-abd9-24fe2bbecea2}, !- Handle
  Node 27,                                !- Name
  {18c3659e-b05d-4c6a-90e1-e6ea02d859a0}, !- Inlet Port
  {64cce6fe-e72a-4edc-bb9c-d715af0fe5d2}; !- Outlet Port

OS:Node,
  {ae22e0a5-faad-46bc-abe3-b63578cab9eb}, !- Handle
  Node 28,                                !- Name
  {0d4e83e9-4961-407a-bec3-482405cb09c2}, !- Inlet Port
  {eecc05c4-5efa-4019-8992-90d0745b6865}; !- Outlet Port

OS:Node,
  {86fb4949-8e33-49c0-88b3-ad5b4c15504e}, !- Handle
  Node 29,                                !- Name
  {830eabae-27c3-4382-840f-c38f65b7dbf0}, !- Inlet Port
  {0608bb7d-b72c-46e3-9916-162f08936286}; !- Outlet Port

OS:Connector:Mixer,
  {1b5d1ea5-4fc3-437c-ae2d-7ab9b4981f80}, !- Handle
  Connector Mixer 2,                      !- Name
  {0d4e83e9-4961-407a-bec3-482405cb09c2}, !- Outlet Branch Name
  {6300ac42-07a2-4c44-bbcb-cc993660367f}, !- Inlet Branch Name 1
  {82e5968a-212f-45c4-93f3-edfb73c0c8c3}, !- Inlet Branch Name 2
  {67114f04-e296-4318-acb3-31eb829f64b3}, !- Inlet Branch Name 3
  {4801c507-921b-46cd-9041-b227624dc061}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {1ad9686e-5d33-4758-b1e8-37404bc0f4e3}, !- Handle
  Connector Splitter 2,                   !- Name
  {64cce6fe-e72a-4edc-bb9c-d715af0fe5d2}, !- Inlet Branch Name
  {830eabae-27c3-4382-840f-c38f65b7dbf0}, !- Outlet Branch Name 1
  {57da14b9-c1bd-4399-be51-c23b8826e4d1}, !- Outlet Branch Name 2
  {14151f60-46db-4004-af21-8f4799b6259a}, !- Outlet Branch Name 3
  {b6dd8531-4988-43b2-908b-0e262461800d}; !- Outlet Branch Name 4

OS:Connection,
  {18c3659e-b05d-4c6a-90e1-e6ea02d859a0}, !- Handle
  {3143ed22-e7ba-4eed-bec2-c3a69094d7ba}, !- Name
  {7a425042-2798-453d-b863-ac25fb1b5418}, !- Source Object
  17,                                     !- Outlet Port
  {1988ac45-d485-4876-abd9-24fe2bbecea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64cce6fe-e72a-4edc-bb9c-d715af0fe5d2}, !- Handle
  {9629e8ea-d41d-4cda-b3ee-d4961487a6c7}, !- Name
  {1988ac45-d485-4876-abd9-24fe2bbecea2}, !- Source Object
  3,                                      !- Outlet Port
  {1ad9686e-5d33-4758-b1e8-37404bc0f4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {830eabae-27c3-4382-840f-c38f65b7dbf0}, !- Handle
  {72e3b8bf-acbe-4713-8e8d-0a9fdd55f79b}, !- Name
  {1ad9686e-5d33-4758-b1e8-37404bc0f4e3}, !- Source Object
  3,                                      !- Outlet Port
  {86fb4949-8e33-49c0-88b3-ad5b4c15504e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4e83e9-4961-407a-bec3-482405cb09c2}, !- Handle
  {d4f9edd2-af24-4431-8a29-14ffdb30f9a3}, !- Name
  {1b5d1ea5-4fc3-437c-ae2d-7ab9b4981f80}, !- Source Object
  2,                                      !- Outlet Port
  {ae22e0a5-faad-46bc-abe3-b63578cab9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eecc05c4-5efa-4019-8992-90d0745b6865}, !- Handle
  {937f8a6a-c01e-4776-adcb-e02aa034b2ce}, !- Name
  {ae22e0a5-faad-46bc-abe3-b63578cab9eb}, !- Source Object
  3,                                      !- Outlet Port
  {7a425042-2798-453d-b863-ac25fb1b5418}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {2ec45994-9c8a-46f2-90a7-a4c18b501bc4}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {d8fa5968-171f-452d-92d7-a604e1510477}, !- Inlet Node Name
  {ca368cd5-f2f7-40f8-87be-2b237d8ed240}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Chiller:Electric:EIR,
  {4fc2b29a-59b2-4716-90b4-02349122fe3b}, !- Handle
  Primary Chiller WaterCooled Scroll 555tons 0.6kW/ton, !- Name
  1951431.92135031,                       !- Reference Capacity {W}
  5.67258064516129,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {f69e862a-8601-4a17-901d-e7b37e1fb06f}, !- Cooling Capacity Function of Temperature Curve Name
  {31921744-85fc-42b8-ab5e-12dc3288683c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5ea1b3b3-6bbe-4ecc-a144-7f0d016947c3}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {bc1bff86-a372-40aa-819f-aa867946dcd7}, !- Chilled Water Inlet Node Name
  {f4260cd2-5696-45e8-8342-9bec45c9571b}, !- Chilled Water Outlet Node Name
  {decafe0e-45e7-423b-9567-17105dc9ef6e}, !- Condenser Inlet Node Name
  {7d767799-0672-4981-a765-d4b3547ece6e}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c35a63cb-c11e-41c9-bd67-b4b62c21e7c9}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {49e83fa4-d46f-4a38-9f9a-905b0fbe9009}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff2b2cf1-7bc4-4ee8-be84-5af2da94aca3}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {f77f55d7-fb22-4737-a75b-e9ab23303283}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {602d91a2-9cfe-4ba2-addc-70c638c228b2}, !- Cooling Capacity Function of Temperature Curve Name
  {da6c7f69-5c22-441a-a973-1a356cc33655}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {2dd2b119-e253-4b26-a1a4-079c1d9e77f7}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {6646d19b-8992-4481-8d72-e557a7790195}, !- Chilled Water Inlet Node Name
  {abf1607c-7e32-43c3-9aa2-9da648616c63}, !- Chilled Water Outlet Node Name
  {0f5ad684-0a76-4ccc-940f-683053bf6039}, !- Condenser Inlet Node Name
  {2112b8e3-b7bf-43e4-8566-83408d71d750}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {693696ed-e3c2-4be5-a94a-47319dd51606}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {826c6494-a797-49cd-9206-99ec0c8df81e}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98bd494c-edbc-485b-832b-6f1acad437c3}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {c66cd291-7477-46fa-a177-5f134185efb1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7987077d-7d89-484e-84b8-6aa135f617f8}, !- Inlet Node Name
  {f85eee1b-cb25-4f64-bfd1-59267cc78ee8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {132c9536-8e3a-4fca-a162-ed125a85757b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6d36dee7-77aa-47d9-82f1-abbdbfb6eeec}, !- Inlet Node Name
  {eeed6e46-9e7a-4ccc-8ebb-889c26b4acd1}; !- Outlet Node Name

OS:Node,
  {71a8d0e5-de6b-429b-88d2-ab6bce5f8ac5}, !- Handle
  Node 30,                                !- Name
  {ca368cd5-f2f7-40f8-87be-2b237d8ed240}, !- Inlet Port
  {23683e2d-48e1-41b7-a4ec-1da60caf6c9e}; !- Outlet Port

OS:Connection,
  {d8fa5968-171f-452d-92d7-a604e1510477}, !- Handle
  {94d0adf5-c840-4346-9f60-f272b868313f}, !- Name
  {2129577e-a8a0-4d93-9c2a-67ae29cac444}, !- Source Object
  3,                                      !- Outlet Port
  {2ec45994-9c8a-46f2-90a7-a4c18b501bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca368cd5-f2f7-40f8-87be-2b237d8ed240}, !- Handle
  {7dad619d-a73e-46e3-870d-5800b1d7017a}, !- Name
  {2ec45994-9c8a-46f2-90a7-a4c18b501bc4}, !- Source Object
  3,                                      !- Outlet Port
  {71a8d0e5-de6b-429b-88d2-ab6bce5f8ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23683e2d-48e1-41b7-a4ec-1da60caf6c9e}, !- Handle
  {73c4c0ca-38bc-4bdc-b766-0533f1c3a33e}, !- Name
  {71a8d0e5-de6b-429b-88d2-ab6bce5f8ac5}, !- Source Object
  3,                                      !- Outlet Port
  {9320815b-a79d-45e3-9153-d392e98a8080}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5c7e1c9-6169-4e76-97de-0be3faf5a9c4}, !- Handle
  Node 31,                                !- Name
  {f4260cd2-5696-45e8-8342-9bec45c9571b}, !- Inlet Port
  {158e52fb-3312-4b25-9855-946248e1e17e}; !- Outlet Port

OS:Connection,
  {bc1bff86-a372-40aa-819f-aa867946dcd7}, !- Handle
  {a0125b37-633f-4855-b9ad-2c7acae1d772}, !- Name
  {0c0f0283-5c4a-4633-bc36-54a8cc77ad45}, !- Source Object
  3,                                      !- Outlet Port
  {4fc2b29a-59b2-4716-90b4-02349122fe3b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {f4260cd2-5696-45e8-8342-9bec45c9571b}, !- Handle
  {4f7e8ca3-08ef-466a-b1bf-d03a25543cdf}, !- Name
  {4fc2b29a-59b2-4716-90b4-02349122fe3b}, !- Source Object
  16,                                     !- Outlet Port
  {a5c7e1c9-6169-4e76-97de-0be3faf5a9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158e52fb-3312-4b25-9855-946248e1e17e}, !- Handle
  {60725403-0b4a-4a95-b21f-0e5022c023f5}, !- Name
  {a5c7e1c9-6169-4e76-97de-0be3faf5a9c4}, !- Source Object
  3,                                      !- Outlet Port
  {b00373a0-0747-4ad2-af21-80e233879567}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62b6e10a-dc76-4a90-97fa-6db192e58d9e}, !- Handle
  Node 32,                                !- Name
  {995c3303-43e2-4738-b0fc-6394b7d7c7ad}, !- Inlet Port
  {6646d19b-8992-4481-8d72-e557a7790195}; !- Outlet Port

OS:Connection,
  {995c3303-43e2-4738-b0fc-6394b7d7c7ad}, !- Handle
  {f4e7cf22-9af5-4940-9467-1c7fe9293c83}, !- Name
  {9320815b-a79d-45e3-9153-d392e98a8080}, !- Source Object
  4,                                      !- Outlet Port
  {62b6e10a-dc76-4a90-97fa-6db192e58d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {580d0956-2a0d-4793-b9e9-9b112579e8ce}, !- Handle
  Node 33,                                !- Name
  {abf1607c-7e32-43c3-9aa2-9da648616c63}, !- Inlet Port
  {1787712f-decb-49f4-95ad-a2264c3dd5c6}; !- Outlet Port

OS:Connection,
  {6646d19b-8992-4481-8d72-e557a7790195}, !- Handle
  {9b06fe1d-2c19-4797-b7ec-84420d1e4047}, !- Name
  {62b6e10a-dc76-4a90-97fa-6db192e58d9e}, !- Source Object
  3,                                      !- Outlet Port
  {f77f55d7-fb22-4737-a75b-e9ab23303283}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {abf1607c-7e32-43c3-9aa2-9da648616c63}, !- Handle
  {dc67d86c-0260-4252-8162-7c4251e79aa8}, !- Name
  {f77f55d7-fb22-4737-a75b-e9ab23303283}, !- Source Object
  16,                                     !- Outlet Port
  {580d0956-2a0d-4793-b9e9-9b112579e8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1787712f-decb-49f4-95ad-a2264c3dd5c6}, !- Handle
  {e750a640-2c4e-4316-84f8-53702553d4f8}, !- Name
  {580d0956-2a0d-4793-b9e9-9b112579e8ce}, !- Source Object
  3,                                      !- Outlet Port
  {b00373a0-0747-4ad2-af21-80e233879567}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b42163a0-2a4b-4daa-9e7b-d3dcea686b0b}, !- Handle
  Node 34,                                !- Name
  {a167aac5-c1af-4bb0-be33-84d3feece935}, !- Inlet Port
  {7987077d-7d89-484e-84b8-6aa135f617f8}; !- Outlet Port

OS:Connection,
  {a167aac5-c1af-4bb0-be33-84d3feece935}, !- Handle
  {15fd0f40-32e4-4c2b-804a-042e14ec2172}, !- Name
  {9320815b-a79d-45e3-9153-d392e98a8080}, !- Source Object
  5,                                      !- Outlet Port
  {b42163a0-2a4b-4daa-9e7b-d3dcea686b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe8fcfb9-4420-4024-ab84-75c3d1335f5f}, !- Handle
  Node 35,                                !- Name
  {f85eee1b-cb25-4f64-bfd1-59267cc78ee8}, !- Inlet Port
  {9ae519d5-3bcd-4476-bf56-8101c8f2120d}; !- Outlet Port

OS:Connection,
  {7987077d-7d89-484e-84b8-6aa135f617f8}, !- Handle
  {dd699df8-6d5f-4c05-8091-b6352cdd5d8b}, !- Name
  {b42163a0-2a4b-4daa-9e7b-d3dcea686b0b}, !- Source Object
  3,                                      !- Outlet Port
  {c66cd291-7477-46fa-a177-5f134185efb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f85eee1b-cb25-4f64-bfd1-59267cc78ee8}, !- Handle
  {96cac6fc-d197-4a83-86c0-f1fef7cd06fa}, !- Name
  {c66cd291-7477-46fa-a177-5f134185efb1}, !- Source Object
  3,                                      !- Outlet Port
  {fe8fcfb9-4420-4024-ab84-75c3d1335f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae519d5-3bcd-4476-bf56-8101c8f2120d}, !- Handle
  {6f046f49-fcd5-41b6-bcca-c7fe2a218bff}, !- Name
  {fe8fcfb9-4420-4024-ab84-75c3d1335f5f}, !- Source Object
  3,                                      !- Outlet Port
  {b00373a0-0747-4ad2-af21-80e233879567}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0c14e84f-b685-41a1-b599-4b0abac559e8}, !- Handle
  Node 36,                                !- Name
  {3810bbb8-2d0b-452c-b423-129ca9c721a0}, !- Inlet Port
  {6d36dee7-77aa-47d9-82f1-abbdbfb6eeec}; !- Outlet Port

OS:Connection,
  {3810bbb8-2d0b-452c-b423-129ca9c721a0}, !- Handle
  {2200cef4-d2d3-405a-933c-a595ea62f94e}, !- Name
  {b00373a0-0747-4ad2-af21-80e233879567}, !- Source Object
  2,                                      !- Outlet Port
  {0c14e84f-b685-41a1-b599-4b0abac559e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d36dee7-77aa-47d9-82f1-abbdbfb6eeec}, !- Handle
  {dde8b368-02d1-41c7-be12-dd5046b09f11}, !- Name
  {0c14e84f-b685-41a1-b599-4b0abac559e8}, !- Source Object
  3,                                      !- Outlet Port
  {132c9536-8e3a-4fca-a162-ed125a85757b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeed6e46-9e7a-4ccc-8ebb-889c26b4acd1}, !- Handle
  {11192e32-e20d-4930-be4a-b5d84a76ac88}, !- Name
  {132c9536-8e3a-4fca-a162-ed125a85757b}, !- Source Object
  3,                                      !- Outlet Port
  {168c14e1-d832-4d3e-8df1-6117394c700b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dc71fc19-f3e8-4c5e-ba61-cd7ed3643093}, !- Handle
  CHW Temp,                               !- Name
  {9fd6fa2c-4e5a-42e5-a84a-9e2f4cdd7c56}, !- Schedule Type Limits Name
  {d59c4958-671b-493a-b169-27f513284daa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d59c4958-671b-493a-b169-27f513284daa}, !- Handle
  Schedule Day 3,                         !- Name
  {9fd6fa2c-4e5a-42e5-a84a-9e2f4cdd7c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d2a7b08e-da8c-4ee4-83ea-65c5391a6aad}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {55907a7a-be5c-4dad-afac-3caac72e35d0}, !- Handle
  wkdCHW Temp,                            !- Name
  {d2a7b08e-da8c-4ee4-83ea-65c5391a6aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c2c63f1b-9743-40d1-b6cc-0168016a53f5}, !- Handle
  satCHW Temp,                            !- Name
  {d2a7b08e-da8c-4ee4-83ea-65c5391a6aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {42c514b2-5ce4-4a85-afeb-e2d433370136}, !- Handle
  sunCHW Temp,                            !- Name
  {d2a7b08e-da8c-4ee4-83ea-65c5391a6aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8561283c-0dab-44eb-8cb1-a6d9c4435872}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {dc71fc19-f3e8-4c5e-ba61-cd7ed3643093}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {42e2b3c6-db36-4838-acdd-3f842600bbba}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42e2b3c6-db36-4838-acdd-3f842600bbba}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {9fd6fa2c-4e5a-42e5-a84a-9e2f4cdd7c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7fccffa9-d07c-423a-b583-4263f707adde}, !- Handle
  satCHW Temprule,                        !- Name
  {dc71fc19-f3e8-4c5e-ba61-cd7ed3643093}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33aeb0d7-5a4d-48d8-a173-4561bd2794e7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33aeb0d7-5a4d-48d8-a173-4561bd2794e7}, !- Handle
  satCHW Temp 1,                          !- Name
  {9fd6fa2c-4e5a-42e5-a84a-9e2f4cdd7c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a32517fc-574d-4dbc-95e0-0691df8fbf92}, !- Handle
  sunCHW Temprule,                        !- Name
  {dc71fc19-f3e8-4c5e-ba61-cd7ed3643093}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {760f3c42-3629-4e3f-8e5e-b8c9112e3a3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {760f3c42-3629-4e3f-8e5e-b8c9112e3a3c}, !- Handle
  sunCHW Temp 1,                          !- Name
  {9fd6fa2c-4e5a-42e5-a84a-9e2f4cdd7c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {e21002ad-90f6-436e-91f4-0f27032c2ef5}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {dc71fc19-f3e8-4c5e-ba61-cd7ed3643093}, !- Schedule Name
  {168c14e1-d832-4d3e-8df1-6117394c700b}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {014162c4-e998-41ff-ae6d-80e5ced3fcef}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5b611aa5-5236-4b86-86b9-28c57ec53b83}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {638df748-a9c6-4fe3-b0c6-d001c5ba2c48}, !- Plant Side Inlet Node Name
  {85f86f47-757e-4c94-9e3f-116561dffde1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c6df5074-c80d-4527-964c-1a4965fcb148}, !- Demand Side Inlet Node Name
  {41864c95-9a3a-4c93-b6bb-f55e83eefbfb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {50f34afb-6939-4321-b80a-a0c64fecc3ec}, !- Demand Mixer Name
  {c787b49c-7991-4c59-8ee9-7930af65436f}, !- Demand Splitter Name
  {b9b08a65-ad93-46ce-a4e6-d484627c5bac}, !- Supply Mixer Name
  {20cfc743-41ca-496b-9d99-171f7f5e0fd8}; !- Supply Splitter Name

OS:Sizing:Plant,
  {aeb01da5-7919-410b-bd1e-843b8577e04d}, !- Handle
  {014162c4-e998-41ff-ae6d-80e5ced3fcef}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ebf2e02c-f608-4827-8ac2-ffc53bdd8dbf}, !- Handle
  Node 37,                                !- Name
  {638df748-a9c6-4fe3-b0c6-d001c5ba2c48}, !- Inlet Port
  {d2124d49-a94c-4f12-8fcf-1ad13044f7e8}; !- Outlet Port

OS:Node,
  {5b611aa5-5236-4b86-86b9-28c57ec53b83}, !- Handle
  Node 38,                                !- Name
  {1aa4e66c-537c-4b2a-9aa1-8ef0c64a4574}, !- Inlet Port
  {85f86f47-757e-4c94-9e3f-116561dffde1}; !- Outlet Port

OS:Node,
  {a409a92b-b342-43c8-89ae-1fcfd040f4df}, !- Handle
  Node 39,                                !- Name
  {6f201ec3-d6b2-4660-bb71-be61c0ff1812}, !- Inlet Port
  {d853a7c7-8444-4422-a540-b203bec59252}; !- Outlet Port

OS:Connector:Mixer,
  {b9b08a65-ad93-46ce-a4e6-d484627c5bac}, !- Handle
  Connector Mixer 3,                      !- Name
  {99671f68-5edd-436d-8a98-d4076790611b}, !- Outlet Branch Name
  {1e877606-9500-4d08-8535-953f0c8b00e3}, !- Inlet Branch Name 1
  {198fb933-2f04-4bfb-b92e-c494a567afa2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {20cfc743-41ca-496b-9d99-171f7f5e0fd8}, !- Handle
  Connector Splitter 3,                   !- Name
  {ac274712-e5fc-4236-9760-f6cb00bc08df}, !- Inlet Branch Name
  {6f201ec3-d6b2-4660-bb71-be61c0ff1812}, !- Outlet Branch Name 1
  {378c7541-6bd8-4eb4-a508-24e568319f24}; !- Outlet Branch Name 2

OS:Connection,
  {638df748-a9c6-4fe3-b0c6-d001c5ba2c48}, !- Handle
  {beebee30-db61-45e8-98f4-df8cfb5f75c5}, !- Name
  {014162c4-e998-41ff-ae6d-80e5ced3fcef}, !- Source Object
  14,                                     !- Outlet Port
  {ebf2e02c-f608-4827-8ac2-ffc53bdd8dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f201ec3-d6b2-4660-bb71-be61c0ff1812}, !- Handle
  {bfd37c9b-a3a2-4249-9ecc-ea971fdebc50}, !- Name
  {20cfc743-41ca-496b-9d99-171f7f5e0fd8}, !- Source Object
  3,                                      !- Outlet Port
  {a409a92b-b342-43c8-89ae-1fcfd040f4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f86f47-757e-4c94-9e3f-116561dffde1}, !- Handle
  {8629bfce-c5ad-44b2-bbe5-18a42c3fec57}, !- Name
  {5b611aa5-5236-4b86-86b9-28c57ec53b83}, !- Source Object
  3,                                      !- Outlet Port
  {014162c4-e998-41ff-ae6d-80e5ced3fcef}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4ec86e00-680e-4719-8655-53c8919fb6d4}, !- Handle
  Node 40,                                !- Name
  {c6df5074-c80d-4527-964c-1a4965fcb148}, !- Inlet Port
  {cbddb4ea-89c5-4d7a-a419-081607995181}; !- Outlet Port

OS:Node,
  {91c39569-2733-42a2-875c-84ebbeb5f467}, !- Handle
  Node 41,                                !- Name
  {7fd2805e-c035-4b2d-9ae9-a35aa6a1cdef}, !- Inlet Port
  {41864c95-9a3a-4c93-b6bb-f55e83eefbfb}; !- Outlet Port

OS:Node,
  {c14fc195-6d91-4246-ad41-ea12ddcac655}, !- Handle
  Node 42,                                !- Name
  {c3294cfc-bc1a-4c69-863f-ae318eaeb04a}, !- Inlet Port
  {decafe0e-45e7-423b-9567-17105dc9ef6e}; !- Outlet Port

OS:Connector:Mixer,
  {50f34afb-6939-4321-b80a-a0c64fecc3ec}, !- Handle
  Connector Mixer 4,                      !- Name
  {7fd2805e-c035-4b2d-9ae9-a35aa6a1cdef}, !- Outlet Branch Name
  {d09255e2-c9e1-4ca2-a506-f6e850ad00b9}, !- Inlet Branch Name 1
  {2a1e7a48-ce6c-4980-a90e-1b08668302a2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c787b49c-7991-4c59-8ee9-7930af65436f}, !- Handle
  Connector Splitter 4,                   !- Name
  {cbddb4ea-89c5-4d7a-a419-081607995181}, !- Inlet Branch Name
  {c3294cfc-bc1a-4c69-863f-ae318eaeb04a}, !- Outlet Branch Name 1
  {f4de0306-77e9-4fd2-aef6-f1e5b55069a7}; !- Outlet Branch Name 2

OS:Connection,
  {c6df5074-c80d-4527-964c-1a4965fcb148}, !- Handle
  {8ef28765-660d-4679-a5de-6047c74420c0}, !- Name
  {014162c4-e998-41ff-ae6d-80e5ced3fcef}, !- Source Object
  17,                                     !- Outlet Port
  {4ec86e00-680e-4719-8655-53c8919fb6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbddb4ea-89c5-4d7a-a419-081607995181}, !- Handle
  {1ba0ebf5-1de9-4476-9725-14a5f2c08185}, !- Name
  {4ec86e00-680e-4719-8655-53c8919fb6d4}, !- Source Object
  3,                                      !- Outlet Port
  {c787b49c-7991-4c59-8ee9-7930af65436f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3294cfc-bc1a-4c69-863f-ae318eaeb04a}, !- Handle
  {a3ba4ada-6512-4b02-ae05-bacfd5f08fdf}, !- Name
  {c787b49c-7991-4c59-8ee9-7930af65436f}, !- Source Object
  3,                                      !- Outlet Port
  {c14fc195-6d91-4246-ad41-ea12ddcac655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd2805e-c035-4b2d-9ae9-a35aa6a1cdef}, !- Handle
  {bc716114-2a51-4d4b-b21c-b65e5157144a}, !- Name
  {50f34afb-6939-4321-b80a-a0c64fecc3ec}, !- Source Object
  2,                                      !- Outlet Port
  {91c39569-2733-42a2-875c-84ebbeb5f467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41864c95-9a3a-4c93-b6bb-f55e83eefbfb}, !- Handle
  {65eb63ee-7cb3-4866-a9e6-39211e2f76aa}, !- Name
  {91c39569-2733-42a2-875c-84ebbeb5f467}, !- Source Object
  3,                                      !- Outlet Port
  {014162c4-e998-41ff-ae6d-80e5ced3fcef}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {2cd15a16-4156-41bb-a61b-10376a6f47a1}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {d2124d49-a94c-4f12-8fcf-1ad13044f7e8}, !- Inlet Node Name
  {05541755-58ec-486a-a4a6-88dde3870bdc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.95,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:CoolingTower:SingleSpeed,
  {e3f6c35c-cb9d-4ad6-905f-169a9ac415d0}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {d853a7c7-8444-4422-a540-b203bec59252}, !- Water Inlet Node Name
  {48de98b4-6daf-41a4-929a-f1faae983b59}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  34431.6485298246,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {d257a5a7-1471-4e48-950d-8b4f3d937873}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2e2b6ab8-9533-4675-a525-83c2e8c71a79}, !- Inlet Node Name
  {cda81018-2252-49f6-84b0-040d18aff0d9}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {dd46251c-9e35-45b4-a159-6c307fe0b084}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6c297900-0288-4685-9fe9-05041278abf4}, !- Inlet Node Name
  {1aa4e66c-537c-4b2a-9aa1-8ef0c64a4574}; !- Outlet Node Name

OS:Node,
  {48730e38-840a-478c-b1d3-b9506302b72a}, !- Handle
  Node 43,                                !- Name
  {05541755-58ec-486a-a4a6-88dde3870bdc}, !- Inlet Port
  {ac274712-e5fc-4236-9760-f6cb00bc08df}; !- Outlet Port

OS:Connection,
  {d2124d49-a94c-4f12-8fcf-1ad13044f7e8}, !- Handle
  {35a59c5a-3fa1-4228-875e-e7a2bcd2cc24}, !- Name
  {ebf2e02c-f608-4827-8ac2-ffc53bdd8dbf}, !- Source Object
  3,                                      !- Outlet Port
  {2cd15a16-4156-41bb-a61b-10376a6f47a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05541755-58ec-486a-a4a6-88dde3870bdc}, !- Handle
  {08c6f74a-cc8e-455d-8ac6-2b5fa67bfc99}, !- Name
  {2cd15a16-4156-41bb-a61b-10376a6f47a1}, !- Source Object
  3,                                      !- Outlet Port
  {48730e38-840a-478c-b1d3-b9506302b72a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac274712-e5fc-4236-9760-f6cb00bc08df}, !- Handle
  {8c2ee47d-90fe-44de-8aa0-c5e8d1b26f52}, !- Name
  {48730e38-840a-478c-b1d3-b9506302b72a}, !- Source Object
  3,                                      !- Outlet Port
  {20cfc743-41ca-496b-9d99-171f7f5e0fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63bcec89-b635-4049-86cc-8e87966e73aa}, !- Handle
  Node 44,                                !- Name
  {48de98b4-6daf-41a4-929a-f1faae983b59}, !- Inlet Port
  {1e877606-9500-4d08-8535-953f0c8b00e3}; !- Outlet Port

OS:Connection,
  {d853a7c7-8444-4422-a540-b203bec59252}, !- Handle
  {e7f08a2c-1cca-4b02-bd9c-706325180d59}, !- Name
  {a409a92b-b342-43c8-89ae-1fcfd040f4df}, !- Source Object
  3,                                      !- Outlet Port
  {e3f6c35c-cb9d-4ad6-905f-169a9ac415d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48de98b4-6daf-41a4-929a-f1faae983b59}, !- Handle
  {4f5f8ee1-9f94-4303-bd71-186288100d64}, !- Name
  {e3f6c35c-cb9d-4ad6-905f-169a9ac415d0}, !- Source Object
  3,                                      !- Outlet Port
  {63bcec89-b635-4049-86cc-8e87966e73aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e877606-9500-4d08-8535-953f0c8b00e3}, !- Handle
  {1d7b2abd-848f-48a2-ba6d-eb30c4f24e93}, !- Name
  {63bcec89-b635-4049-86cc-8e87966e73aa}, !- Source Object
  3,                                      !- Outlet Port
  {b9b08a65-ad93-46ce-a4e6-d484627c5bac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c5eda99-acbc-4054-b4e4-1c77b632b0bf}, !- Handle
  Node 45,                                !- Name
  {378c7541-6bd8-4eb4-a508-24e568319f24}, !- Inlet Port
  {2e2b6ab8-9533-4675-a525-83c2e8c71a79}; !- Outlet Port

OS:Connection,
  {378c7541-6bd8-4eb4-a508-24e568319f24}, !- Handle
  {9a20ef66-a95c-4c83-a35d-0f1d50c9e861}, !- Name
  {20cfc743-41ca-496b-9d99-171f7f5e0fd8}, !- Source Object
  4,                                      !- Outlet Port
  {8c5eda99-acbc-4054-b4e4-1c77b632b0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {add02911-d026-4321-99a9-7040662c7449}, !- Handle
  Node 46,                                !- Name
  {cda81018-2252-49f6-84b0-040d18aff0d9}, !- Inlet Port
  {198fb933-2f04-4bfb-b92e-c494a567afa2}; !- Outlet Port

OS:Connection,
  {2e2b6ab8-9533-4675-a525-83c2e8c71a79}, !- Handle
  {18ede046-1101-4d08-95a2-4fe4abec20f4}, !- Name
  {8c5eda99-acbc-4054-b4e4-1c77b632b0bf}, !- Source Object
  3,                                      !- Outlet Port
  {d257a5a7-1471-4e48-950d-8b4f3d937873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda81018-2252-49f6-84b0-040d18aff0d9}, !- Handle
  {269d5fd7-3d11-41b1-8529-d07b46cb617e}, !- Name
  {d257a5a7-1471-4e48-950d-8b4f3d937873}, !- Source Object
  3,                                      !- Outlet Port
  {add02911-d026-4321-99a9-7040662c7449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198fb933-2f04-4bfb-b92e-c494a567afa2}, !- Handle
  {ae97a0ef-5a27-4fa5-8379-7fcfff0a38a5}, !- Name
  {add02911-d026-4321-99a9-7040662c7449}, !- Source Object
  3,                                      !- Outlet Port
  {b9b08a65-ad93-46ce-a4e6-d484627c5bac}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {51a9d64f-25b6-4495-8b0e-2702551d911f}, !- Handle
  Node 47,                                !- Name
  {99671f68-5edd-436d-8a98-d4076790611b}, !- Inlet Port
  {6c297900-0288-4685-9fe9-05041278abf4}; !- Outlet Port

OS:Connection,
  {99671f68-5edd-436d-8a98-d4076790611b}, !- Handle
  {a5132e66-f2a1-4b53-b9ae-8b9d3d054fd6}, !- Name
  {b9b08a65-ad93-46ce-a4e6-d484627c5bac}, !- Source Object
  2,                                      !- Outlet Port
  {51a9d64f-25b6-4495-8b0e-2702551d911f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c297900-0288-4685-9fe9-05041278abf4}, !- Handle
  {09a83e2c-c651-4225-a9e0-141459072a2f}, !- Name
  {51a9d64f-25b6-4495-8b0e-2702551d911f}, !- Source Object
  3,                                      !- Outlet Port
  {dd46251c-9e35-45b4-a159-6c307fe0b084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa4e66c-537c-4b2a-9aa1-8ef0c64a4574}, !- Handle
  {576c972b-f44f-48c6-bbc5-9c79d95abbcb}, !- Name
  {dd46251c-9e35-45b4-a159-6c307fe0b084}, !- Source Object
  3,                                      !- Outlet Port
  {5b611aa5-5236-4b86-86b9-28c57ec53b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6353f47-04d1-4835-9755-164f89f8d9f6}, !- Handle
  Node 48,                                !- Name
  {7d767799-0672-4981-a765-d4b3547ece6e}, !- Inlet Port
  {d09255e2-c9e1-4ca2-a506-f6e850ad00b9}; !- Outlet Port

OS:Connection,
  {decafe0e-45e7-423b-9567-17105dc9ef6e}, !- Handle
  {90861ca1-0c35-4a4a-ab70-1dd7b3d97f07}, !- Name
  {c14fc195-6d91-4246-ad41-ea12ddcac655}, !- Source Object
  3,                                      !- Outlet Port
  {4fc2b29a-59b2-4716-90b4-02349122fe3b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {7d767799-0672-4981-a765-d4b3547ece6e}, !- Handle
  {a30d4543-f3c0-4432-9b39-87b7b4e8cf39}, !- Name
  {4fc2b29a-59b2-4716-90b4-02349122fe3b}, !- Source Object
  18,                                     !- Outlet Port
  {f6353f47-04d1-4835-9755-164f89f8d9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09255e2-c9e1-4ca2-a506-f6e850ad00b9}, !- Handle
  {c881267c-5175-46de-980d-924ccfacaa48}, !- Name
  {f6353f47-04d1-4835-9755-164f89f8d9f6}, !- Source Object
  3,                                      !- Outlet Port
  {50f34afb-6939-4321-b80a-a0c64fecc3ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1be7a4f-2852-4bb3-9ea5-dc94a841e418}, !- Handle
  Node 49,                                !- Name
  {f4de0306-77e9-4fd2-aef6-f1e5b55069a7}, !- Inlet Port
  {0f5ad684-0a76-4ccc-940f-683053bf6039}; !- Outlet Port

OS:Connection,
  {f4de0306-77e9-4fd2-aef6-f1e5b55069a7}, !- Handle
  {93b3281a-b358-40f9-8bcc-ad2e37e681d5}, !- Name
  {c787b49c-7991-4c59-8ee9-7930af65436f}, !- Source Object
  4,                                      !- Outlet Port
  {c1be7a4f-2852-4bb3-9ea5-dc94a841e418}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {917cf045-9442-4b4c-a3cb-24715f3e48af}, !- Handle
  Node 50,                                !- Name
  {2112b8e3-b7bf-43e4-8566-83408d71d750}, !- Inlet Port
  {2a1e7a48-ce6c-4980-a90e-1b08668302a2}; !- Outlet Port

OS:Connection,
  {0f5ad684-0a76-4ccc-940f-683053bf6039}, !- Handle
  {5de547a4-3223-4cdb-80a3-ec9977d14011}, !- Name
  {c1be7a4f-2852-4bb3-9ea5-dc94a841e418}, !- Source Object
  3,                                      !- Outlet Port
  {f77f55d7-fb22-4737-a75b-e9ab23303283}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {2112b8e3-b7bf-43e4-8566-83408d71d750}, !- Handle
  {f09e6d98-ec2f-4e1b-88d5-5db8f908a70d}, !- Name
  {f77f55d7-fb22-4737-a75b-e9ab23303283}, !- Source Object
  18,                                     !- Outlet Port
  {917cf045-9442-4b4c-a3cb-24715f3e48af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1e7a48-ce6c-4980-a90e-1b08668302a2}, !- Handle
  {0cabe99d-ab1e-445d-96c3-184cb45bc1a4}, !- Name
  {917cf045-9442-4b4c-a3cb-24715f3e48af}, !- Source Object
  3,                                      !- Outlet Port
  {50f34afb-6939-4321-b80a-a0c64fecc3ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {09288587-6635-40e5-a8ea-71fdac165eec}, !- Handle
  CW Temp,                                !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  {bb5d007f-5ff1-4352-93cd-9a0ec7b50e0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb5d007f-5ff1-4352-93cd-9a0ec7b50e0d}, !- Handle
  Schedule Day 4,                         !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {93206504-af53-4d05-8836-461539377092}, !- Handle
  wkdCW Temp,                             !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {ce1de6bb-fae1-4331-890e-40b4cbd63415}, !- Handle
  satCW Temp,                             !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {05789107-c9bf-4a70-b4db-3c5dd9feed33}, !- Handle
  sunCW Temp,                             !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {1ea7077d-6981-4279-aa0e-aeeaf47270a4}, !- Handle
  wkdCW Temp rule,                        !- Name
  {09288587-6635-40e5-a8ea-71fdac165eec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {59e467bc-30ef-4e4d-af3e-b61fe310be5a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59e467bc-30ef-4e4d-af3e-b61fe310be5a}, !- Handle
  wkdCW Temp 1,                           !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {eb972c4c-52bc-41ad-8958-405306082265}, !- Handle
  satCW Temprule,                         !- Name
  {09288587-6635-40e5-a8ea-71fdac165eec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7cedbe9b-ee05-46b9-9aa3-4d3205209a40}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cedbe9b-ee05-46b9-9aa3-4d3205209a40}, !- Handle
  satCW Temp 1,                           !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {8ad00fee-a5c5-4c9b-97a1-d9277a62b2ea}, !- Handle
  sunCW Temprule,                         !- Name
  {09288587-6635-40e5-a8ea-71fdac165eec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85e24482-f293-47ef-980f-6fd5d69ee906}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85e24482-f293-47ef-980f-6fd5d69ee906}, !- Handle
  sunCW Temp 1,                           !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {b1482b0f-0030-4f3a-968c-fb14155d0b0d}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {09288587-6635-40e5-a8ea-71fdac165eec}, !- Schedule Name
  {5b611aa5-5236-4b86-86b9-28c57ec53b83}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {6296fedf-0b49-4197-8edf-c83043410553}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Availability Schedule
  {2a450921-3708-40a0-9868-49262488e1a5}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a330e4d5-c8c6-41e8-9fc1-bb31d815edc4}, !- Supply Side Inlet Node Name
  {813e2c54-6622-46a6-967c-84f88707bf6b}, !- Demand Side Outlet Node Name
  {cc53436f-e3e1-4deb-a3e3-f3fc060c68fd}, !- Demand Side Inlet Node A
  {a7694636-9dcd-4aee-b582-14218af96da7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b51b3792-0b2c-4423-8a90-5da36cb23f6b}, !- Demand Mixer Name
  {e44d28ae-955f-45ae-bb4a-2f72a75aa002}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {04b83df1-3dde-4515-8cdb-ecabad2de358}, !- Handle
  Node 51,                                !- Name
  {a330e4d5-c8c6-41e8-9fc1-bb31d815edc4}, !- Inlet Port
  {50e4330a-b44f-45d3-895a-2c5167d7f8b1}; !- Outlet Port

OS:Node,
  {25b4f105-f971-45bf-93f7-145fa57c6377}, !- Handle
  Node 52,                                !- Name
  {17485780-b233-420e-b4da-e9fb7b98b298}, !- Inlet Port
  {a7694636-9dcd-4aee-b582-14218af96da7}; !- Outlet Port

OS:Connection,
  {a330e4d5-c8c6-41e8-9fc1-bb31d815edc4}, !- Handle
  {572e7196-44ba-4660-8734-202f0298c49c}, !- Name
  {6296fedf-0b49-4197-8edf-c83043410553}, !- Source Object
  8,                                      !- Outlet Port
  {04b83df1-3dde-4515-8cdb-ecabad2de358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7694636-9dcd-4aee-b582-14218af96da7}, !- Handle
  {39a347d5-93b5-40a2-9bdd-5cec30385230}, !- Name
  {25b4f105-f971-45bf-93f7-145fa57c6377}, !- Source Object
  3,                                      !- Outlet Port
  {6296fedf-0b49-4197-8edf-c83043410553}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eca9e4c4-681c-43f3-bd7a-7ff2c0a6c84f}, !- Handle
  Node 53,                                !- Name
  {cc53436f-e3e1-4deb-a3e3-f3fc060c68fd}, !- Inlet Port
  {f33695da-25a2-490f-bda7-29db7819cb4e}; !- Outlet Port

OS:Node,
  {29d1c2c9-d4d0-4cf5-a954-1a8956b4fbb1}, !- Handle
  Node 54,                                !- Name
  {bc8a2594-75ad-4da8-81bd-145c1b6022b0}, !- Inlet Port
  {813e2c54-6622-46a6-967c-84f88707bf6b}; !- Outlet Port

OS:Node,
  {cfb7fe53-dc08-4e92-bd6d-b49f9a089b21}, !- Handle
  Node 55,                                !- Name
  {6885d669-eef0-4d74-9666-bbc5c555c651}, !- Inlet Port
  {0e62ef11-8d46-4b39-8636-50036ac0f014}; !- Outlet Port

OS:Connection,
  {cc53436f-e3e1-4deb-a3e3-f3fc060c68fd}, !- Handle
  {5283d40d-9f5c-4776-bc65-fdff1e14e59d}, !- Name
  {6296fedf-0b49-4197-8edf-c83043410553}, !- Source Object
  10,                                     !- Outlet Port
  {eca9e4c4-681c-43f3-bd7a-7ff2c0a6c84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813e2c54-6622-46a6-967c-84f88707bf6b}, !- Handle
  {b626d5c4-57f7-40b6-9776-f4bc5336c500}, !- Name
  {29d1c2c9-d4d0-4cf5-a954-1a8956b4fbb1}, !- Source Object
  3,                                      !- Outlet Port
  {6296fedf-0b49-4197-8edf-c83043410553}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e44d28ae-955f-45ae-bb4a-2f72a75aa002}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f33695da-25a2-490f-bda7-29db7819cb4e}, !- Inlet Node Name
  {63bbef53-c15d-4db6-ae1a-0b78d2bdac51}, !- Outlet Node Name 1
  {3f40e721-0537-45f8-b3f9-3b511730d47e}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {b51b3792-0b2c-4423-8a90-5da36cb23f6b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {bc8a2594-75ad-4da8-81bd-145c1b6022b0}, !- Outlet Node Name
  {19767fac-10f1-4f88-a8c1-9b100f3bfe6b}, !- Inlet Node Name 1
  {39a85f85-a4c7-4439-85d4-82527f228b8c}; !- Inlet Node Name 2

OS:Connection,
  {f33695da-25a2-490f-bda7-29db7819cb4e}, !- Handle
  {841bf7a2-c424-4ef2-a2b2-3cd8ab7ebdc2}, !- Name
  {eca9e4c4-681c-43f3-bd7a-7ff2c0a6c84f}, !- Source Object
  3,                                      !- Outlet Port
  {e44d28ae-955f-45ae-bb4a-2f72a75aa002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8a2594-75ad-4da8-81bd-145c1b6022b0}, !- Handle
  {a16612e0-e78e-4506-9883-e1b5c2e075f1}, !- Name
  {b51b3792-0b2c-4423-8a90-5da36cb23f6b}, !- Source Object
  2,                                      !- Outlet Port
  {29d1c2c9-d4d0-4cf5-a954-1a8956b4fbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7c7a6e0-06c5-48da-8b47-31984cd5e58e}, !- Handle
  {6296fedf-0b49-4197-8edf-c83043410553}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {6707cadb-fdee-4d4d-975e-c5b0239c8f2c}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a4da4ea9-b5fb-449e-a1a4-2f665fa0430f}, !- Air Inlet Node Name
  {17485780-b233-420e-b4da-e9fb7b98b298}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {89afb336-93d0-4fcb-9966-5ab3354b2c76}, !- Handle
  Coil Heating Electric 1,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7ae44885-1925-4aa8-b72e-cc1f85943d5f}, !- Air Inlet Node Name
  {0a585d3a-efb0-45d4-8c0c-83ea51b104eb}, !- Air Outlet Node Name
  {7620b2e9-fe44-4761-a2ac-5d5fe94d9139}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {5dd5afbf-a421-48d2-be42-907829f00091}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0608bb7d-b72c-46e3-9916-162f08936286}, !- Water Inlet Node Name
  {e8eff05a-a849-43fb-9089-efc3abdf628e}, !- Water Outlet Node Name
  {15cb7a9e-6181-440b-b7f8-196708ba4a28}, !- Air Inlet Node Name
  {aa80c713-12d3-468e-92e7-6b6de9f45553}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9826a0e2-709a-4738-97f3-495e00fb7628}, !- Handle
  Node 56,                                !- Name
  {e8eff05a-a849-43fb-9089-efc3abdf628e}, !- Inlet Port
  {6300ac42-07a2-4c44-bbcb-cc993660367f}; !- Outlet Port

OS:Connection,
  {0608bb7d-b72c-46e3-9916-162f08936286}, !- Handle
  {75c90f28-b10d-43e2-87e2-9f28c7a91742}, !- Name
  {86fb4949-8e33-49c0-88b3-ad5b4c15504e}, !- Source Object
  3,                                      !- Outlet Port
  {5dd5afbf-a421-48d2-be42-907829f00091}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e8eff05a-a849-43fb-9089-efc3abdf628e}, !- Handle
  {b49fbafc-e219-4edd-994f-775f00d7361d}, !- Name
  {5dd5afbf-a421-48d2-be42-907829f00091}, !- Source Object
  11,                                     !- Outlet Port
  {9826a0e2-709a-4738-97f3-495e00fb7628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6300ac42-07a2-4c44-bbcb-cc993660367f}, !- Handle
  {442b8819-d11d-455d-9cdf-e46dcb2c4c57}, !- Name
  {9826a0e2-709a-4738-97f3-495e00fb7628}, !- Source Object
  3,                                      !- Outlet Port
  {1b5d1ea5-4fc3-437c-ae2d-7ab9b4981f80}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7524e9d0-de2e-4c18-bcb9-ec49aecc47e2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {29e6a432-2909-40c1-b41f-faf3f7789327}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {29e6a432-2909-40c1-b41f-faf3f7789327}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a30a4ccb-bab2-4a99-b5a3-f929b4f8d989}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {7524e9d0-de2e-4c18-bcb9-ec49aecc47e2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d74af61e-2a83-41de-be1c-8c74e721e02b}, !- Mixed Air Node Name
  {e8b73e48-9354-4edc-bced-acf30b622f09}, !- Outdoor Air Stream Node Name
  {c6a6b8e4-9e53-4e46-9a35-3e4c9e86bff6}, !- Relief Air Stream Node Name
  {50e4330a-b44f-45d3-895a-2c5167d7f8b1}; !- Return Air Stream Node Name

OS:Node,
  {9577e084-06a1-4f91-8349-d69671d68698}, !- Handle
  Node 57,                                !- Name
  ,                                       !- Inlet Port
  {e8b73e48-9354-4edc-bced-acf30b622f09}; !- Outlet Port

OS:Connection,
  {e8b73e48-9354-4edc-bced-acf30b622f09}, !- Handle
  {6f85d57e-139b-4bd7-8a40-b34e86403da6}, !- Name
  {9577e084-06a1-4f91-8349-d69671d68698}, !- Source Object
  3,                                      !- Outlet Port
  {a30a4ccb-bab2-4a99-b5a3-f929b4f8d989}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8bc7a9bd-0989-491e-bbd1-fb3d5b6c5f53}, !- Handle
  Node 58,                                !- Name
  {c6a6b8e4-9e53-4e46-9a35-3e4c9e86bff6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6a6b8e4-9e53-4e46-9a35-3e4c9e86bff6}, !- Handle
  {3fbc7fe8-5848-429c-acff-bc629808496b}, !- Name
  {a30a4ccb-bab2-4a99-b5a3-f929b4f8d989}, !- Source Object
  7,                                      !- Outlet Port
  {8bc7a9bd-0989-491e-bbd1-fb3d5b6c5f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17485780-b233-420e-b4da-e9fb7b98b298}, !- Handle
  {574c127c-97db-4574-995c-095bbbdb4d33}, !- Name
  {6707cadb-fdee-4d4d-975e-c5b0239c8f2c}, !- Source Object
  17,                                     !- Outlet Port
  {25b4f105-f971-45bf-93f7-145fa57c6377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7620b2e9-fe44-4761-a2ac-5d5fe94d9139}, !- Handle
  Node 59,                                !- Name
  {0a585d3a-efb0-45d4-8c0c-83ea51b104eb}, !- Inlet Port
  {a4da4ea9-b5fb-449e-a1a4-2f665fa0430f}; !- Outlet Port

OS:Connection,
  {0a585d3a-efb0-45d4-8c0c-83ea51b104eb}, !- Handle
  {8fbf3246-3c9d-48fd-a231-588c082f728a}, !- Name
  {89afb336-93d0-4fcb-9966-5ab3354b2c76}, !- Source Object
  6,                                      !- Outlet Port
  {7620b2e9-fe44-4761-a2ac-5d5fe94d9139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4da4ea9-b5fb-449e-a1a4-2f665fa0430f}, !- Handle
  {39dd4fa4-1088-419d-8545-ca0fb7695251}, !- Name
  {7620b2e9-fe44-4761-a2ac-5d5fe94d9139}, !- Source Object
  3,                                      !- Outlet Port
  {6707cadb-fdee-4d4d-975e-c5b0239c8f2c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0d45f98e-5785-49ac-9e1b-cb5dda21a7ea}, !- Handle
  Node 60,                                !- Name
  {aa80c713-12d3-468e-92e7-6b6de9f45553}, !- Inlet Port
  {7ae44885-1925-4aa8-b72e-cc1f85943d5f}; !- Outlet Port

OS:Connection,
  {aa80c713-12d3-468e-92e7-6b6de9f45553}, !- Handle
  {bdda97fd-f48d-44e2-8a0c-c62111549c3d}, !- Name
  {5dd5afbf-a421-48d2-be42-907829f00091}, !- Source Object
  13,                                     !- Outlet Port
  {0d45f98e-5785-49ac-9e1b-cb5dda21a7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae44885-1925-4aa8-b72e-cc1f85943d5f}, !- Handle
  {2344f9d2-8f87-4bc8-8284-1545f296c8f8}, !- Name
  {0d45f98e-5785-49ac-9e1b-cb5dda21a7ea}, !- Source Object
  3,                                      !- Outlet Port
  {89afb336-93d0-4fcb-9966-5ab3354b2c76}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {45db7512-bf75-4fcb-a4c9-1ea33f7982f9}, !- Handle
  Controller Water Coil 1,                !- Name
  {5dd5afbf-a421-48d2-be42-907829f00091}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6e8dc332-0131-41bb-9b56-4adf357df162}, !- Handle
  Node 61,                                !- Name
  {d74af61e-2a83-41de-be1c-8c74e721e02b}, !- Inlet Port
  {15cb7a9e-6181-440b-b7f8-196708ba4a28}; !- Outlet Port

OS:Connection,
  {50e4330a-b44f-45d3-895a-2c5167d7f8b1}, !- Handle
  {ed882573-7e00-47c4-8047-dffb30e471ac}, !- Name
  {04b83df1-3dde-4515-8cdb-ecabad2de358}, !- Source Object
  3,                                      !- Outlet Port
  {a30a4ccb-bab2-4a99-b5a3-f929b4f8d989}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d74af61e-2a83-41de-be1c-8c74e721e02b}, !- Handle
  {8a7df2d1-ff27-4f01-9dab-c930367035b0}, !- Name
  {a30a4ccb-bab2-4a99-b5a3-f929b4f8d989}, !- Source Object
  5,                                      !- Outlet Port
  {6e8dc332-0131-41bb-9b56-4adf357df162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15cb7a9e-6181-440b-b7f8-196708ba4a28}, !- Handle
  {a9933f78-2fb0-489e-a2ee-f0ba1cf59253}, !- Name
  {6e8dc332-0131-41bb-9b56-4adf357df162}, !- Source Object
  3,                                      !- Outlet Port
  {5dd5afbf-a421-48d2-be42-907829f00091}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {d557040d-f8c9-4c39-be66-0e2a520271d6}, !- Handle
  Supply Air Temp,                        !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  {c163f69d-61d3-4cb7-b69d-06ba9c0f196e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c163f69d-61d3-4cb7-b69d-06ba9c0f196e}, !- Handle
  Supply Air Temp Default,                !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {35c4fef3-0d99-4f55-b676-91fb554da83a}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {d557040d-f8c9-4c39-be66-0e2a520271d6}, !- Schedule Name
  {25b4f105-f971-45bf-93f7-145fa57c6377}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {7296c090-b5c1-49ae-bb5e-1e796fc03818}, !- Handle
  Coil Heating Electric 2,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a8d640fb-bb20-4490-a7fd-df7d3f4d7462}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {dd58742f-0b06-49b4-8e18-c432564c1970}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.56735881028,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7296c090-b5c1-49ae-bb5e-1e796fc03818}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6885d669-eef0-4d74-9666-bbc5c555c651}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3937a2b0-c303-4b7d-a3af-7cdf599a8f1b}, !- Handle
  Node 62,                                !- Name
  {4ca5fe08-6d5f-49de-8317-6950fb04e155}, !- Inlet Port
  {19767fac-10f1-4f88-a8c1-9b100f3bfe6b}; !- Outlet Port

OS:Connection,
  {0e62ef11-8d46-4b39-8636-50036ac0f014}, !- Handle
  {9090da4c-17a6-4933-95c9-c028df8b1af0}, !- Name
  {cfb7fe53-dc08-4e92-bd6d-b49f9a089b21}, !- Source Object
  3,                                      !- Outlet Port
  {4c80d841-c9fb-4291-986f-599c2a723574}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ca5fe08-6d5f-49de-8317-6950fb04e155}, !- Handle
  {e73a6d15-fca4-468d-9b95-e81e96553d4d}, !- Name
  {72fe8f6f-ef45-45cd-9c4e-0eda4f35d374}, !- Source Object
  12,                                     !- Outlet Port
  {3937a2b0-c303-4b7d-a3af-7cdf599a8f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19767fac-10f1-4f88-a8c1-9b100f3bfe6b}, !- Handle
  {e24d7d97-6ec7-4604-afe5-364155d59bce}, !- Name
  {3937a2b0-c303-4b7d-a3af-7cdf599a8f1b}, !- Source Object
  3,                                      !- Outlet Port
  {b51b3792-0b2c-4423-8a90-5da36cb23f6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38fbccb2-4059-4bc4-b3b9-8f10480da115}, !- Handle
  Node 63,                                !- Name
  {63bbef53-c15d-4db6-ae1a-0b78d2bdac51}, !- Inlet Port
  {dd58742f-0b06-49b4-8e18-c432564c1970}; !- Outlet Port

OS:Connection,
  {63bbef53-c15d-4db6-ae1a-0b78d2bdac51}, !- Handle
  {54c594da-78ba-44be-bf4c-466f6a9bfcab}, !- Name
  {e44d28ae-955f-45ae-bb4a-2f72a75aa002}, !- Source Object
  3,                                      !- Outlet Port
  {38fbccb2-4059-4bc4-b3b9-8f10480da115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd58742f-0b06-49b4-8e18-c432564c1970}, !- Handle
  {b4150736-2f58-454d-baa7-9b126228974e}, !- Name
  {38fbccb2-4059-4bc4-b3b9-8f10480da115}, !- Source Object
  3,                                      !- Outlet Port
  {a8d640fb-bb20-4490-a7fd-df7d3f4d7462}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6885d669-eef0-4d74-9666-bbc5c555c651}, !- Handle
  {da5c323f-6b89-4b69-a19c-1cd4055e42fc}, !- Name
  {a8d640fb-bb20-4490-a7fd-df7d3f4d7462}, !- Source Object
  12,                                     !- Outlet Port
  {cfb7fe53-dc08-4e92-bd6d-b49f9a089b21}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8e0a0bd6-a3f2-46c2-b5f9-c86d2693a2b3}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {fadb6f9f-dc0f-42c8-ab6a-0f0fec3e4b66}, !- Handle
  Coil Heating Electric 3,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c24781d1-b796-460e-884d-c0568250b2cc}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {dfcd2aeb-e78c-4ad4-b1ae-6d263807da91}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  5.55885323836,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fadb6f9f-dc0f-42c8-ab6a-0f0fec3e4b66}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b43e19a-0284-4eaa-a534-e2c113baa5d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3018f403-9e35-4fa8-9865-4bdab71203e0}, !- Handle
  Node 64,                                !- Name
  {0b43e19a-0284-4eaa-a534-e2c113baa5d2}, !- Inlet Port
  {95af8459-bd35-4f8e-8794-a60227844093}; !- Outlet Port

OS:Node,
  {037d8f3a-1dd9-43c7-bddd-60d8e3f0a5fe}, !- Handle
  Node 65,                                !- Name
  {d4bc04dd-b4c0-4f59-a6c7-b7a1c8edeca5}, !- Inlet Port
  {39a85f85-a4c7-4439-85d4-82527f228b8c}; !- Outlet Port

OS:Connection,
  {95af8459-bd35-4f8e-8794-a60227844093}, !- Handle
  {4875fa7f-ddf0-4c55-be0f-eb709b1db524}, !- Name
  {3018f403-9e35-4fa8-9865-4bdab71203e0}, !- Source Object
  3,                                      !- Outlet Port
  {74dc1841-1cbb-4161-b884-f453a82e660b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4bc04dd-b4c0-4f59-a6c7-b7a1c8edeca5}, !- Handle
  {556e7ac9-5b68-4340-9c98-1d49ea7fb3dd}, !- Name
  {bcf5d528-1f38-4cf2-b04d-d39334732bdc}, !- Source Object
  12,                                     !- Outlet Port
  {037d8f3a-1dd9-43c7-bddd-60d8e3f0a5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a85f85-a4c7-4439-85d4-82527f228b8c}, !- Handle
  {f68180d6-95dc-4c77-92a0-75a6337700e0}, !- Name
  {037d8f3a-1dd9-43c7-bddd-60d8e3f0a5fe}, !- Source Object
  3,                                      !- Outlet Port
  {b51b3792-0b2c-4423-8a90-5da36cb23f6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {045c4ce8-dab6-40c4-be87-5fa5fc446701}, !- Handle
  Node 66,                                !- Name
  {3f40e721-0537-45f8-b3f9-3b511730d47e}, !- Inlet Port
  {dfcd2aeb-e78c-4ad4-b1ae-6d263807da91}; !- Outlet Port

OS:Connection,
  {3f40e721-0537-45f8-b3f9-3b511730d47e}, !- Handle
  {debfaff7-c929-492f-8942-ac013db2b3ec}, !- Name
  {e44d28ae-955f-45ae-bb4a-2f72a75aa002}, !- Source Object
  4,                                      !- Outlet Port
  {045c4ce8-dab6-40c4-be87-5fa5fc446701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfcd2aeb-e78c-4ad4-b1ae-6d263807da91}, !- Handle
  {c0b089f8-b4d0-4519-a4cb-800148b21f9b}, !- Name
  {045c4ce8-dab6-40c4-be87-5fa5fc446701}, !- Source Object
  3,                                      !- Outlet Port
  {c24781d1-b796-460e-884d-c0568250b2cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b43e19a-0284-4eaa-a534-e2c113baa5d2}, !- Handle
  {874f7c41-ead3-416d-8ed3-6d39aa01f22e}, !- Name
  {c24781d1-b796-460e-884d-c0568250b2cc}, !- Source Object
  12,                                     !- Outlet Port
  {3018f403-9e35-4fa8-9865-4bdab71203e0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bf5d1e9d-b4a4-4815-a482-d7be8ab162b0}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {0e51a5a5-c7fd-4504-96c6-39e7dedc9fd3}, !- Handle
  VAV with Reheat 1,                      !- Name
  ,                                       !- Controller List Name
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Availability Schedule
  {8168d2f6-82ac-43b9-93f2-2cff58cdfcd6}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e59be35d-4d86-47ec-8dda-24b7a0dc5025}, !- Supply Side Inlet Node Name
  {f8c5a24a-69b7-48df-bdbc-f98258a165e4}, !- Demand Side Outlet Node Name
  {fa49f056-6ed6-45cb-b95d-b129819cf293}, !- Demand Side Inlet Node A
  {958248a9-f5d2-496c-a595-23e7c0bc6cfc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Demand Mixer Name
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23c2766f-7fc3-4020-942f-c180ffe13d26}, !- Handle
  Node 67,                                !- Name
  {e59be35d-4d86-47ec-8dda-24b7a0dc5025}, !- Inlet Port
  {1063ed8e-6828-40c8-9100-dd25a840f5f3}; !- Outlet Port

OS:Node,
  {ecc47369-731f-4df7-83c7-878a70bd5898}, !- Handle
  Node 68,                                !- Name
  {4bc675fd-5670-4897-a333-f5f04e618d3a}, !- Inlet Port
  {958248a9-f5d2-496c-a595-23e7c0bc6cfc}; !- Outlet Port

OS:Connection,
  {e59be35d-4d86-47ec-8dda-24b7a0dc5025}, !- Handle
  {7158ad71-8c9b-42ea-b33b-2960bbfd0e46}, !- Name
  {0e51a5a5-c7fd-4504-96c6-39e7dedc9fd3}, !- Source Object
  8,                                      !- Outlet Port
  {23c2766f-7fc3-4020-942f-c180ffe13d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958248a9-f5d2-496c-a595-23e7c0bc6cfc}, !- Handle
  {7066eee7-acde-45ab-820e-69c445c25264}, !- Name
  {ecc47369-731f-4df7-83c7-878a70bd5898}, !- Source Object
  3,                                      !- Outlet Port
  {0e51a5a5-c7fd-4504-96c6-39e7dedc9fd3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {766d64c6-4298-4186-933a-914abbb8f3f7}, !- Handle
  Node 69,                                !- Name
  {fa49f056-6ed6-45cb-b95d-b129819cf293}, !- Inlet Port
  {a1fe4293-5094-4201-bffc-a23953402fcf}; !- Outlet Port

OS:Node,
  {0cff9368-7d61-4133-9fa5-b9c699589864}, !- Handle
  Node 70,                                !- Name
  {f53c6433-937d-484e-8ec0-4346a291571a}, !- Inlet Port
  {f8c5a24a-69b7-48df-bdbc-f98258a165e4}; !- Outlet Port

OS:Node,
  {e4005310-d688-4c47-85fc-0ff8720cdd1f}, !- Handle
  Node 71,                                !- Name
  {a02b657b-8d7a-4b76-b574-2f214e2499ed}, !- Inlet Port
  {43d2c718-e695-4c96-ae72-32e466304a65}; !- Outlet Port

OS:Connection,
  {fa49f056-6ed6-45cb-b95d-b129819cf293}, !- Handle
  {06150bef-03ee-47ea-aa89-ee88edd69e59}, !- Name
  {0e51a5a5-c7fd-4504-96c6-39e7dedc9fd3}, !- Source Object
  10,                                     !- Outlet Port
  {766d64c6-4298-4186-933a-914abbb8f3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c5a24a-69b7-48df-bdbc-f98258a165e4}, !- Handle
  {35d6bf64-d4e9-4693-bc83-024be3f50d00}, !- Name
  {0cff9368-7d61-4133-9fa5-b9c699589864}, !- Source Object
  3,                                      !- Outlet Port
  {0e51a5a5-c7fd-4504-96c6-39e7dedc9fd3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a1fe4293-5094-4201-bffc-a23953402fcf}, !- Inlet Node Name
  {8016fceb-1d58-4277-a75d-8ac3f207c3c9}, !- Outlet Node Name 1
  {c4139ca4-1c06-4e9f-82f7-308adb1b96c2}, !- Outlet Node Name 2
  {078c6323-03a8-43b4-9b16-45993792f396}, !- Outlet Node Name 3
  {fa58febd-caee-4d27-80d6-7a4696837fd9}, !- Outlet Node Name 4
  {7f792aab-b77e-4680-af25-fc3392df83e3}, !- Outlet Node Name 5
  {e7adba8b-e729-4275-a770-5778a5e99ce9}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f53c6433-937d-484e-8ec0-4346a291571a}, !- Outlet Node Name
  {fcf59b48-34d8-4d1c-aa13-2759a321da4c}, !- Inlet Node Name 1
  {f1e28217-7b16-48fc-95e6-940bef704434}, !- Inlet Node Name 2
  {e64733ad-a3f7-4343-b642-5812d79971d4}, !- Inlet Node Name 3
  {c65a0f06-4292-42b7-98b0-9e78119de44b}, !- Inlet Node Name 4
  {824f4be3-9940-4c09-83b8-0ecd7797a194}, !- Inlet Node Name 5
  {7cede5b9-2bc3-4ddd-be98-b734e81109f3}; !- Inlet Node Name 6

OS:Connection,
  {a1fe4293-5094-4201-bffc-a23953402fcf}, !- Handle
  {92752408-dfe6-4a38-9117-892cb89bdc56}, !- Name
  {766d64c6-4298-4186-933a-914abbb8f3f7}, !- Source Object
  3,                                      !- Outlet Port
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53c6433-937d-484e-8ec0-4346a291571a}, !- Handle
  {153e269a-5dc0-4bfa-a02b-609a7dac66df}, !- Name
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Source Object
  2,                                      !- Outlet Port
  {0cff9368-7d61-4133-9fa5-b9c699589864}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {642fb4b0-f51e-43cd-b66f-d3af93db5e3f}, !- Handle
  {0e51a5a5-c7fd-4504-96c6-39e7dedc9fd3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {6b88060e-6b0d-4cb6-b394-48caa7291358}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {37043934-0474-45f2-9ad6-5f864d87326e}, !- Air Inlet Node Name
  {4bc675fd-5670-4897-a333-f5f04e618d3a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d3e514d4-c553-4182-b945-f92742b3450c}, !- Handle
  Coil Heating Electric 4,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {74136c0f-c0ec-4d5e-b0ac-8604910824c2}, !- Air Inlet Node Name
  {48c472ee-ecab-4c3f-8a73-a9e254a41e44}, !- Air Outlet Node Name
  {992678c1-6b47-4d4f-9402-f65cedaadc10}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {5cf619d4-8c21-4de7-8afb-b91677e186c5}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {80f28a1f-0c96-4811-b0fc-707f8443ddc4}, !- Water Inlet Node Name
  {3d7bc20d-811b-4415-a070-df51daf715a9}, !- Water Outlet Node Name
  {e695f2b5-376c-4163-8e50-baf96bf2ad68}, !- Air Inlet Node Name
  {0a2c1fbe-5f41-447d-adeb-6db8ec66e0e0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {4e5596ce-4a99-4b5b-9d99-9d9c83e4b7b7}, !- Handle
  Node 72,                                !- Name
  {57da14b9-c1bd-4399-be51-c23b8826e4d1}, !- Inlet Port
  {80f28a1f-0c96-4811-b0fc-707f8443ddc4}; !- Outlet Port

OS:Connection,
  {57da14b9-c1bd-4399-be51-c23b8826e4d1}, !- Handle
  {82224bbd-a777-466f-8d8b-26357a2de65c}, !- Name
  {1ad9686e-5d33-4758-b1e8-37404bc0f4e3}, !- Source Object
  4,                                      !- Outlet Port
  {4e5596ce-4a99-4b5b-9d99-9d9c83e4b7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90a9f0f4-65fe-4e2b-9a80-6e3b89c7e45e}, !- Handle
  Node 73,                                !- Name
  {3d7bc20d-811b-4415-a070-df51daf715a9}, !- Inlet Port
  {82e5968a-212f-45c4-93f3-edfb73c0c8c3}; !- Outlet Port

OS:Connection,
  {80f28a1f-0c96-4811-b0fc-707f8443ddc4}, !- Handle
  {89c93da3-e3ba-4cde-b143-420f9cfabe71}, !- Name
  {4e5596ce-4a99-4b5b-9d99-9d9c83e4b7b7}, !- Source Object
  3,                                      !- Outlet Port
  {5cf619d4-8c21-4de7-8afb-b91677e186c5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3d7bc20d-811b-4415-a070-df51daf715a9}, !- Handle
  {f9ecccb7-2c3c-472e-8d4d-8d05260fafa8}, !- Name
  {5cf619d4-8c21-4de7-8afb-b91677e186c5}, !- Source Object
  11,                                     !- Outlet Port
  {90a9f0f4-65fe-4e2b-9a80-6e3b89c7e45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e5968a-212f-45c4-93f3-edfb73c0c8c3}, !- Handle
  {15e203ae-e320-4c90-9d31-67ee48a1a681}, !- Name
  {90a9f0f4-65fe-4e2b-9a80-6e3b89c7e45e}, !- Source Object
  3,                                      !- Outlet Port
  {1b5d1ea5-4fc3-437c-ae2d-7ab9b4981f80}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a27a2cb8-ad12-4fc8-b9b2-5a3a1ddd998a}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b3e4794-b07b-41c8-b978-e50d44b0c45b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2b3e4794-b07b-41c8-b978-e50d44b0c45b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70dba3dd-80da-4cd3-85a1-0fd0054f5dee}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {a27a2cb8-ad12-4fc8-b9b2-5a3a1ddd998a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b38038c-cb30-4d18-86c9-d71624ea876f}, !- Mixed Air Node Name
  {b9f5f15c-6839-4e23-ab74-35910f48fef7}, !- Outdoor Air Stream Node Name
  {f528295c-5f29-4fed-9e8f-b0206cec2364}, !- Relief Air Stream Node Name
  {1063ed8e-6828-40c8-9100-dd25a840f5f3}; !- Return Air Stream Node Name

OS:Node,
  {9a11e333-16a4-4a22-bb28-d391d82de635}, !- Handle
  Node 74,                                !- Name
  ,                                       !- Inlet Port
  {b9f5f15c-6839-4e23-ab74-35910f48fef7}; !- Outlet Port

OS:Connection,
  {b9f5f15c-6839-4e23-ab74-35910f48fef7}, !- Handle
  {552a7a7e-e4af-4ee4-9671-bd1928811ec0}, !- Name
  {9a11e333-16a4-4a22-bb28-d391d82de635}, !- Source Object
  3,                                      !- Outlet Port
  {70dba3dd-80da-4cd3-85a1-0fd0054f5dee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c112355e-5693-4731-bd2e-ca5234dc4f8d}, !- Handle
  Node 75,                                !- Name
  {f528295c-5f29-4fed-9e8f-b0206cec2364}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f528295c-5f29-4fed-9e8f-b0206cec2364}, !- Handle
  {7da09ba4-0cba-4d69-a655-d3c6b99a7c6b}, !- Name
  {70dba3dd-80da-4cd3-85a1-0fd0054f5dee}, !- Source Object
  7,                                      !- Outlet Port
  {c112355e-5693-4731-bd2e-ca5234dc4f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc675fd-5670-4897-a333-f5f04e618d3a}, !- Handle
  {8e77cfc1-cec1-4621-86e4-1efdbedf6944}, !- Name
  {6b88060e-6b0d-4cb6-b394-48caa7291358}, !- Source Object
  17,                                     !- Outlet Port
  {ecc47369-731f-4df7-83c7-878a70bd5898}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {992678c1-6b47-4d4f-9402-f65cedaadc10}, !- Handle
  Node 76,                                !- Name
  {48c472ee-ecab-4c3f-8a73-a9e254a41e44}, !- Inlet Port
  {37043934-0474-45f2-9ad6-5f864d87326e}; !- Outlet Port

OS:Connection,
  {48c472ee-ecab-4c3f-8a73-a9e254a41e44}, !- Handle
  {dc8729e1-b347-4cd7-a6a1-96b05bf0209a}, !- Name
  {d3e514d4-c553-4182-b945-f92742b3450c}, !- Source Object
  6,                                      !- Outlet Port
  {992678c1-6b47-4d4f-9402-f65cedaadc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37043934-0474-45f2-9ad6-5f864d87326e}, !- Handle
  {829b4e4f-7767-4893-ae19-14ee17d6fc70}, !- Name
  {992678c1-6b47-4d4f-9402-f65cedaadc10}, !- Source Object
  3,                                      !- Outlet Port
  {6b88060e-6b0d-4cb6-b394-48caa7291358}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ac9fac48-e956-456f-975f-3326f82aaba2}, !- Handle
  Node 77,                                !- Name
  {0a2c1fbe-5f41-447d-adeb-6db8ec66e0e0}, !- Inlet Port
  {74136c0f-c0ec-4d5e-b0ac-8604910824c2}; !- Outlet Port

OS:Connection,
  {0a2c1fbe-5f41-447d-adeb-6db8ec66e0e0}, !- Handle
  {3e2efaca-9ae0-4562-bcca-a9f5b761f9b7}, !- Name
  {5cf619d4-8c21-4de7-8afb-b91677e186c5}, !- Source Object
  13,                                     !- Outlet Port
  {ac9fac48-e956-456f-975f-3326f82aaba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74136c0f-c0ec-4d5e-b0ac-8604910824c2}, !- Handle
  {aca95d9f-9d21-4f14-8482-31f64cebfd37}, !- Name
  {ac9fac48-e956-456f-975f-3326f82aaba2}, !- Source Object
  3,                                      !- Outlet Port
  {d3e514d4-c553-4182-b945-f92742b3450c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {154f3760-f661-4f60-829d-a2035092d22b}, !- Handle
  Controller Water Coil 2,                !- Name
  {5cf619d4-8c21-4de7-8afb-b91677e186c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0ec79faf-11f0-4815-b9ce-b41a2594cf5b}, !- Handle
  Node 78,                                !- Name
  {2b38038c-cb30-4d18-86c9-d71624ea876f}, !- Inlet Port
  {e695f2b5-376c-4163-8e50-baf96bf2ad68}; !- Outlet Port

OS:Connection,
  {1063ed8e-6828-40c8-9100-dd25a840f5f3}, !- Handle
  {baa698e5-857a-4d2a-80b8-df429c491ad0}, !- Name
  {23c2766f-7fc3-4020-942f-c180ffe13d26}, !- Source Object
  3,                                      !- Outlet Port
  {70dba3dd-80da-4cd3-85a1-0fd0054f5dee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b38038c-cb30-4d18-86c9-d71624ea876f}, !- Handle
  {3cfc6b93-03d1-45ce-a680-f83587ecd2e0}, !- Name
  {70dba3dd-80da-4cd3-85a1-0fd0054f5dee}, !- Source Object
  5,                                      !- Outlet Port
  {0ec79faf-11f0-4815-b9ce-b41a2594cf5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e695f2b5-376c-4163-8e50-baf96bf2ad68}, !- Handle
  {8d53a41b-2f4a-4760-8584-40be854c878d}, !- Name
  {0ec79faf-11f0-4815-b9ce-b41a2594cf5b}, !- Source Object
  3,                                      !- Outlet Port
  {5cf619d4-8c21-4de7-8afb-b91677e186c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {8da4b008-9d39-4e38-bec8-1a13102a2c17}, !- Handle
  Supply Air Temp 1,                      !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  {e69e06eb-c87a-4c16-ab11-ff07530b6fd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e69e06eb-c87a-4c16-ab11-ff07530b6fd4}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {444ec5d1-8f01-4922-a290-0bcd6c532fe6}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {8da4b008-9d39-4e38-bec8-1a13102a2c17}, !- Schedule Name
  {ecc47369-731f-4df7-83c7-878a70bd5898}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {bb3a8062-22b5-4e3e-b688-94c2f5ac8a6a}, !- Handle
  Coil Heating Electric 5,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7c9bb3e-e545-42da-a50f-24effc29eb7a}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {2d52d7ff-8ce1-4b4b-9f35-41eceeb590f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb3a8062-22b5-4e3e-b688-94c2f5ac8a6a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a02b657b-8d7a-4b76-b574-2f214e2499ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f2bae1eb-04e2-4304-8c66-71cba17718f5}, !- Handle
  Node 79,                                !- Name
  {0581e340-57e8-4591-afae-f1fe783425e1}, !- Inlet Port
  {fcf59b48-34d8-4d1c-aa13-2759a321da4c}; !- Outlet Port

OS:Connection,
  {43d2c718-e695-4c96-ae72-32e466304a65}, !- Handle
  {7eb57d99-237b-4fe3-87fa-028cf066a2ce}, !- Name
  {e4005310-d688-4c47-85fc-0ff8720cdd1f}, !- Source Object
  3,                                      !- Outlet Port
  {5e37576c-39fd-4f4b-9b16-f2b1a980b04f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0581e340-57e8-4591-afae-f1fe783425e1}, !- Handle
  {91d89d55-2e1b-474f-ab1c-77843c5e7101}, !- Name
  {88b9aeac-02bf-4782-81be-eb2be32e2a91}, !- Source Object
  12,                                     !- Outlet Port
  {f2bae1eb-04e2-4304-8c66-71cba17718f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf59b48-34d8-4d1c-aa13-2759a321da4c}, !- Handle
  {48a5d784-6dcf-4e88-af96-c21138b1d124}, !- Name
  {f2bae1eb-04e2-4304-8c66-71cba17718f5}, !- Source Object
  3,                                      !- Outlet Port
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48cf2cba-34c2-4591-89da-93b47da07fe0}, !- Handle
  Node 80,                                !- Name
  {8016fceb-1d58-4277-a75d-8ac3f207c3c9}, !- Inlet Port
  {2d52d7ff-8ce1-4b4b-9f35-41eceeb590f7}; !- Outlet Port

OS:Connection,
  {8016fceb-1d58-4277-a75d-8ac3f207c3c9}, !- Handle
  {c8ebf3d8-1209-43d8-b474-a42d92557cdb}, !- Name
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Source Object
  3,                                      !- Outlet Port
  {48cf2cba-34c2-4591-89da-93b47da07fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d52d7ff-8ce1-4b4b-9f35-41eceeb590f7}, !- Handle
  {df7390ac-df4a-48ad-89a0-4db98933b027}, !- Name
  {48cf2cba-34c2-4591-89da-93b47da07fe0}, !- Source Object
  3,                                      !- Outlet Port
  {d7c9bb3e-e545-42da-a50f-24effc29eb7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a02b657b-8d7a-4b76-b574-2f214e2499ed}, !- Handle
  {94ad0ad5-60d4-4dee-ae88-324634f535a3}, !- Name
  {d7c9bb3e-e545-42da-a50f-24effc29eb7a}, !- Source Object
  12,                                     !- Outlet Port
  {e4005310-d688-4c47-85fc-0ff8720cdd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e13dce55-ac25-4087-acaf-de5e031226e4}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {17122db5-354c-4ba9-bdb7-21aa6d750956}, !- Handle
  Coil Heating Electric 6,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1edcc475-8246-41d1-bfe6-dedc6b81f6bd}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {39545dc3-ac7d-4274-a284-78df41b01b59}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17122db5-354c-4ba9-bdb7-21aa6d750956}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {685da6d7-1ca2-4796-b229-69c397b54d73}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ddc8722-ff49-435c-aee1-e2c98e631a3c}, !- Handle
  Node 81,                                !- Name
  {685da6d7-1ca2-4796-b229-69c397b54d73}, !- Inlet Port
  {a43b5108-223e-4ff3-abec-2492126d7181}; !- Outlet Port

OS:Node,
  {181a3b7b-e7eb-45db-965a-0a721321f286}, !- Handle
  Node 82,                                !- Name
  {ad76d827-ea14-411a-a8e6-10f9e360cc86}, !- Inlet Port
  {f1e28217-7b16-48fc-95e6-940bef704434}; !- Outlet Port

OS:Connection,
  {a43b5108-223e-4ff3-abec-2492126d7181}, !- Handle
  {5a667127-f64e-4148-b4d9-8ac4bb75ce2a}, !- Name
  {0ddc8722-ff49-435c-aee1-e2c98e631a3c}, !- Source Object
  3,                                      !- Outlet Port
  {b46ab3d1-4c32-402c-a0bf-c79504052989}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad76d827-ea14-411a-a8e6-10f9e360cc86}, !- Handle
  {2f277a5c-f3a4-44b3-98ad-4bb9f831ee55}, !- Name
  {b1618566-deef-4556-be26-ea90264b33f1}, !- Source Object
  12,                                     !- Outlet Port
  {181a3b7b-e7eb-45db-965a-0a721321f286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e28217-7b16-48fc-95e6-940bef704434}, !- Handle
  {40ac5bac-faae-41bc-8f64-f8201a0c6b79}, !- Name
  {181a3b7b-e7eb-45db-965a-0a721321f286}, !- Source Object
  3,                                      !- Outlet Port
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a1d204bd-2283-4743-b6ce-d3b2f719b0fa}, !- Handle
  Node 83,                                !- Name
  {c4139ca4-1c06-4e9f-82f7-308adb1b96c2}, !- Inlet Port
  {39545dc3-ac7d-4274-a284-78df41b01b59}; !- Outlet Port

OS:Connection,
  {c4139ca4-1c06-4e9f-82f7-308adb1b96c2}, !- Handle
  {a6fefb7e-81b7-4cb9-bf2e-cb632916f83d}, !- Name
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Source Object
  4,                                      !- Outlet Port
  {a1d204bd-2283-4743-b6ce-d3b2f719b0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39545dc3-ac7d-4274-a284-78df41b01b59}, !- Handle
  {e34b51d2-ed8e-4934-b1c4-4fd155b94cc0}, !- Name
  {a1d204bd-2283-4743-b6ce-d3b2f719b0fa}, !- Source Object
  3,                                      !- Outlet Port
  {1edcc475-8246-41d1-bfe6-dedc6b81f6bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {685da6d7-1ca2-4796-b229-69c397b54d73}, !- Handle
  {f5b626dc-b348-4186-923d-cd03af8ea3dd}, !- Name
  {1edcc475-8246-41d1-bfe6-dedc6b81f6bd}, !- Source Object
  12,                                     !- Outlet Port
  {0ddc8722-ff49-435c-aee1-e2c98e631a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {63530afa-e81c-45d6-a745-510f4bab363d}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {7479ce5a-ef0c-4481-ada5-cb89e164fac7}, !- Handle
  Coil Heating Electric 7,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79db97be-dc7b-4bb5-bb76-0daac4033655}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {68b71e8e-fe26-4d3c-8720-403d2558fb55}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7479ce5a-ef0c-4481-ada5-cb89e164fac7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {66bc346c-b8c2-49ff-be93-cf6ae31fc3f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d035550d-3b19-447e-b5c9-505150b7c0c2}, !- Handle
  Node 84,                                !- Name
  {66bc346c-b8c2-49ff-be93-cf6ae31fc3f1}, !- Inlet Port
  {9dfbe8d3-75d3-4e98-af3a-d7c018c163ea}; !- Outlet Port

OS:Node,
  {b14ba69f-ce6c-4c98-8a5c-4f43103b81c0}, !- Handle
  Node 85,                                !- Name
  {f04be9a6-1569-4b72-b8ab-aa3f9d20fba8}, !- Inlet Port
  {e64733ad-a3f7-4343-b642-5812d79971d4}; !- Outlet Port

OS:Connection,
  {9dfbe8d3-75d3-4e98-af3a-d7c018c163ea}, !- Handle
  {07776cb3-ad4f-4db3-96d7-12ce35d2c588}, !- Name
  {d035550d-3b19-447e-b5c9-505150b7c0c2}, !- Source Object
  3,                                      !- Outlet Port
  {8d577b61-948e-43df-b840-4984a3206fad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f04be9a6-1569-4b72-b8ab-aa3f9d20fba8}, !- Handle
  {42ea4f9b-74f6-4968-b113-8a4306832e0e}, !- Name
  {0a25ff59-8301-4758-9349-274148390aea}, !- Source Object
  12,                                     !- Outlet Port
  {b14ba69f-ce6c-4c98-8a5c-4f43103b81c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64733ad-a3f7-4343-b642-5812d79971d4}, !- Handle
  {07b8e1f4-5feb-4e96-b603-9aaf9bf62cf2}, !- Name
  {b14ba69f-ce6c-4c98-8a5c-4f43103b81c0}, !- Source Object
  3,                                      !- Outlet Port
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {06399a9a-d6c0-440a-9427-896da923164d}, !- Handle
  Node 86,                                !- Name
  {078c6323-03a8-43b4-9b16-45993792f396}, !- Inlet Port
  {68b71e8e-fe26-4d3c-8720-403d2558fb55}; !- Outlet Port

OS:Connection,
  {078c6323-03a8-43b4-9b16-45993792f396}, !- Handle
  {eed68e28-e94a-4e9d-9fce-793f7d481e66}, !- Name
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Source Object
  5,                                      !- Outlet Port
  {06399a9a-d6c0-440a-9427-896da923164d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b71e8e-fe26-4d3c-8720-403d2558fb55}, !- Handle
  {7729cf4e-cede-4f66-b761-920ca84190f6}, !- Name
  {06399a9a-d6c0-440a-9427-896da923164d}, !- Source Object
  3,                                      !- Outlet Port
  {79db97be-dc7b-4bb5-bb76-0daac4033655}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66bc346c-b8c2-49ff-be93-cf6ae31fc3f1}, !- Handle
  {70a19838-bb3c-43d2-8d3b-aa225214abaf}, !- Name
  {79db97be-dc7b-4bb5-bb76-0daac4033655}, !- Source Object
  12,                                     !- Outlet Port
  {d035550d-3b19-447e-b5c9-505150b7c0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5b8a4de3-3a00-4edb-b3b3-d76767994283}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {286ba8fe-3a94-42c3-92e2-79f3cac7a42a}, !- Handle
  Coil Heating Electric 8,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d20d4032-39e7-4782-9655-b5df639bfc08}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {91baa053-4fa1-4ffc-9b10-769ac89355ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {286ba8fe-3a94-42c3-92e2-79f3cac7a42a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a201d85-f6bb-4ed1-9ca2-c7d4cee33c8b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {726be4a4-ec93-48bf-b326-71702a41cdf5}, !- Handle
  Node 87,                                !- Name
  {5a201d85-f6bb-4ed1-9ca2-c7d4cee33c8b}, !- Inlet Port
  {e78e5067-a1e0-4b6e-bc3a-fb5e57d5eba2}; !- Outlet Port

OS:Node,
  {030d5871-f859-4e60-91d8-30985bd69c40}, !- Handle
  Node 88,                                !- Name
  {5a3d1b3e-a57b-4d05-aabf-7cd6dfc41830}, !- Inlet Port
  {c65a0f06-4292-42b7-98b0-9e78119de44b}; !- Outlet Port

OS:Connection,
  {e78e5067-a1e0-4b6e-bc3a-fb5e57d5eba2}, !- Handle
  {0bea370d-9819-4e11-8a73-f759dc6a29aa}, !- Name
  {726be4a4-ec93-48bf-b326-71702a41cdf5}, !- Source Object
  3,                                      !- Outlet Port
  {ff994789-2808-4678-97ef-1a0f04f788d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a3d1b3e-a57b-4d05-aabf-7cd6dfc41830}, !- Handle
  {090ada84-e51e-4d19-a020-9514c238994a}, !- Name
  {9c53abbd-346f-4a3e-9bf1-65d44b47a4c7}, !- Source Object
  12,                                     !- Outlet Port
  {030d5871-f859-4e60-91d8-30985bd69c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65a0f06-4292-42b7-98b0-9e78119de44b}, !- Handle
  {939cc22b-af00-4bf1-a32a-5697df98efa2}, !- Name
  {030d5871-f859-4e60-91d8-30985bd69c40}, !- Source Object
  3,                                      !- Outlet Port
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87f67977-5657-4f0b-8160-726c090fe1f7}, !- Handle
  Node 89,                                !- Name
  {fa58febd-caee-4d27-80d6-7a4696837fd9}, !- Inlet Port
  {91baa053-4fa1-4ffc-9b10-769ac89355ec}; !- Outlet Port

OS:Connection,
  {fa58febd-caee-4d27-80d6-7a4696837fd9}, !- Handle
  {4b0f2a4c-4e46-4f64-a25c-5c6bc4c7381a}, !- Name
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Source Object
  6,                                      !- Outlet Port
  {87f67977-5657-4f0b-8160-726c090fe1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91baa053-4fa1-4ffc-9b10-769ac89355ec}, !- Handle
  {dfbfb3cb-b0e9-4cc0-b153-02209bf5dc1d}, !- Name
  {87f67977-5657-4f0b-8160-726c090fe1f7}, !- Source Object
  3,                                      !- Outlet Port
  {d20d4032-39e7-4782-9655-b5df639bfc08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a201d85-f6bb-4ed1-9ca2-c7d4cee33c8b}, !- Handle
  {2ce2fa1e-34cd-4c77-8331-6381f129b2b0}, !- Name
  {d20d4032-39e7-4782-9655-b5df639bfc08}, !- Source Object
  12,                                     !- Outlet Port
  {726be4a4-ec93-48bf-b326-71702a41cdf5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6a7b3fcc-b888-41c6-be57-24d50b8d2408}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {f960d557-0f31-445a-9b0b-38b50c6f40e2}, !- Handle
  Coil Heating Electric 9,                !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8fd6eefb-ee83-4a48-ad2d-b536bf6a23ce}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {22640137-5232-4538-8dfd-2226b3909536}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f960d557-0f31-445a-9b0b-38b50c6f40e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a436a19-88e5-46af-87a3-dad5e07046ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52f2bea7-5108-456d-b0e1-9f15df803afc}, !- Handle
  Node 90,                                !- Name
  {4a436a19-88e5-46af-87a3-dad5e07046ce}, !- Inlet Port
  {1795f171-370c-4c9b-8464-246bd32f7db8}; !- Outlet Port

OS:Node,
  {187fe9c4-650d-401a-84bd-b9910a5ab1bf}, !- Handle
  Node 91,                                !- Name
  {effe05e9-d11f-4d60-ae4a-92d4fa059bed}, !- Inlet Port
  {824f4be3-9940-4c09-83b8-0ecd7797a194}; !- Outlet Port

OS:Connection,
  {1795f171-370c-4c9b-8464-246bd32f7db8}, !- Handle
  {e1ab01a0-795b-4bba-9aff-949116bc6433}, !- Name
  {52f2bea7-5108-456d-b0e1-9f15df803afc}, !- Source Object
  3,                                      !- Outlet Port
  {00f3dc7f-3825-4ad9-b62c-4e1067dd061c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {effe05e9-d11f-4d60-ae4a-92d4fa059bed}, !- Handle
  {68edf5c8-d7ca-40c1-8bc5-2ff430d92a3f}, !- Name
  {a5833dea-8f4e-4fd6-a59c-05c580062c55}, !- Source Object
  12,                                     !- Outlet Port
  {187fe9c4-650d-401a-84bd-b9910a5ab1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824f4be3-9940-4c09-83b8-0ecd7797a194}, !- Handle
  {61ffc6f3-b5f2-46a0-b480-c6b57a86076c}, !- Name
  {187fe9c4-650d-401a-84bd-b9910a5ab1bf}, !- Source Object
  3,                                      !- Outlet Port
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fffb795d-72a2-46bc-a6ec-f3aba2dbe3ca}, !- Handle
  Node 92,                                !- Name
  {7f792aab-b77e-4680-af25-fc3392df83e3}, !- Inlet Port
  {22640137-5232-4538-8dfd-2226b3909536}; !- Outlet Port

OS:Connection,
  {7f792aab-b77e-4680-af25-fc3392df83e3}, !- Handle
  {a9342f9d-f5fa-445d-8247-19d94f6c1873}, !- Name
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Source Object
  7,                                      !- Outlet Port
  {fffb795d-72a2-46bc-a6ec-f3aba2dbe3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22640137-5232-4538-8dfd-2226b3909536}, !- Handle
  {2e304559-1605-457b-959a-bdd1051e6bd8}, !- Name
  {fffb795d-72a2-46bc-a6ec-f3aba2dbe3ca}, !- Source Object
  3,                                      !- Outlet Port
  {8fd6eefb-ee83-4a48-ad2d-b536bf6a23ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a436a19-88e5-46af-87a3-dad5e07046ce}, !- Handle
  {f77061c7-d322-46ff-8e16-61d5be0cfa0e}, !- Name
  {8fd6eefb-ee83-4a48-ad2d-b536bf6a23ce}, !- Source Object
  12,                                     !- Outlet Port
  {52f2bea7-5108-456d-b0e1-9f15df803afc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f734d8e6-af18-480b-9920-4b87b9f579f3}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {2e5bb6a0-99bc-4b9d-a28d-fe60453270f9}, !- Handle
  Coil Heating Electric 10,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b978aa4-f3bc-44ac-85d1-8004d05a9693}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {ad977564-49f7-4680-8538-f618948cc627}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e5bb6a0-99bc-4b9d-a28d-fe60453270f9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7cb25f1d-b7b3-4e17-823f-346a65af1b8f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d862292-4a3b-4e81-80ae-48308096185d}, !- Handle
  Node 93,                                !- Name
  {7cb25f1d-b7b3-4e17-823f-346a65af1b8f}, !- Inlet Port
  {cc698444-58ae-419c-8652-0300e6ceaff5}; !- Outlet Port

OS:Node,
  {5fcf43b6-aaca-4cad-91d5-ef11597347a1}, !- Handle
  Node 94,                                !- Name
  {81e4de63-1f0e-41a5-9c0e-f5f5347d6c22}, !- Inlet Port
  {7cede5b9-2bc3-4ddd-be98-b734e81109f3}; !- Outlet Port

OS:Connection,
  {cc698444-58ae-419c-8652-0300e6ceaff5}, !- Handle
  {553bd383-84f1-4eea-84e1-496c00c0d390}, !- Name
  {2d862292-4a3b-4e81-80ae-48308096185d}, !- Source Object
  3,                                      !- Outlet Port
  {202eee2a-40a5-4cc5-8d80-6e57f931fa72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81e4de63-1f0e-41a5-9c0e-f5f5347d6c22}, !- Handle
  {31ff1018-97e8-422e-8e65-3adb0a92ccc9}, !- Name
  {fb9d5161-5ab4-43f2-9b90-41a328a28ce5}, !- Source Object
  12,                                     !- Outlet Port
  {5fcf43b6-aaca-4cad-91d5-ef11597347a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cede5b9-2bc3-4ddd-be98-b734e81109f3}, !- Handle
  {63ce20e2-5429-42b5-9d5b-d0ba88159de9}, !- Name
  {5fcf43b6-aaca-4cad-91d5-ef11597347a1}, !- Source Object
  3,                                      !- Outlet Port
  {f46f44d6-b3ea-4988-8133-efab6957f1e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {08fc53cd-379d-40fd-bb42-12dbd80cd046}, !- Handle
  Node 95,                                !- Name
  {e7adba8b-e729-4275-a770-5778a5e99ce9}, !- Inlet Port
  {ad977564-49f7-4680-8538-f618948cc627}; !- Outlet Port

OS:Connection,
  {e7adba8b-e729-4275-a770-5778a5e99ce9}, !- Handle
  {5f05c5a3-5506-4a6e-8af6-12e39267d44b}, !- Name
  {c88fa818-f780-4607-973e-40a1f4637ed7}, !- Source Object
  8,                                      !- Outlet Port
  {08fc53cd-379d-40fd-bb42-12dbd80cd046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad977564-49f7-4680-8538-f618948cc627}, !- Handle
  {206754a5-034f-42ad-a528-9c75340ac283}, !- Name
  {08fc53cd-379d-40fd-bb42-12dbd80cd046}, !- Source Object
  3,                                      !- Outlet Port
  {6b978aa4-f3bc-44ac-85d1-8004d05a9693}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cb25f1d-b7b3-4e17-823f-346a65af1b8f}, !- Handle
  {67ad5fab-a4e3-4673-b8a9-7e3d3ab4752e}, !- Name
  {6b978aa4-f3bc-44ac-85d1-8004d05a9693}, !- Source Object
  12,                                     !- Outlet Port
  {2d862292-4a3b-4e81-80ae-48308096185d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {48673055-f28d-4b9c-97ee-dad5b192815e}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5373d87f-c06f-4c57-9b1b-733eb0ccbaed}, !- Handle
  VAV with Reheat 2,                      !- Name
  ,                                       !- Controller List Name
  {201059a3-9951-4378-a214-7b31d382747c}, !- Availability Schedule
  {d6cf7e42-933a-4c8d-8357-abe7be80c2c3}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c94b57b8-9aee-4bc8-b6ca-99d5c93d87c0}, !- Supply Side Inlet Node Name
  {1a6ac6c0-8ba7-4f87-a1c7-74bbf13e31be}, !- Demand Side Outlet Node Name
  {601ebde4-33be-45f6-9f22-93d95056f7ac}, !- Demand Side Inlet Node A
  {50287b93-6e29-4800-969f-0669534758d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Demand Mixer Name
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a2a9ea78-16c3-4642-825a-39454c322c0e}, !- Handle
  Node 96,                                !- Name
  {c94b57b8-9aee-4bc8-b6ca-99d5c93d87c0}, !- Inlet Port
  {cfaf8765-d974-4ed6-b278-79a3881be99e}; !- Outlet Port

OS:Node,
  {d58067e2-c94f-4c33-8edc-dc1ee7490106}, !- Handle
  Node 97,                                !- Name
  {e0a6f5cd-a738-4990-95eb-4853db0a0657}, !- Inlet Port
  {50287b93-6e29-4800-969f-0669534758d2}; !- Outlet Port

OS:Connection,
  {c94b57b8-9aee-4bc8-b6ca-99d5c93d87c0}, !- Handle
  {a08074fa-e7b4-48bd-b5a0-641a40cea9f6}, !- Name
  {5373d87f-c06f-4c57-9b1b-733eb0ccbaed}, !- Source Object
  8,                                      !- Outlet Port
  {a2a9ea78-16c3-4642-825a-39454c322c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50287b93-6e29-4800-969f-0669534758d2}, !- Handle
  {817de048-1eaa-4973-bb97-5179dafc639a}, !- Name
  {d58067e2-c94f-4c33-8edc-dc1ee7490106}, !- Source Object
  3,                                      !- Outlet Port
  {5373d87f-c06f-4c57-9b1b-733eb0ccbaed}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f58b9339-d24e-40fb-8d11-a2747b027d30}, !- Handle
  Node 98,                                !- Name
  {601ebde4-33be-45f6-9f22-93d95056f7ac}, !- Inlet Port
  {adf63532-2863-4483-a0e4-3418964730ee}; !- Outlet Port

OS:Node,
  {6d810ff0-728c-454e-b602-d5833319c27b}, !- Handle
  Node 99,                                !- Name
  {63cbb70b-a705-478b-872d-3115dfeca2c9}, !- Inlet Port
  {1a6ac6c0-8ba7-4f87-a1c7-74bbf13e31be}; !- Outlet Port

OS:Node,
  {e7654db9-a995-48c6-a2da-defab3f2cf55}, !- Handle
  Node 100,                               !- Name
  {c8f33bab-5f9e-42a4-99b9-cac7daa71c83}, !- Inlet Port
  {d410147f-a156-4d63-ac01-ec167ae02f08}; !- Outlet Port

OS:Connection,
  {601ebde4-33be-45f6-9f22-93d95056f7ac}, !- Handle
  {387cf3ff-4374-4c93-8503-ff4b304aaa85}, !- Name
  {5373d87f-c06f-4c57-9b1b-733eb0ccbaed}, !- Source Object
  10,                                     !- Outlet Port
  {f58b9339-d24e-40fb-8d11-a2747b027d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6ac6c0-8ba7-4f87-a1c7-74bbf13e31be}, !- Handle
  {b3a76558-11be-4176-827c-d06eff153818}, !- Name
  {6d810ff0-728c-454e-b602-d5833319c27b}, !- Source Object
  3,                                      !- Outlet Port
  {5373d87f-c06f-4c57-9b1b-733eb0ccbaed}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {adf63532-2863-4483-a0e4-3418964730ee}, !- Inlet Node Name
  {fc718ed1-2f9b-41b0-9fb2-0e6f0807fbf5}, !- Outlet Node Name 1
  {70331805-a07f-4984-834c-86b3ade58cf8}, !- Outlet Node Name 2
  {cc8aa9b1-7be5-4c22-b257-19dea2c17d5d}, !- Outlet Node Name 3
  {d7fa3508-e4c7-4f63-84a1-ccaf8c5355ad}, !- Outlet Node Name 4
  {7273ec59-6481-4b4a-8638-9935dc8e0864}, !- Outlet Node Name 5
  {f2d299ab-1561-4a18-92c0-4c5ac5c887b0}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {63cbb70b-a705-478b-872d-3115dfeca2c9}, !- Outlet Node Name
  {0eea1dc0-893b-468f-8f1a-243add8b4681}, !- Inlet Node Name 1
  {a0fb70a1-dcba-4fec-be55-946412607fd6}, !- Inlet Node Name 2
  {45ac4da0-b355-4421-a1ee-4f97d434e826}, !- Inlet Node Name 3
  {b0df93b9-2580-40cc-9c9e-3f777bd885ca}, !- Inlet Node Name 4
  {0d051ab1-6f08-4eba-b5de-27f1a6691751}, !- Inlet Node Name 5
  {74b4c37b-1cf6-4808-8b9f-828bb1c921bd}; !- Inlet Node Name 6

OS:Connection,
  {adf63532-2863-4483-a0e4-3418964730ee}, !- Handle
  {03d377b2-b9b0-4983-9247-d2559fa9de28}, !- Name
  {f58b9339-d24e-40fb-8d11-a2747b027d30}, !- Source Object
  3,                                      !- Outlet Port
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63cbb70b-a705-478b-872d-3115dfeca2c9}, !- Handle
  {7ed765b1-a5be-4c9a-bac1-efcda59ae6ff}, !- Name
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Source Object
  2,                                      !- Outlet Port
  {6d810ff0-728c-454e-b602-d5833319c27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {faf71be7-9f2a-4b92-99fb-75178909a6e3}, !- Handle
  {5373d87f-c06f-4c57-9b1b-733eb0ccbaed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {93553b51-5ed4-40cb-b175-577d74c27b5a}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {58438c25-3f10-4cf0-b885-e939d9c6087b}, !- Air Inlet Node Name
  {e0a6f5cd-a738-4990-95eb-4853db0a0657}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8ad06735-6fd6-4102-9f5b-b9e937e338df}, !- Handle
  Coil Heating Electric 11,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c72fa749-2878-4d6e-8d51-55db12dcf85a}, !- Air Inlet Node Name
  {b218903c-dc61-4cdf-b2f6-e8d6267ec5d3}, !- Air Outlet Node Name
  {595c4694-413b-4353-8a1b-99dee83d714e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {e0dc1f2b-362b-495b-8b64-c8613805823b}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {96f0229e-dc49-4ab1-a387-3fea8cb7a0bb}, !- Water Inlet Node Name
  {536016cc-195d-4a5c-8993-10c8e043d64f}, !- Water Outlet Node Name
  {1216f7d6-4799-4010-833f-f04beab3f09e}, !- Air Inlet Node Name
  {5482e3a6-c36b-4c38-a646-99768f0de461}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f9a48773-99af-4486-90bc-06fa0eba6db1}, !- Handle
  Node 101,                               !- Name
  {14151f60-46db-4004-af21-8f4799b6259a}, !- Inlet Port
  {96f0229e-dc49-4ab1-a387-3fea8cb7a0bb}; !- Outlet Port

OS:Connection,
  {14151f60-46db-4004-af21-8f4799b6259a}, !- Handle
  {68939d4d-20f2-4dc1-ba4a-9ec052510593}, !- Name
  {1ad9686e-5d33-4758-b1e8-37404bc0f4e3}, !- Source Object
  5,                                      !- Outlet Port
  {f9a48773-99af-4486-90bc-06fa0eba6db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4405905-4fb3-424b-971b-085d5da89d7f}, !- Handle
  Node 102,                               !- Name
  {536016cc-195d-4a5c-8993-10c8e043d64f}, !- Inlet Port
  {67114f04-e296-4318-acb3-31eb829f64b3}; !- Outlet Port

OS:Connection,
  {96f0229e-dc49-4ab1-a387-3fea8cb7a0bb}, !- Handle
  {71d46736-e496-4763-b318-5a6eddac054d}, !- Name
  {f9a48773-99af-4486-90bc-06fa0eba6db1}, !- Source Object
  3,                                      !- Outlet Port
  {e0dc1f2b-362b-495b-8b64-c8613805823b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {536016cc-195d-4a5c-8993-10c8e043d64f}, !- Handle
  {63fd0124-f3f1-40f0-97c4-053b828f8c81}, !- Name
  {e0dc1f2b-362b-495b-8b64-c8613805823b}, !- Source Object
  11,                                     !- Outlet Port
  {a4405905-4fb3-424b-971b-085d5da89d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67114f04-e296-4318-acb3-31eb829f64b3}, !- Handle
  {413929e1-b95a-46e3-b272-ae643b25fe90}, !- Name
  {a4405905-4fb3-424b-971b-085d5da89d7f}, !- Source Object
  3,                                      !- Outlet Port
  {1b5d1ea5-4fc3-437c-ae2d-7ab9b4981f80}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d3ddd376-9414-4f96-829a-0f453ed12003}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {201059a3-9951-4378-a214-7b31d382747c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc1caf73-07cc-4a37-b47b-6a8d83561865}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dc1caf73-07cc-4a37-b47b-6a8d83561865}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e59c8557-1bb2-495d-be95-20c9c6358c5c}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {d3ddd376-9414-4f96-829a-0f453ed12003}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {95fc00a9-c710-4e78-81ca-bcbeb8d986cc}, !- Mixed Air Node Name
  {6cd06d55-26cc-49a7-a393-77645df731cd}, !- Outdoor Air Stream Node Name
  {f789927f-bccb-48ff-bd19-0b5dceb40d59}, !- Relief Air Stream Node Name
  {cfaf8765-d974-4ed6-b278-79a3881be99e}; !- Return Air Stream Node Name

OS:Node,
  {89d4d02e-19c6-444b-8b33-5078c5350c13}, !- Handle
  Node 103,                               !- Name
  ,                                       !- Inlet Port
  {601dec02-f935-4f91-a3ef-c969a69e2d66}; !- Outlet Port

OS:Node,
  {7ce6f484-94d3-4391-8158-ebca92744988}, !- Handle
  Node 104,                               !- Name
  {d8b38426-61a4-48d3-b000-f93df90b5d3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0a6f5cd-a738-4990-95eb-4853db0a0657}, !- Handle
  {c14d0ba2-7cc1-4952-8b8a-dff6d7e4e904}, !- Name
  {93553b51-5ed4-40cb-b175-577d74c27b5a}, !- Source Object
  17,                                     !- Outlet Port
  {d58067e2-c94f-4c33-8edc-dc1ee7490106}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {595c4694-413b-4353-8a1b-99dee83d714e}, !- Handle
  Node 105,                               !- Name
  {b218903c-dc61-4cdf-b2f6-e8d6267ec5d3}, !- Inlet Port
  {58438c25-3f10-4cf0-b885-e939d9c6087b}; !- Outlet Port

OS:Connection,
  {b218903c-dc61-4cdf-b2f6-e8d6267ec5d3}, !- Handle
  {97e3bdd2-01b5-4586-b9ab-347314ad9533}, !- Name
  {8ad06735-6fd6-4102-9f5b-b9e937e338df}, !- Source Object
  6,                                      !- Outlet Port
  {595c4694-413b-4353-8a1b-99dee83d714e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58438c25-3f10-4cf0-b885-e939d9c6087b}, !- Handle
  {05d2547e-1ce6-43db-a452-01f262df69ad}, !- Name
  {595c4694-413b-4353-8a1b-99dee83d714e}, !- Source Object
  3,                                      !- Outlet Port
  {93553b51-5ed4-40cb-b175-577d74c27b5a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {17bad110-c066-4c20-bd86-6fd6dca5542c}, !- Handle
  Node 106,                               !- Name
  {5482e3a6-c36b-4c38-a646-99768f0de461}, !- Inlet Port
  {c72fa749-2878-4d6e-8d51-55db12dcf85a}; !- Outlet Port

OS:Connection,
  {5482e3a6-c36b-4c38-a646-99768f0de461}, !- Handle
  {82e9e080-4efe-49c7-a4df-3816f8255f25}, !- Name
  {e0dc1f2b-362b-495b-8b64-c8613805823b}, !- Source Object
  13,                                     !- Outlet Port
  {17bad110-c066-4c20-bd86-6fd6dca5542c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72fa749-2878-4d6e-8d51-55db12dcf85a}, !- Handle
  {9b67819e-483b-45e1-937e-67d6a094d611}, !- Name
  {17bad110-c066-4c20-bd86-6fd6dca5542c}, !- Source Object
  3,                                      !- Outlet Port
  {8ad06735-6fd6-4102-9f5b-b9e937e338df}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a3c733c5-b9bd-468d-8ef6-32719ed27543}, !- Handle
  Controller Water Coil 3,                !- Name
  {e0dc1f2b-362b-495b-8b64-c8613805823b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {587a3241-4bf6-4f16-b5ce-4de72a7b837b}, !- Handle
  Node 107,                               !- Name
  {95fc00a9-c710-4e78-81ca-bcbeb8d986cc}, !- Inlet Port
  {1216f7d6-4799-4010-833f-f04beab3f09e}; !- Outlet Port

OS:Connection,
  {cfaf8765-d974-4ed6-b278-79a3881be99e}, !- Handle
  {25224389-736e-4557-8f37-0ca200ad0ca8}, !- Name
  {a2a9ea78-16c3-4642-825a-39454c322c0e}, !- Source Object
  3,                                      !- Outlet Port
  {e59c8557-1bb2-495d-be95-20c9c6358c5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95fc00a9-c710-4e78-81ca-bcbeb8d986cc}, !- Handle
  {d107b9c9-5a59-4b66-a89f-2975b755b932}, !- Name
  {e59c8557-1bb2-495d-be95-20c9c6358c5c}, !- Source Object
  5,                                      !- Outlet Port
  {587a3241-4bf6-4f16-b5ce-4de72a7b837b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1216f7d6-4799-4010-833f-f04beab3f09e}, !- Handle
  {6d34b6d3-7a42-459d-b06f-2c1feeb890c6}, !- Name
  {587a3241-4bf6-4f16-b5ce-4de72a7b837b}, !- Source Object
  3,                                      !- Outlet Port
  {e0dc1f2b-362b-495b-8b64-c8613805823b}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {da3cb87f-e90c-4fc5-a01d-ffd7149d2993}, !- Handle
  Supply Air Temp 2,                      !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  {a16128f4-0e2d-4b5d-a03e-eb993ecfd3ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a16128f4-0e2d-4b5d-a03e-eb993ecfd3ca}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e1dea84e-8f7a-446b-9fbd-f414e129fd2b}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {da3cb87f-e90c-4fc5-a01d-ffd7149d2993}, !- Schedule Name
  {d58067e2-c94f-4c33-8edc-dc1ee7490106}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3d7edffd-5e50-4f80-9099-4241bf53d37d}, !- Handle
  Coil Heating Electric 12,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9161f812-ed68-43f8-9215-638b01ad60b2}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {9c47fb5a-a011-4c76-937c-12183c4e42fa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d7edffd-5e50-4f80-9099-4241bf53d37d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c8f33bab-5f9e-42a4-99b9-cac7daa71c83}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {37467c32-a9f0-4ef9-9432-e067db88bcb0}, !- Handle
  Node 108,                               !- Name
  {2f16a166-2a01-40ea-9e52-c8f2273f5af2}, !- Inlet Port
  {0eea1dc0-893b-468f-8f1a-243add8b4681}; !- Outlet Port

OS:Connection,
  {d410147f-a156-4d63-ac01-ec167ae02f08}, !- Handle
  {a42f1d65-8c63-42db-9599-261d5ae466d7}, !- Name
  {e7654db9-a995-48c6-a2da-defab3f2cf55}, !- Source Object
  3,                                      !- Outlet Port
  {1b3651de-e0d5-49bb-ac77-88e4c8bc288d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f16a166-2a01-40ea-9e52-c8f2273f5af2}, !- Handle
  {ea70bf5c-30c1-4280-a165-7d96cd63c854}, !- Name
  {a9d37fe2-bdb9-40c2-ac59-1408e8bb8fa7}, !- Source Object
  12,                                     !- Outlet Port
  {37467c32-a9f0-4ef9-9432-e067db88bcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eea1dc0-893b-468f-8f1a-243add8b4681}, !- Handle
  {28e9c324-ed53-431d-97cc-900dfcba3142}, !- Name
  {37467c32-a9f0-4ef9-9432-e067db88bcb0}, !- Source Object
  3,                                      !- Outlet Port
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a519df5-277f-43de-893a-cae40dce7562}, !- Handle
  Node 109,                               !- Name
  {fc718ed1-2f9b-41b0-9fb2-0e6f0807fbf5}, !- Inlet Port
  {9c47fb5a-a011-4c76-937c-12183c4e42fa}; !- Outlet Port

OS:Connection,
  {fc718ed1-2f9b-41b0-9fb2-0e6f0807fbf5}, !- Handle
  {5d8fa5df-6b7f-454b-bc8a-caf06eeefa26}, !- Name
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Source Object
  3,                                      !- Outlet Port
  {8a519df5-277f-43de-893a-cae40dce7562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c47fb5a-a011-4c76-937c-12183c4e42fa}, !- Handle
  {849efd3b-f722-4ab1-ae13-49e630f46a70}, !- Name
  {8a519df5-277f-43de-893a-cae40dce7562}, !- Source Object
  3,                                      !- Outlet Port
  {9161f812-ed68-43f8-9215-638b01ad60b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8f33bab-5f9e-42a4-99b9-cac7daa71c83}, !- Handle
  {0a11b2b4-15c0-4430-a43c-10abe85067e4}, !- Name
  {9161f812-ed68-43f8-9215-638b01ad60b2}, !- Source Object
  12,                                     !- Outlet Port
  {e7654db9-a995-48c6-a2da-defab3f2cf55}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {472a03c7-1308-4dbe-90ce-d804260b4b48}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {fa2a2e65-c769-4d0f-a990-b1768c271cd9}, !- Handle
  Coil Heating Electric 13,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97a1d304-6579-43b9-9d42-38caf2c94824}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {7fc28376-4c04-4dd6-9c03-88758258f22f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa2a2e65-c769-4d0f-a990-b1768c271cd9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {55ed372b-f3b4-4e33-90e9-c6acbc043a3c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b61c3a4b-831d-4cdc-88e8-0eacd9dea53a}, !- Handle
  Node 110,                               !- Name
  {55ed372b-f3b4-4e33-90e9-c6acbc043a3c}, !- Inlet Port
  {bb01f7e3-063f-4b72-ae0a-8e9315eed262}; !- Outlet Port

OS:Node,
  {2d749481-af4a-487d-93ff-e466a5de3ade}, !- Handle
  Node 111,                               !- Name
  {2ae8b9f7-3eef-49ce-a9ca-1c02e6eaeeec}, !- Inlet Port
  {a0fb70a1-dcba-4fec-be55-946412607fd6}; !- Outlet Port

OS:Connection,
  {bb01f7e3-063f-4b72-ae0a-8e9315eed262}, !- Handle
  {99640649-301d-404d-811b-98a045b317cb}, !- Name
  {b61c3a4b-831d-4cdc-88e8-0eacd9dea53a}, !- Source Object
  3,                                      !- Outlet Port
  {ae655489-994b-400b-9eee-276a1eca1955}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ae8b9f7-3eef-49ce-a9ca-1c02e6eaeeec}, !- Handle
  {53e4afe4-d22d-4b10-830d-8906c42a36b2}, !- Name
  {20269e1a-19a2-4107-bd43-ab5c7bdbeee5}, !- Source Object
  12,                                     !- Outlet Port
  {2d749481-af4a-487d-93ff-e466a5de3ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0fb70a1-dcba-4fec-be55-946412607fd6}, !- Handle
  {1aa1cf41-7a57-4819-bef2-f9fca15a1467}, !- Name
  {2d749481-af4a-487d-93ff-e466a5de3ade}, !- Source Object
  3,                                      !- Outlet Port
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {eb70cf7c-4abe-46e1-b455-10d4ec261595}, !- Handle
  Node 112,                               !- Name
  {70331805-a07f-4984-834c-86b3ade58cf8}, !- Inlet Port
  {7fc28376-4c04-4dd6-9c03-88758258f22f}; !- Outlet Port

OS:Connection,
  {70331805-a07f-4984-834c-86b3ade58cf8}, !- Handle
  {d6572074-1674-4813-8c15-0a1f791d5cae}, !- Name
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Source Object
  4,                                      !- Outlet Port
  {eb70cf7c-4abe-46e1-b455-10d4ec261595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc28376-4c04-4dd6-9c03-88758258f22f}, !- Handle
  {cb9acd20-053b-483e-9d92-437c3ffd95f8}, !- Name
  {eb70cf7c-4abe-46e1-b455-10d4ec261595}, !- Source Object
  3,                                      !- Outlet Port
  {97a1d304-6579-43b9-9d42-38caf2c94824}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55ed372b-f3b4-4e33-90e9-c6acbc043a3c}, !- Handle
  {b56b3867-f1a5-4275-a015-5d267aa6a0ce}, !- Name
  {97a1d304-6579-43b9-9d42-38caf2c94824}, !- Source Object
  12,                                     !- Outlet Port
  {b61c3a4b-831d-4cdc-88e8-0eacd9dea53a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ce7c810-d739-4697-b14b-ede77c8dd3ec}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {09ee5728-ccde-4593-9ea4-7c185033a200}, !- Handle
  Coil Heating Electric 14,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0f95fabf-df1b-4a48-859c-3de2e7be7783}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {f1428638-c0d5-48d2-9da0-1806d3d0ad1b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {09ee5728-ccde-4593-9ea4-7c185033a200}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {905c2892-5a7a-444a-9dba-97c4bb19e274}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {22614df1-9f50-4dc1-97d1-8034f356c2eb}, !- Handle
  Node 113,                               !- Name
  {905c2892-5a7a-444a-9dba-97c4bb19e274}, !- Inlet Port
  {617f04b8-72e4-4e53-98a2-127641d27ac8}; !- Outlet Port

OS:Node,
  {7242d84b-fcbc-4568-a761-354b33b13074}, !- Handle
  Node 114,                               !- Name
  {44b7061a-a5cb-484e-a6d1-54cff10be7f9}, !- Inlet Port
  {45ac4da0-b355-4421-a1ee-4f97d434e826}; !- Outlet Port

OS:Connection,
  {617f04b8-72e4-4e53-98a2-127641d27ac8}, !- Handle
  {0a21caca-d246-4ecd-9475-010e0c242c10}, !- Name
  {22614df1-9f50-4dc1-97d1-8034f356c2eb}, !- Source Object
  3,                                      !- Outlet Port
  {da90b2d1-1642-4361-8684-e3cef4e9d50d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44b7061a-a5cb-484e-a6d1-54cff10be7f9}, !- Handle
  {595a3a4a-0660-479a-ab85-40c0792d2487}, !- Name
  {d3519d85-b210-4bf4-b20f-538f3d377783}, !- Source Object
  12,                                     !- Outlet Port
  {7242d84b-fcbc-4568-a761-354b33b13074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ac4da0-b355-4421-a1ee-4f97d434e826}, !- Handle
  {6bfb6766-8f8d-4674-ae89-42b37f32d959}, !- Name
  {7242d84b-fcbc-4568-a761-354b33b13074}, !- Source Object
  3,                                      !- Outlet Port
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e54b1940-4fc2-49f0-9261-7a324da7c9bb}, !- Handle
  Node 115,                               !- Name
  {cc8aa9b1-7be5-4c22-b257-19dea2c17d5d}, !- Inlet Port
  {f1428638-c0d5-48d2-9da0-1806d3d0ad1b}; !- Outlet Port

OS:Connection,
  {cc8aa9b1-7be5-4c22-b257-19dea2c17d5d}, !- Handle
  {aa025332-5aaa-43c0-87c9-6bd333ae7cc5}, !- Name
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Source Object
  5,                                      !- Outlet Port
  {e54b1940-4fc2-49f0-9261-7a324da7c9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1428638-c0d5-48d2-9da0-1806d3d0ad1b}, !- Handle
  {bd51c31e-931a-4b78-9a19-2c890588013b}, !- Name
  {e54b1940-4fc2-49f0-9261-7a324da7c9bb}, !- Source Object
  3,                                      !- Outlet Port
  {0f95fabf-df1b-4a48-859c-3de2e7be7783}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {905c2892-5a7a-444a-9dba-97c4bb19e274}, !- Handle
  {26aa7bf4-9d7b-4568-9405-55c0fca2642b}, !- Name
  {0f95fabf-df1b-4a48-859c-3de2e7be7783}, !- Source Object
  12,                                     !- Outlet Port
  {22614df1-9f50-4dc1-97d1-8034f356c2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {23d7a6d6-a810-45e9-a737-c434f8a0de06}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {58181b57-3b61-4a7d-af44-a2956dc2ce52}, !- Handle
  Coil Heating Electric 15,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dab4c3ac-2c85-4a0b-8a00-bf4615da3f8d}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {dd3d2e4f-eef0-4ade-b5dc-0cfb1b89044f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58181b57-3b61-4a7d-af44-a2956dc2ce52}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4fb6f841-d4ce-4c41-9efb-862c85b69bab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4de47abd-bbc0-4577-bc0d-6f2d76a56f1c}, !- Handle
  Node 116,                               !- Name
  {4fb6f841-d4ce-4c41-9efb-862c85b69bab}, !- Inlet Port
  {3d46a102-d818-400f-b989-8c253ded3e6b}; !- Outlet Port

OS:Node,
  {d67cbbdc-1d7e-4032-832a-ee5b16eea598}, !- Handle
  Node 117,                               !- Name
  {74aab5b4-c266-409e-82f3-31ae159fb493}, !- Inlet Port
  {b0df93b9-2580-40cc-9c9e-3f777bd885ca}; !- Outlet Port

OS:Connection,
  {3d46a102-d818-400f-b989-8c253ded3e6b}, !- Handle
  {768d5dd2-f674-4838-a624-28c977b7936e}, !- Name
  {4de47abd-bbc0-4577-bc0d-6f2d76a56f1c}, !- Source Object
  3,                                      !- Outlet Port
  {94bc3b88-bd6d-4830-bbe0-2f6af87122f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74aab5b4-c266-409e-82f3-31ae159fb493}, !- Handle
  {dec9eb6b-523d-4dbc-a934-784617a563e9}, !- Name
  {ed572f54-5d27-415b-9989-f32ddf253463}, !- Source Object
  12,                                     !- Outlet Port
  {d67cbbdc-1d7e-4032-832a-ee5b16eea598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0df93b9-2580-40cc-9c9e-3f777bd885ca}, !- Handle
  {1bc3b659-f6b0-4fd5-a1be-7f082161fdf8}, !- Name
  {d67cbbdc-1d7e-4032-832a-ee5b16eea598}, !- Source Object
  3,                                      !- Outlet Port
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31dec33e-5d3f-4614-b795-60a23276ea9e}, !- Handle
  Node 118,                               !- Name
  {d7fa3508-e4c7-4f63-84a1-ccaf8c5355ad}, !- Inlet Port
  {dd3d2e4f-eef0-4ade-b5dc-0cfb1b89044f}; !- Outlet Port

OS:Connection,
  {d7fa3508-e4c7-4f63-84a1-ccaf8c5355ad}, !- Handle
  {1c18b268-8464-47a8-a827-255e01fdfcb5}, !- Name
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Source Object
  6,                                      !- Outlet Port
  {31dec33e-5d3f-4614-b795-60a23276ea9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3d2e4f-eef0-4ade-b5dc-0cfb1b89044f}, !- Handle
  {8de83bc5-877f-416b-985b-76511d92b269}, !- Name
  {31dec33e-5d3f-4614-b795-60a23276ea9e}, !- Source Object
  3,                                      !- Outlet Port
  {dab4c3ac-2c85-4a0b-8a00-bf4615da3f8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fb6f841-d4ce-4c41-9efb-862c85b69bab}, !- Handle
  {0ac876e4-d87f-428f-852f-135e319bd2b0}, !- Name
  {dab4c3ac-2c85-4a0b-8a00-bf4615da3f8d}, !- Source Object
  12,                                     !- Outlet Port
  {4de47abd-bbc0-4577-bc0d-6f2d76a56f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3d2287e-be37-42d5-930a-49ad15f1ea57}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {f4c44329-9940-4fa6-9c1f-69aa651d3d8f}, !- Handle
  Coil Heating Electric 16,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {88878401-1401-47af-aa14-e95761729f9b}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {82e20108-f0ae-4817-a782-adff3686fb2e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4c44329-9940-4fa6-9c1f-69aa651d3d8f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1f3fb110-8137-47df-8302-1ddadbac9fa9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {616acd3c-4563-4d87-9e34-cf631c40537e}, !- Handle
  Node 119,                               !- Name
  {1f3fb110-8137-47df-8302-1ddadbac9fa9}, !- Inlet Port
  {367585ea-5803-4e5c-92ec-dec7444882b2}; !- Outlet Port

OS:Node,
  {7038ef2c-1fb0-4520-aae2-dfc1f12b382d}, !- Handle
  Node 120,                               !- Name
  {2bd79f8f-db64-4ad1-abaf-9790591f3b80}, !- Inlet Port
  {0d051ab1-6f08-4eba-b5de-27f1a6691751}; !- Outlet Port

OS:Connection,
  {367585ea-5803-4e5c-92ec-dec7444882b2}, !- Handle
  {27e67fa5-36d7-4f4a-8c76-6e240ae63a6b}, !- Name
  {616acd3c-4563-4d87-9e34-cf631c40537e}, !- Source Object
  3,                                      !- Outlet Port
  {58aee815-2ffb-406c-8cb4-d67c655547dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bd79f8f-db64-4ad1-abaf-9790591f3b80}, !- Handle
  {a6a21827-28d9-47e5-9b10-ce8604ff8b7d}, !- Name
  {e3eb1a56-f4c8-4e98-aaec-6cf2200b3487}, !- Source Object
  12,                                     !- Outlet Port
  {7038ef2c-1fb0-4520-aae2-dfc1f12b382d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d051ab1-6f08-4eba-b5de-27f1a6691751}, !- Handle
  {9d2dda17-171d-44d0-9db7-5db8f4d30c70}, !- Name
  {7038ef2c-1fb0-4520-aae2-dfc1f12b382d}, !- Source Object
  3,                                      !- Outlet Port
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2405f415-e489-4c71-95a9-aca9e1f04a63}, !- Handle
  Node 121,                               !- Name
  {7273ec59-6481-4b4a-8638-9935dc8e0864}, !- Inlet Port
  {82e20108-f0ae-4817-a782-adff3686fb2e}; !- Outlet Port

OS:Connection,
  {7273ec59-6481-4b4a-8638-9935dc8e0864}, !- Handle
  {985867c0-b92d-4296-b775-fed3a94fdabc}, !- Name
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Source Object
  7,                                      !- Outlet Port
  {2405f415-e489-4c71-95a9-aca9e1f04a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e20108-f0ae-4817-a782-adff3686fb2e}, !- Handle
  {957918ac-56ac-4376-80a0-532e4ee08551}, !- Name
  {2405f415-e489-4c71-95a9-aca9e1f04a63}, !- Source Object
  3,                                      !- Outlet Port
  {88878401-1401-47af-aa14-e95761729f9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f3fb110-8137-47df-8302-1ddadbac9fa9}, !- Handle
  {1bc3121d-ee18-4555-9a75-644b6fc4526d}, !- Name
  {88878401-1401-47af-aa14-e95761729f9b}, !- Source Object
  12,                                     !- Outlet Port
  {616acd3c-4563-4d87-9e34-cf631c40537e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {07f143a8-dc4b-49f3-925d-7d1553c63717}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {7938897c-b7ca-4bbe-ba95-ae2edc1fc811}, !- Handle
  Coil Heating Electric 17,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {18bb1158-a136-4088-a22f-59c29c51317a}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {1aafda59-3035-4abc-8a94-81e58f9317e6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7938897c-b7ca-4bbe-ba95-ae2edc1fc811}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e0554f0-f240-4953-804b-8ef363165ac7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f45100e0-c45a-4ff7-bfce-d8de0fca84a8}, !- Handle
  Node 122,                               !- Name
  {2e0554f0-f240-4953-804b-8ef363165ac7}, !- Inlet Port
  {1fdf8c57-133d-44fa-b36d-2c621e12f2b5}; !- Outlet Port

OS:Node,
  {2f4dbdc1-e6cf-44e0-b175-e070c653ba3a}, !- Handle
  Node 123,                               !- Name
  {2e2646d8-2a75-4429-9bda-ceeb8e39adce}, !- Inlet Port
  {74b4c37b-1cf6-4808-8b9f-828bb1c921bd}; !- Outlet Port

OS:Connection,
  {1fdf8c57-133d-44fa-b36d-2c621e12f2b5}, !- Handle
  {52cbcc4a-0415-4bfa-a0c3-2805a38c14bd}, !- Name
  {f45100e0-c45a-4ff7-bfce-d8de0fca84a8}, !- Source Object
  3,                                      !- Outlet Port
  {00c14091-cb4d-4c13-91dd-ed0dd0ddfeaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e2646d8-2a75-4429-9bda-ceeb8e39adce}, !- Handle
  {9ba6dc9b-2b02-4ecd-97eb-518cdd539ff1}, !- Name
  {77f5dba0-fafa-43c3-8f5f-6f9943dd3aa5}, !- Source Object
  12,                                     !- Outlet Port
  {2f4dbdc1-e6cf-44e0-b175-e070c653ba3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b4c37b-1cf6-4808-8b9f-828bb1c921bd}, !- Handle
  {e27f4a14-e425-4f4c-a6e9-ab510e24c2b6}, !- Name
  {2f4dbdc1-e6cf-44e0-b175-e070c653ba3a}, !- Source Object
  3,                                      !- Outlet Port
  {442c15ce-0156-41cc-bbf8-cc053677a182}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {786f26d6-1dfa-4ab0-9b09-789e9cbe8a00}, !- Handle
  Node 124,                               !- Name
  {f2d299ab-1561-4a18-92c0-4c5ac5c887b0}, !- Inlet Port
  {1aafda59-3035-4abc-8a94-81e58f9317e6}; !- Outlet Port

OS:Connection,
  {f2d299ab-1561-4a18-92c0-4c5ac5c887b0}, !- Handle
  {501660ff-6401-4893-a184-8bdba688626d}, !- Name
  {84452df7-04e0-432a-9404-e13d0d472f9e}, !- Source Object
  8,                                      !- Outlet Port
  {786f26d6-1dfa-4ab0-9b09-789e9cbe8a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aafda59-3035-4abc-8a94-81e58f9317e6}, !- Handle
  {c83b29a7-5bf5-460d-af33-9916622b03ae}, !- Name
  {786f26d6-1dfa-4ab0-9b09-789e9cbe8a00}, !- Source Object
  3,                                      !- Outlet Port
  {18bb1158-a136-4088-a22f-59c29c51317a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e0554f0-f240-4953-804b-8ef363165ac7}, !- Handle
  {ac22b759-9b39-4857-b73a-880c7792f914}, !- Name
  {18bb1158-a136-4088-a22f-59c29c51317a}, !- Source Object
  12,                                     !- Outlet Port
  {f45100e0-c45a-4ff7-bfce-d8de0fca84a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {03f2668e-cd0c-484d-b00c-dfcbd7dd2910}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {890d9d9d-905c-4045-b5f2-a351c9e99966}, !- Handle
  VAV with Reheat 3,                      !- Name
  ,                                       !- Controller List Name
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Availability Schedule
  {26d88243-2ee7-4b0d-bafc-909ecbbcc1bd}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2b01e98a-fb22-4604-93fa-c5c2c3567c50}, !- Supply Side Inlet Node Name
  {818fedc7-8c35-4c86-bdd0-8a72f7364080}, !- Demand Side Outlet Node Name
  {ab7272f2-3d6c-4a1c-aa1a-ab2042470c86}, !- Demand Side Inlet Node A
  {1a135ba2-43e8-4630-9ad2-250926a57212}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Demand Mixer Name
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cfb56308-4ef4-4a62-82c4-8ea072b4c368}, !- Handle
  Node 125,                               !- Name
  {2b01e98a-fb22-4604-93fa-c5c2c3567c50}, !- Inlet Port
  {e70bffe0-85b2-442e-a842-26337c00fc41}; !- Outlet Port

OS:Node,
  {f2a91a59-cf47-4d59-baf8-d594b978d3fe}, !- Handle
  Node 126,                               !- Name
  {678a209f-e001-4588-a3be-0f5a87872228}, !- Inlet Port
  {1a135ba2-43e8-4630-9ad2-250926a57212}; !- Outlet Port

OS:Connection,
  {2b01e98a-fb22-4604-93fa-c5c2c3567c50}, !- Handle
  {6634f3a0-e17d-4d5f-8dd1-784710f11c71}, !- Name
  {890d9d9d-905c-4045-b5f2-a351c9e99966}, !- Source Object
  8,                                      !- Outlet Port
  {cfb56308-4ef4-4a62-82c4-8ea072b4c368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a135ba2-43e8-4630-9ad2-250926a57212}, !- Handle
  {77341be7-6ab7-4d83-a2c3-4779c24f6988}, !- Name
  {f2a91a59-cf47-4d59-baf8-d594b978d3fe}, !- Source Object
  3,                                      !- Outlet Port
  {890d9d9d-905c-4045-b5f2-a351c9e99966}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2b1a036b-4564-4784-883c-e08f27de2577}, !- Handle
  Node 127,                               !- Name
  {ab7272f2-3d6c-4a1c-aa1a-ab2042470c86}, !- Inlet Port
  {b127d787-273b-40e3-9bcb-848a3a636172}; !- Outlet Port

OS:Node,
  {b38ae33f-05a7-43df-98bc-b7614b379173}, !- Handle
  Node 128,                               !- Name
  {b5f051f8-9b1d-4c05-a8d4-28eb4b9c98ae}, !- Inlet Port
  {818fedc7-8c35-4c86-bdd0-8a72f7364080}; !- Outlet Port

OS:Node,
  {b6207b04-576b-48ba-801e-2814939db521}, !- Handle
  Node 129,                               !- Name
  {4c1db776-06fc-4853-a4a8-8998b696d910}, !- Inlet Port
  {6e3ba225-11e6-4be9-8a2e-d3d8e93557b3}; !- Outlet Port

OS:Connection,
  {ab7272f2-3d6c-4a1c-aa1a-ab2042470c86}, !- Handle
  {83b37546-c3c2-48ac-8607-f30eda682938}, !- Name
  {890d9d9d-905c-4045-b5f2-a351c9e99966}, !- Source Object
  10,                                     !- Outlet Port
  {2b1a036b-4564-4784-883c-e08f27de2577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818fedc7-8c35-4c86-bdd0-8a72f7364080}, !- Handle
  {b36141be-d27a-49db-99a1-8e0df48179fe}, !- Name
  {b38ae33f-05a7-43df-98bc-b7614b379173}, !- Source Object
  3,                                      !- Outlet Port
  {890d9d9d-905c-4045-b5f2-a351c9e99966}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {b127d787-273b-40e3-9bcb-848a3a636172}, !- Inlet Node Name
  {2cd237d8-9eed-4630-8771-16502c353918}, !- Outlet Node Name 1
  {a85b087a-4951-4e0a-acdc-fdefda8303d9}, !- Outlet Node Name 2
  {ff7c04d2-fcae-4714-9b0e-09854c4a1c2e}, !- Outlet Node Name 3
  {9e0c70bf-6cd3-4b2e-ae79-543c88ec7973}, !- Outlet Node Name 4
  {578424d0-9344-49b7-8e36-0ddcf017f774}, !- Outlet Node Name 5
  {3b1d5c1c-61c0-4a1a-b3e0-198f0040d4f4}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {b5f051f8-9b1d-4c05-a8d4-28eb4b9c98ae}, !- Outlet Node Name
  {b59459b5-0337-42bb-bd66-29c2409966c5}, !- Inlet Node Name 1
  {50552d72-b01d-4d95-b153-b3a934307e23}, !- Inlet Node Name 2
  {4a85fc63-a8a6-4d5c-826c-26e2347d753c}, !- Inlet Node Name 3
  {ed54e6d5-76f1-48ec-8b5e-2098532dd335}, !- Inlet Node Name 4
  {f038610b-d637-4803-b2cc-2d0d2e7fcdf9}, !- Inlet Node Name 5
  {57deee2d-8d5c-4add-acbf-c599a4905eaf}; !- Inlet Node Name 6

OS:Connection,
  {b127d787-273b-40e3-9bcb-848a3a636172}, !- Handle
  {2d8ccd23-8855-49b0-aa5c-8eadd96b1878}, !- Name
  {2b1a036b-4564-4784-883c-e08f27de2577}, !- Source Object
  3,                                      !- Outlet Port
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f051f8-9b1d-4c05-a8d4-28eb4b9c98ae}, !- Handle
  {040ef639-cb6a-4b5b-86a5-9e773169a706}, !- Name
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Source Object
  2,                                      !- Outlet Port
  {b38ae33f-05a7-43df-98bc-b7614b379173}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {34ca2839-7f08-4527-9837-1437c998f3bf}, !- Handle
  {890d9d9d-905c-4045-b5f2-a351c9e99966}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {cc3a86a5-6894-49e5-ac35-c39f9da46426}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2a91c3c5-ac31-4e98-92ad-c07bf5e57e18}, !- Air Inlet Node Name
  {678a209f-e001-4588-a3be-0f5a87872228}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2335d6bd-7f9c-4e9a-a196-4bb04dbdce72}, !- Handle
  Coil Heating Electric 18,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f250d3b1-8d78-4f16-81ff-8e4e229c308a}, !- Air Inlet Node Name
  {3b967eca-cd14-40dd-b24c-9cb7b6da10a6}, !- Air Outlet Node Name
  {8ccd9a5e-9ad2-44ee-8bae-8ed05ba7b36c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {2cfad04c-ca9c-4a46-875e-d53a2fecfedd}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bca29d04-dd78-4a51-a28c-ede8b7a39e67}, !- Water Inlet Node Name
  {957944bd-e1e9-401f-9ef8-8da2b9ce0281}, !- Water Outlet Node Name
  {718ce965-684e-4ade-9967-f0f73fd4b73d}, !- Air Inlet Node Name
  {61d9d010-c708-4ebe-8ff2-95608e90440b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {da3cc1c4-cdc7-473c-bada-8bd2dfe67b18}, !- Handle
  Node 130,                               !- Name
  {b6dd8531-4988-43b2-908b-0e262461800d}, !- Inlet Port
  {bca29d04-dd78-4a51-a28c-ede8b7a39e67}; !- Outlet Port

OS:Connection,
  {b6dd8531-4988-43b2-908b-0e262461800d}, !- Handle
  {d2aef0f1-96de-4ed1-970d-7d8d8a9a2e41}, !- Name
  {1ad9686e-5d33-4758-b1e8-37404bc0f4e3}, !- Source Object
  6,                                      !- Outlet Port
  {da3cc1c4-cdc7-473c-bada-8bd2dfe67b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {212faf9a-a3d3-4f1c-9868-252833650e35}, !- Handle
  Node 131,                               !- Name
  {957944bd-e1e9-401f-9ef8-8da2b9ce0281}, !- Inlet Port
  {4801c507-921b-46cd-9041-b227624dc061}; !- Outlet Port

OS:Connection,
  {bca29d04-dd78-4a51-a28c-ede8b7a39e67}, !- Handle
  {31304e98-a830-415b-bb27-a57c104c7e86}, !- Name
  {da3cc1c4-cdc7-473c-bada-8bd2dfe67b18}, !- Source Object
  3,                                      !- Outlet Port
  {2cfad04c-ca9c-4a46-875e-d53a2fecfedd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {957944bd-e1e9-401f-9ef8-8da2b9ce0281}, !- Handle
  {edafb1a8-a821-4b99-80a0-312c1aaaba59}, !- Name
  {2cfad04c-ca9c-4a46-875e-d53a2fecfedd}, !- Source Object
  11,                                     !- Outlet Port
  {212faf9a-a3d3-4f1c-9868-252833650e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4801c507-921b-46cd-9041-b227624dc061}, !- Handle
  {9150995f-950b-4180-b764-c0de15d4efd6}, !- Name
  {212faf9a-a3d3-4f1c-9868-252833650e35}, !- Source Object
  3,                                      !- Outlet Port
  {1b5d1ea5-4fc3-437c-ae2d-7ab9b4981f80}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {854cc24c-41a4-40d5-aff4-5f38a956cd3c}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8d00f65c-2bf0-4670-808f-0d30029cdc4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8d00f65c-2bf0-4670-808f-0d30029cdc4a}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a5b4f06-e04c-4084-b0cb-da98b5153c9b}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {854cc24c-41a4-40d5-aff4-5f38a956cd3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b0309ba-2e6d-4609-8e9e-dc183b205a82}, !- Mixed Air Node Name
  {a42906fc-54a9-4b05-868d-e2b79883dbcc}, !- Outdoor Air Stream Node Name
  {56e66d6c-c0d8-425b-aa9f-6a2f98164262}, !- Relief Air Stream Node Name
  {e70bffe0-85b2-442e-a842-26337c00fc41}; !- Return Air Stream Node Name

OS:Node,
  {ef2ac4ad-206f-4a6b-96e2-b11f1579a4a9}, !- Handle
  Node 132,                               !- Name
  ,                                       !- Inlet Port
  {a42906fc-54a9-4b05-868d-e2b79883dbcc}; !- Outlet Port

OS:Connection,
  {a42906fc-54a9-4b05-868d-e2b79883dbcc}, !- Handle
  {c4ad13f8-4c53-4139-9e16-ec989cfc6873}, !- Name
  {ef2ac4ad-206f-4a6b-96e2-b11f1579a4a9}, !- Source Object
  3,                                      !- Outlet Port
  {6a5b4f06-e04c-4084-b0cb-da98b5153c9b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1da9a8a3-3a1c-478f-abcc-9cf4784e6a67}, !- Handle
  Node 133,                               !- Name
  {56e66d6c-c0d8-425b-aa9f-6a2f98164262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56e66d6c-c0d8-425b-aa9f-6a2f98164262}, !- Handle
  {f5f52641-2451-4874-bbae-d81f924d3f35}, !- Name
  {6a5b4f06-e04c-4084-b0cb-da98b5153c9b}, !- Source Object
  7,                                      !- Outlet Port
  {1da9a8a3-3a1c-478f-abcc-9cf4784e6a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678a209f-e001-4588-a3be-0f5a87872228}, !- Handle
  {b4cb8b28-e5ed-4eae-9ca9-eeadde274771}, !- Name
  {cc3a86a5-6894-49e5-ac35-c39f9da46426}, !- Source Object
  17,                                     !- Outlet Port
  {f2a91a59-cf47-4d59-baf8-d594b978d3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ccd9a5e-9ad2-44ee-8bae-8ed05ba7b36c}, !- Handle
  Node 134,                               !- Name
  {3b967eca-cd14-40dd-b24c-9cb7b6da10a6}, !- Inlet Port
  {2a91c3c5-ac31-4e98-92ad-c07bf5e57e18}; !- Outlet Port

OS:Connection,
  {3b967eca-cd14-40dd-b24c-9cb7b6da10a6}, !- Handle
  {f1aa05e7-30dc-4f21-8fe8-a6a04987df4d}, !- Name
  {2335d6bd-7f9c-4e9a-a196-4bb04dbdce72}, !- Source Object
  6,                                      !- Outlet Port
  {8ccd9a5e-9ad2-44ee-8bae-8ed05ba7b36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a91c3c5-ac31-4e98-92ad-c07bf5e57e18}, !- Handle
  {0561dbe5-2d51-4c48-8666-a6850f9f4d44}, !- Name
  {8ccd9a5e-9ad2-44ee-8bae-8ed05ba7b36c}, !- Source Object
  3,                                      !- Outlet Port
  {cc3a86a5-6894-49e5-ac35-c39f9da46426}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {31d62dfa-efe9-40ce-b6c0-7c29cd38935f}, !- Handle
  Node 135,                               !- Name
  {61d9d010-c708-4ebe-8ff2-95608e90440b}, !- Inlet Port
  {f250d3b1-8d78-4f16-81ff-8e4e229c308a}; !- Outlet Port

OS:Connection,
  {61d9d010-c708-4ebe-8ff2-95608e90440b}, !- Handle
  {3c8ac433-d43d-46d3-9d4c-e8b6b754cef5}, !- Name
  {2cfad04c-ca9c-4a46-875e-d53a2fecfedd}, !- Source Object
  13,                                     !- Outlet Port
  {31d62dfa-efe9-40ce-b6c0-7c29cd38935f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f250d3b1-8d78-4f16-81ff-8e4e229c308a}, !- Handle
  {1092fed1-8f81-4d8e-a949-8be965df1a75}, !- Name
  {31d62dfa-efe9-40ce-b6c0-7c29cd38935f}, !- Source Object
  3,                                      !- Outlet Port
  {2335d6bd-7f9c-4e9a-a196-4bb04dbdce72}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {eeb9cf90-9917-4d2e-9540-cb4d86209a9a}, !- Handle
  Controller Water Coil 4,                !- Name
  {2cfad04c-ca9c-4a46-875e-d53a2fecfedd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fe2d0ab7-9cbd-40a3-a408-b7d17a752d3a}, !- Handle
  Node 136,                               !- Name
  {2b0309ba-2e6d-4609-8e9e-dc183b205a82}, !- Inlet Port
  {718ce965-684e-4ade-9967-f0f73fd4b73d}; !- Outlet Port

OS:Connection,
  {e70bffe0-85b2-442e-a842-26337c00fc41}, !- Handle
  {99ebe841-a377-418e-8e40-ec6ad9f9b462}, !- Name
  {cfb56308-4ef4-4a62-82c4-8ea072b4c368}, !- Source Object
  3,                                      !- Outlet Port
  {6a5b4f06-e04c-4084-b0cb-da98b5153c9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b0309ba-2e6d-4609-8e9e-dc183b205a82}, !- Handle
  {570615e9-c620-46e8-a7b1-2006222dbe8e}, !- Name
  {6a5b4f06-e04c-4084-b0cb-da98b5153c9b}, !- Source Object
  5,                                      !- Outlet Port
  {fe2d0ab7-9cbd-40a3-a408-b7d17a752d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718ce965-684e-4ade-9967-f0f73fd4b73d}, !- Handle
  {cd9b3a1e-9df8-41ff-a932-0626d5867174}, !- Name
  {fe2d0ab7-9cbd-40a3-a408-b7d17a752d3a}, !- Source Object
  3,                                      !- Outlet Port
  {2cfad04c-ca9c-4a46-875e-d53a2fecfedd}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {70e7eba3-f5b8-44ed-ae99-244426b07185}, !- Handle
  Supply Air Temp 3,                      !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  {ca12ae7e-be9c-4ca1-a6ca-33923c914737}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca12ae7e-be9c-4ca1-a6ca-33923c914737}, !- Handle
  Supply Air Temp Default 3,              !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {65b47b3d-d43b-4eb3-80b5-52cc1692f60c}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {70e7eba3-f5b8-44ed-ae99-244426b07185}, !- Schedule Name
  {f2a91a59-cf47-4d59-baf8-d594b978d3fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {58f2f2da-8a86-4356-a835-9786cac950a1}, !- Handle
  Coil Heating Electric 19,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {54e04c96-013b-4129-8b33-4120c612f086}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {dc569a04-72f8-4ded-99a4-6593a22399a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58f2f2da-8a86-4356-a835-9786cac950a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c1db776-06fc-4853-a4a8-8998b696d910}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f8b0fc7-a4f3-4c7b-9aaf-913d6b65b4c2}, !- Handle
  Node 137,                               !- Name
  {6f9456fb-f177-4ed0-be64-a09994c07564}, !- Inlet Port
  {b59459b5-0337-42bb-bd66-29c2409966c5}; !- Outlet Port

OS:Connection,
  {6e3ba225-11e6-4be9-8a2e-d3d8e93557b3}, !- Handle
  {0a6cd19c-42cc-44fe-8932-6bf90c9074da}, !- Name
  {b6207b04-576b-48ba-801e-2814939db521}, !- Source Object
  3,                                      !- Outlet Port
  {9b836a87-470f-499a-9321-94d651c4ffbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f9456fb-f177-4ed0-be64-a09994c07564}, !- Handle
  {e43ad1e4-9092-41a9-b2c4-740d395fde0b}, !- Name
  {eaeee8da-8253-4971-93df-85f33b42ba65}, !- Source Object
  12,                                     !- Outlet Port
  {8f8b0fc7-a4f3-4c7b-9aaf-913d6b65b4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b59459b5-0337-42bb-bd66-29c2409966c5}, !- Handle
  {bca311a6-f22d-42a8-87b7-0fe8c0765ffb}, !- Name
  {8f8b0fc7-a4f3-4c7b-9aaf-913d6b65b4c2}, !- Source Object
  3,                                      !- Outlet Port
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03520a5a-1909-4c19-9b8b-11987259e125}, !- Handle
  Node 138,                               !- Name
  {2cd237d8-9eed-4630-8771-16502c353918}, !- Inlet Port
  {dc569a04-72f8-4ded-99a4-6593a22399a9}; !- Outlet Port

OS:Connection,
  {2cd237d8-9eed-4630-8771-16502c353918}, !- Handle
  {ee6bf86f-62a2-4cc8-88ab-0e86bd90fc48}, !- Name
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Source Object
  3,                                      !- Outlet Port
  {03520a5a-1909-4c19-9b8b-11987259e125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc569a04-72f8-4ded-99a4-6593a22399a9}, !- Handle
  {0928bb27-7492-4e91-8d9e-12e4e931b838}, !- Name
  {03520a5a-1909-4c19-9b8b-11987259e125}, !- Source Object
  3,                                      !- Outlet Port
  {54e04c96-013b-4129-8b33-4120c612f086}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c1db776-06fc-4853-a4a8-8998b696d910}, !- Handle
  {dc6ed815-62b2-4e22-94d4-dc79f9fd3071}, !- Name
  {54e04c96-013b-4129-8b33-4120c612f086}, !- Source Object
  12,                                     !- Outlet Port
  {b6207b04-576b-48ba-801e-2814939db521}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7223fb74-1908-4293-9d93-3a44b15f9ab6}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {dc12aa4a-8c89-46e8-ae39-eef248ffc3f5}, !- Handle
  Coil Heating Electric 20,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2df78b8-9d4a-45e2-9067-72006b551232}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {5f20b06e-c23b-44bd-b41a-087a907925b2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc12aa4a-8c89-46e8-ae39-eef248ffc3f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {372b3bf5-10ff-433f-895f-f2bbe8976047}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3cbfd934-e5c3-4341-adaa-433b1dd9646e}, !- Handle
  Node 139,                               !- Name
  {372b3bf5-10ff-433f-895f-f2bbe8976047}, !- Inlet Port
  {eae7761a-7dfd-43ab-9132-ca05a6cb47aa}; !- Outlet Port

OS:Node,
  {170da2fa-bab6-4e09-8a23-35ea421ef1ab}, !- Handle
  Node 140,                               !- Name
  {7d6f959f-89c5-4e39-b6da-8474fa0777f7}, !- Inlet Port
  {50552d72-b01d-4d95-b153-b3a934307e23}; !- Outlet Port

OS:Connection,
  {eae7761a-7dfd-43ab-9132-ca05a6cb47aa}, !- Handle
  {c54e0be9-b213-4e0a-93a3-1b40efe49622}, !- Name
  {3cbfd934-e5c3-4341-adaa-433b1dd9646e}, !- Source Object
  3,                                      !- Outlet Port
  {4fde4209-4dc0-45f3-ba8d-11a4b9fd937f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d6f959f-89c5-4e39-b6da-8474fa0777f7}, !- Handle
  {29ad6143-d2dd-4382-82e0-e8a732cc9988}, !- Name
  {2e390adc-a0f7-45a3-a9a0-83a4d005a4c1}, !- Source Object
  12,                                     !- Outlet Port
  {170da2fa-bab6-4e09-8a23-35ea421ef1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50552d72-b01d-4d95-b153-b3a934307e23}, !- Handle
  {81f439ef-4086-4ec9-94b7-d3cf5ca98bbf}, !- Name
  {170da2fa-bab6-4e09-8a23-35ea421ef1ab}, !- Source Object
  3,                                      !- Outlet Port
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e5b486d0-8d46-4018-983e-10129000605e}, !- Handle
  Node 141,                               !- Name
  {a85b087a-4951-4e0a-acdc-fdefda8303d9}, !- Inlet Port
  {5f20b06e-c23b-44bd-b41a-087a907925b2}; !- Outlet Port

OS:Connection,
  {a85b087a-4951-4e0a-acdc-fdefda8303d9}, !- Handle
  {5a0dffc7-f834-489c-95ac-82c984d07106}, !- Name
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Source Object
  4,                                      !- Outlet Port
  {e5b486d0-8d46-4018-983e-10129000605e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f20b06e-c23b-44bd-b41a-087a907925b2}, !- Handle
  {d1a1f190-6e32-40ba-9432-22ab69d9bfb0}, !- Name
  {e5b486d0-8d46-4018-983e-10129000605e}, !- Source Object
  3,                                      !- Outlet Port
  {e2df78b8-9d4a-45e2-9067-72006b551232}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {372b3bf5-10ff-433f-895f-f2bbe8976047}, !- Handle
  {054391f2-585b-4008-ad41-4a0c607d00d9}, !- Name
  {e2df78b8-9d4a-45e2-9067-72006b551232}, !- Source Object
  12,                                     !- Outlet Port
  {3cbfd934-e5c3-4341-adaa-433b1dd9646e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b797c109-caa2-4d5a-bc81-711bb8b6b9ba}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {1df9c375-8110-4682-a08a-1b968d515c71}, !- Handle
  Coil Heating Electric 21,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d2c1c8c9-ab96-4f61-bf63-cfa46764b0e6}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {e6a4a06d-953c-45b8-8de6-e7a2c82022ff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1df9c375-8110-4682-a08a-1b968d515c71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b2cd4b0d-7fa8-42d3-b75e-fcc98fbb33e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {159a699c-2495-47bc-b693-fb83f05a006a}, !- Handle
  Node 142,                               !- Name
  {b2cd4b0d-7fa8-42d3-b75e-fcc98fbb33e4}, !- Inlet Port
  {3ef880a2-eab9-4eb3-b161-46c730857d2b}; !- Outlet Port

OS:Node,
  {ba3803e5-c027-48be-9261-cc1354a88a66}, !- Handle
  Node 143,                               !- Name
  {4f40cecb-4b4d-4dc6-b04d-9363fdb9f14a}, !- Inlet Port
  {4a85fc63-a8a6-4d5c-826c-26e2347d753c}; !- Outlet Port

OS:Connection,
  {3ef880a2-eab9-4eb3-b161-46c730857d2b}, !- Handle
  {676a6390-b74a-4a4e-be12-21b4c7a6361c}, !- Name
  {159a699c-2495-47bc-b693-fb83f05a006a}, !- Source Object
  3,                                      !- Outlet Port
  {11693558-7d9c-4763-ac69-96d96d6a9cde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f40cecb-4b4d-4dc6-b04d-9363fdb9f14a}, !- Handle
  {3b3a0c90-3ef5-437d-98f9-05dd29eeffcb}, !- Name
  {2c347814-39a6-4d00-b194-16d263f0b649}, !- Source Object
  12,                                     !- Outlet Port
  {ba3803e5-c027-48be-9261-cc1354a88a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a85fc63-a8a6-4d5c-826c-26e2347d753c}, !- Handle
  {4da3fc16-2c83-4271-ae43-e20568aafae2}, !- Name
  {ba3803e5-c027-48be-9261-cc1354a88a66}, !- Source Object
  3,                                      !- Outlet Port
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1de11d45-d342-4f21-ab95-e8ee49a1be76}, !- Handle
  Node 144,                               !- Name
  {ff7c04d2-fcae-4714-9b0e-09854c4a1c2e}, !- Inlet Port
  {e6a4a06d-953c-45b8-8de6-e7a2c82022ff}; !- Outlet Port

OS:Connection,
  {ff7c04d2-fcae-4714-9b0e-09854c4a1c2e}, !- Handle
  {94efa2e2-0c84-4de4-9569-4740682275cc}, !- Name
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Source Object
  5,                                      !- Outlet Port
  {1de11d45-d342-4f21-ab95-e8ee49a1be76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a4a06d-953c-45b8-8de6-e7a2c82022ff}, !- Handle
  {becf8f76-3ba0-4c88-80b0-fb538b20a953}, !- Name
  {1de11d45-d342-4f21-ab95-e8ee49a1be76}, !- Source Object
  3,                                      !- Outlet Port
  {d2c1c8c9-ab96-4f61-bf63-cfa46764b0e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2cd4b0d-7fa8-42d3-b75e-fcc98fbb33e4}, !- Handle
  {dd18faf9-459c-4848-81a4-34f740e63af6}, !- Name
  {d2c1c8c9-ab96-4f61-bf63-cfa46764b0e6}, !- Source Object
  12,                                     !- Outlet Port
  {159a699c-2495-47bc-b693-fb83f05a006a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {49ea0870-2a59-49a4-951c-efb0af169c1d}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {cc7a52bc-f5e3-492d-a540-35593c056b22}, !- Handle
  Coil Heating Electric 22,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ff4fe37-3676-43df-8827-2de155949aee}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {b2379942-20fa-4798-a7d6-0c5d4664029d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc7a52bc-f5e3-492d-a540-35593c056b22}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {72b9b14d-ade2-40b1-b881-2e277efc64cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e9f964c0-fe86-4e31-a06c-ba6539de470c}, !- Handle
  Node 145,                               !- Name
  {72b9b14d-ade2-40b1-b881-2e277efc64cc}, !- Inlet Port
  {b1db0ff8-57ac-49a6-9ffc-5edf12ce2b4e}; !- Outlet Port

OS:Node,
  {231562c8-c458-40a7-89de-b6865c68bd9f}, !- Handle
  Node 146,                               !- Name
  {a14de9cb-26c5-4e69-a5d8-59325369fa97}, !- Inlet Port
  {ed54e6d5-76f1-48ec-8b5e-2098532dd335}; !- Outlet Port

OS:Connection,
  {b1db0ff8-57ac-49a6-9ffc-5edf12ce2b4e}, !- Handle
  {7a34b73b-1cea-4b1d-9814-c047638eda45}, !- Name
  {e9f964c0-fe86-4e31-a06c-ba6539de470c}, !- Source Object
  3,                                      !- Outlet Port
  {1800d0ba-9404-48de-8c6b-f195ef95ac05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a14de9cb-26c5-4e69-a5d8-59325369fa97}, !- Handle
  {494e4894-79e1-45fd-9965-b43ddb1e561a}, !- Name
  {79f5c271-aa9c-4e62-955b-04f142d41602}, !- Source Object
  12,                                     !- Outlet Port
  {231562c8-c458-40a7-89de-b6865c68bd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed54e6d5-76f1-48ec-8b5e-2098532dd335}, !- Handle
  {b06da95a-68a5-4655-9a44-d66e64896d59}, !- Name
  {231562c8-c458-40a7-89de-b6865c68bd9f}, !- Source Object
  3,                                      !- Outlet Port
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06193a9e-e0ec-4aa6-a9aa-b1d5b2761579}, !- Handle
  Node 147,                               !- Name
  {9e0c70bf-6cd3-4b2e-ae79-543c88ec7973}, !- Inlet Port
  {b2379942-20fa-4798-a7d6-0c5d4664029d}; !- Outlet Port

OS:Connection,
  {9e0c70bf-6cd3-4b2e-ae79-543c88ec7973}, !- Handle
  {6ffeb2df-3bb7-4408-a52f-bfb861e3f5ed}, !- Name
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Source Object
  6,                                      !- Outlet Port
  {06193a9e-e0ec-4aa6-a9aa-b1d5b2761579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2379942-20fa-4798-a7d6-0c5d4664029d}, !- Handle
  {2c40b684-53ea-4e2d-a2c9-7d406c4fffcc}, !- Name
  {06193a9e-e0ec-4aa6-a9aa-b1d5b2761579}, !- Source Object
  3,                                      !- Outlet Port
  {6ff4fe37-3676-43df-8827-2de155949aee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72b9b14d-ade2-40b1-b881-2e277efc64cc}, !- Handle
  {4eb700fe-e899-449d-bfee-7b9f8dd51ee6}, !- Name
  {6ff4fe37-3676-43df-8827-2de155949aee}, !- Source Object
  12,                                     !- Outlet Port
  {e9f964c0-fe86-4e31-a06c-ba6539de470c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dffbb09d-a0ad-42fe-bf5c-115f883ff6ed}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {aa4c23ab-a99f-4e27-9491-6c8cab0b8ff3}, !- Handle
  Coil Heating Electric 23,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e70e3622-04b2-4706-93f6-7148516ace57}, !- Handle
  Air Terminal Single Duct VAV Reheat 19, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {50faf16f-97dc-490a-ae4e-a7a6ad04b01c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa4c23ab-a99f-4e27-9491-6c8cab0b8ff3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8b899da-0d77-4a2f-80d5-84f36b9e84f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb7c9fc1-0776-483e-a61d-eddf97835201}, !- Handle
  Node 148,                               !- Name
  {e8b899da-0d77-4a2f-80d5-84f36b9e84f5}, !- Inlet Port
  {10b86825-2c24-4bc5-96ee-5633de43376e}; !- Outlet Port

OS:Node,
  {23b59976-372b-4fcb-b985-2d714abfd7c6}, !- Handle
  Node 149,                               !- Name
  {12a26b4a-eef2-4800-92aa-25e464423fd8}, !- Inlet Port
  {f038610b-d637-4803-b2cc-2d0d2e7fcdf9}; !- Outlet Port

OS:Connection,
  {10b86825-2c24-4bc5-96ee-5633de43376e}, !- Handle
  {6b014fe8-e67c-41a8-ae51-693cd2c221ae}, !- Name
  {fb7c9fc1-0776-483e-a61d-eddf97835201}, !- Source Object
  3,                                      !- Outlet Port
  {20717693-f290-497f-a021-b53b5612c6c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12a26b4a-eef2-4800-92aa-25e464423fd8}, !- Handle
  {9033a9b7-f22b-452b-8498-b6d261a290f1}, !- Name
  {b9dfd8e4-c48d-4d54-a617-35dd9cf24999}, !- Source Object
  12,                                     !- Outlet Port
  {23b59976-372b-4fcb-b985-2d714abfd7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f038610b-d637-4803-b2cc-2d0d2e7fcdf9}, !- Handle
  {b86da857-1cf9-4c3f-8a12-9cf674c9b637}, !- Name
  {23b59976-372b-4fcb-b985-2d714abfd7c6}, !- Source Object
  3,                                      !- Outlet Port
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {714eccf9-691e-41cb-89d0-e652436dc6fa}, !- Handle
  Node 150,                               !- Name
  {578424d0-9344-49b7-8e36-0ddcf017f774}, !- Inlet Port
  {50faf16f-97dc-490a-ae4e-a7a6ad04b01c}; !- Outlet Port

OS:Connection,
  {578424d0-9344-49b7-8e36-0ddcf017f774}, !- Handle
  {47786a81-7925-4377-8f23-177004816e28}, !- Name
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Source Object
  7,                                      !- Outlet Port
  {714eccf9-691e-41cb-89d0-e652436dc6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50faf16f-97dc-490a-ae4e-a7a6ad04b01c}, !- Handle
  {89a0b263-161f-4231-9c25-47a03d584be2}, !- Name
  {714eccf9-691e-41cb-89d0-e652436dc6fa}, !- Source Object
  3,                                      !- Outlet Port
  {e70e3622-04b2-4706-93f6-7148516ace57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8b899da-0d77-4a2f-80d5-84f36b9e84f5}, !- Handle
  {6e0988dd-c8a1-4219-b814-790f65cd434f}, !- Name
  {e70e3622-04b2-4706-93f6-7148516ace57}, !- Source Object
  12,                                     !- Outlet Port
  {fb7c9fc1-0776-483e-a61d-eddf97835201}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4279d02e-aee3-499e-a9b3-a7f3953c0a90}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {b9ba5432-bfe3-4eeb-b70e-56ce0e19d159}, !- Handle
  Coil Heating Electric 24,               !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ac03a1e3-4c11-4764-9dc6-0a3c8526146c}, !- Handle
  Air Terminal Single Duct VAV Reheat 20, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule Name
  {70add9f6-704d-4729-9f2d-0bf912eb6c6d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9ba5432-bfe3-4eeb-b70e-56ce0e19d159}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1edf4c3a-ca12-47d3-bc57-9677f89a665c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f46824d6-ca22-45c5-972c-f600cbdb978b}, !- Handle
  Node 151,                               !- Name
  {1edf4c3a-ca12-47d3-bc57-9677f89a665c}, !- Inlet Port
  {31b2bd77-685d-41b3-bb47-890be6949343}; !- Outlet Port

OS:Node,
  {bb572e87-fc8e-4524-90da-ed436a901c83}, !- Handle
  Node 152,                               !- Name
  {0911b108-0cf9-44db-b2c8-a96d2ce940e7}, !- Inlet Port
  {57deee2d-8d5c-4add-acbf-c599a4905eaf}; !- Outlet Port

OS:Connection,
  {31b2bd77-685d-41b3-bb47-890be6949343}, !- Handle
  {869f0a9f-6574-4b4a-a1c7-6792b85fabcb}, !- Name
  {f46824d6-ca22-45c5-972c-f600cbdb978b}, !- Source Object
  3,                                      !- Outlet Port
  {3b4d4987-23fb-4f01-bbc0-6973c01791b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0911b108-0cf9-44db-b2c8-a96d2ce940e7}, !- Handle
  {73b18a62-ea1d-42ac-aa09-7b202e7fc46c}, !- Name
  {574cafc1-a07b-4b9e-bce0-365898607dc8}, !- Source Object
  12,                                     !- Outlet Port
  {bb572e87-fc8e-4524-90da-ed436a901c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57deee2d-8d5c-4add-acbf-c599a4905eaf}, !- Handle
  {0326924d-e4f9-47cc-a8be-eed03f789c28}, !- Name
  {bb572e87-fc8e-4524-90da-ed436a901c83}, !- Source Object
  3,                                      !- Outlet Port
  {9468f5cf-765e-45bc-981c-42980cecdb99}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2d566bf2-2a20-452a-9694-03bc3e091cf9}, !- Handle
  Node 153,                               !- Name
  {3b1d5c1c-61c0-4a1a-b3e0-198f0040d4f4}, !- Inlet Port
  {70add9f6-704d-4729-9f2d-0bf912eb6c6d}; !- Outlet Port

OS:Connection,
  {3b1d5c1c-61c0-4a1a-b3e0-198f0040d4f4}, !- Handle
  {5f367e7a-10c2-460d-89d9-61391f4be8e5}, !- Name
  {0c5bd75e-d352-450c-8be8-bcb935bd9ca9}, !- Source Object
  8,                                      !- Outlet Port
  {2d566bf2-2a20-452a-9694-03bc3e091cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70add9f6-704d-4729-9f2d-0bf912eb6c6d}, !- Handle
  {8b2fb9e3-0bfd-43d7-aba2-d239dcde3d19}, !- Name
  {2d566bf2-2a20-452a-9694-03bc3e091cf9}, !- Source Object
  3,                                      !- Outlet Port
  {ac03a1e3-4c11-4764-9dc6-0a3c8526146c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1edf4c3a-ca12-47d3-bc57-9677f89a665c}, !- Handle
  {57a13b7b-60b8-4543-a1b5-45b62085688d}, !- Name
  {ac03a1e3-4c11-4764-9dc6-0a3c8526146c}, !- Source Object
  12,                                     !- Outlet Port
  {f46824d6-ca22-45c5-972c-f600cbdb978b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9cdcd2b4-9f51-4404-80bd-cb5f93970223}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {7ffd7d50-16b2-4b4b-a4f5-c823de6e6ee6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4f19d146-a37a-4545-935b-df494e8e93e4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2d75e171-9b72-4b30-bcde-393e56515015}, !- Plant Side Inlet Node Name
  {4d341130-8458-4d32-a830-911ff46a6e70}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {07c4219c-90da-42ab-8379-840c7875db57}, !- Demand Side Inlet Node Name
  {749ac03a-0979-492c-9fe0-a825a232935e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Demand Mixer Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Demand Splitter Name
  {7c076b27-b74f-40f9-ada5-c2c828564ff8}, !- Supply Mixer Name
  {49fdcaa1-759a-463e-95bb-7cea1859474d}; !- Supply Splitter Name

OS:Sizing:Plant,
  {2f796615-49d6-4362-97e3-5a5a6952e0a5}, !- Handle
  {7ffd7d50-16b2-4b4b-a4f5-c823de6e6ee6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {acc6c6c1-71c0-4eb0-b058-62b962e7012d}, !- Handle
  Node 154,                               !- Name
  {2d75e171-9b72-4b30-bcde-393e56515015}, !- Inlet Port
  {4c842705-9837-4014-8bd0-ae9d3ae7f2e0}; !- Outlet Port

OS:Node,
  {4f19d146-a37a-4545-935b-df494e8e93e4}, !- Handle
  Node 155,                               !- Name
  {fee16062-a5ea-4158-a8c6-88619e344b15}, !- Inlet Port
  {4d341130-8458-4d32-a830-911ff46a6e70}; !- Outlet Port

OS:Node,
  {ee369b2d-2caa-4aad-92c5-c53302536fde}, !- Handle
  Node 156,                               !- Name
  {04d63b39-5c30-49e7-907b-03e0f967efd4}, !- Inlet Port
  {c3847a1b-1351-4746-b125-6559500082ae}; !- Outlet Port

OS:Connector:Mixer,
  {7c076b27-b74f-40f9-ada5-c2c828564ff8}, !- Handle
  Connector Mixer 5,                      !- Name
  {f031a326-b2ca-489f-b77c-88472c43dcb0}, !- Outlet Branch Name
  {3719a989-1b21-49b2-86ac-4323116f6e72}, !- Inlet Branch Name 1
  {576a5c4a-bb2a-4982-8ad9-ffc2c30c4593}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {49fdcaa1-759a-463e-95bb-7cea1859474d}, !- Handle
  Connector Splitter 5,                   !- Name
  {95c929d1-4b57-469b-9372-1b991b50d221}, !- Inlet Branch Name
  {04d63b39-5c30-49e7-907b-03e0f967efd4}, !- Outlet Branch Name 1
  {886fc3c8-c2f7-4b91-a377-00e209e55c33}; !- Outlet Branch Name 2

OS:Connection,
  {2d75e171-9b72-4b30-bcde-393e56515015}, !- Handle
  {24202425-f7ed-4bfb-ae86-0dbbbe4afd26}, !- Name
  {7ffd7d50-16b2-4b4b-a4f5-c823de6e6ee6}, !- Source Object
  14,                                     !- Outlet Port
  {acc6c6c1-71c0-4eb0-b058-62b962e7012d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d63b39-5c30-49e7-907b-03e0f967efd4}, !- Handle
  {c21a63f7-1b1b-4cce-a89b-970703df98c6}, !- Name
  {49fdcaa1-759a-463e-95bb-7cea1859474d}, !- Source Object
  3,                                      !- Outlet Port
  {ee369b2d-2caa-4aad-92c5-c53302536fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d341130-8458-4d32-a830-911ff46a6e70}, !- Handle
  {c3ace170-68bf-4a22-afeb-46d7112d428c}, !- Name
  {4f19d146-a37a-4545-935b-df494e8e93e4}, !- Source Object
  3,                                      !- Outlet Port
  {7ffd7d50-16b2-4b4b-a4f5-c823de6e6ee6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af4a24a4-9280-4a2c-8ae3-77a65f71d712}, !- Handle
  Node 157,                               !- Name
  {07c4219c-90da-42ab-8379-840c7875db57}, !- Inlet Port
  {b67a42d4-b897-402b-ac49-ec545c7cc84d}; !- Outlet Port

OS:Node,
  {c3f7d60c-091b-4014-a990-0749157ef0ab}, !- Handle
  Node 158,                               !- Name
  {e487f883-88d1-4f20-80c8-6c10515d9e21}, !- Inlet Port
  {749ac03a-0979-492c-9fe0-a825a232935e}; !- Outlet Port

OS:Node,
  {688598d9-dd7d-41fa-a1b8-30f1f6dcf2f0}, !- Handle
  Node 159,                               !- Name
  {e0fb648a-e3d4-4326-855c-9e0c08573f29}, !- Inlet Port
  {9b17c53c-a7fc-402b-a9f4-ca6647d677fe}; !- Outlet Port

OS:Connector:Mixer,
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Handle
  Connector Mixer 6,                      !- Name
  {54ce2905-42e3-485c-b99b-e07fd65db9eb}, !- Outlet Branch Name
  {f7cb176a-252f-4488-8bee-91eac0c0266d}, !- Inlet Branch Name 1
  {3b9da43e-92f0-4784-aa91-11b66a022f2e}, !- Inlet Branch Name 2
  {4fae22d8-bc1c-401b-89de-9a4caceb3c5f}, !- Inlet Branch Name 3
  {6cd17f59-916e-4803-a3fd-076c94510f9e}, !- Inlet Branch Name 4
  {b28ca1fd-9cb6-416c-92f1-2b923bd37418}, !- Inlet Branch Name 5
  {e712d02c-e746-4271-ad06-49b2e20d758a}, !- Inlet Branch Name 6
  {58340ef5-1150-4e0a-a961-db587b8ca90d}, !- Inlet Branch Name 7
  {717af2bb-9d9a-4105-a514-c52001161f75}, !- Inlet Branch Name 8
  {6ac8fcd8-f99f-4e4b-b88e-82fd9be22868}, !- Inlet Branch Name 9
  {bc304a25-6237-4202-8003-8574245ef7a7}, !- Inlet Branch Name 10
  {fe590dfa-c0b0-44a5-a98d-ad25d88ba739}, !- Inlet Branch Name 11
  {0912fd91-e928-4af6-a249-cbf79ea6b2ce}, !- Inlet Branch Name 12
  {191a964c-b48d-4f37-9682-44443e2e378b}, !- Inlet Branch Name 13
  {0c4fb896-8cb5-47c2-9e7f-dd658b540f9a}, !- Inlet Branch Name 14
  {9c4c681d-40c8-470e-9506-2fa2e62c8092}, !- Inlet Branch Name 15
  {0fb4df67-0620-414a-86a1-9bf91580d7fe}, !- Inlet Branch Name 16
  {b66b9921-0f15-4505-be67-ac1a06b49467}, !- Inlet Branch Name 17
  {a89e23a5-6ad5-4951-ad85-28d7c3b49039}, !- Inlet Branch Name 18
  {508dae21-ede5-4351-92ab-484f14e689be}, !- Inlet Branch Name 19
  {b2eaa8b2-d144-4249-ba7e-5126131069fb}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Handle
  Connector Splitter 6,                   !- Name
  {cf79535d-d5fb-43c1-83a2-c8b151e1bcb0}, !- Inlet Branch Name
  {e0fb648a-e3d4-4326-855c-9e0c08573f29}, !- Outlet Branch Name 1
  {826d1c7c-7bff-4a09-b8fb-612f6f648161}, !- Outlet Branch Name 2
  {ba2b5b44-4eed-46b6-89d2-f7886505dfdd}, !- Outlet Branch Name 3
  {07c6452f-2a2e-4f64-b45e-5d79c84b6310}, !- Outlet Branch Name 4
  {34a443a2-f700-41c9-9333-2f52816b7577}, !- Outlet Branch Name 5
  {8b21ca51-0ff3-4545-8e77-1aaf9530e99f}, !- Outlet Branch Name 6
  {04d9c15a-cf30-42c3-8cb1-3de7a7e36ccc}, !- Outlet Branch Name 7
  {e1c9a586-7318-4cbc-b1cc-e89f8beb0f73}, !- Outlet Branch Name 8
  {20371c71-089e-47db-a027-3a6c09ae7d3e}, !- Outlet Branch Name 9
  {b20c4416-e6f4-4f12-9b95-b0dac3c7756e}, !- Outlet Branch Name 10
  {272ebeb4-0db0-4962-80e6-c5b4fc8926ef}, !- Outlet Branch Name 11
  {e0430c47-ad70-4629-9e65-1f1a0331aaaa}, !- Outlet Branch Name 12
  {61f02691-c53d-4d02-a3c5-7993e399f951}, !- Outlet Branch Name 13
  {7d42d9fa-0271-4014-92a5-4125b89be9b2}, !- Outlet Branch Name 14
  {9224c9cf-1e21-4fe6-aff1-161e24dab19a}, !- Outlet Branch Name 15
  {1164833a-7ce6-4971-92b4-4d2a4f46d7a6}, !- Outlet Branch Name 16
  {0b333f68-c7e6-4554-baa0-d16579da2154}, !- Outlet Branch Name 17
  {2f42ecd3-b299-49fb-aedd-692454ea5756}, !- Outlet Branch Name 18
  {296d2635-b73d-47a6-8d11-821dbc1b0422}, !- Outlet Branch Name 19
  {032a33d2-c66a-4023-98c1-068fe2f5c552}; !- Outlet Branch Name 20

OS:Connection,
  {07c4219c-90da-42ab-8379-840c7875db57}, !- Handle
  {b3c6e0d4-ec11-45d7-b906-8d708bde699e}, !- Name
  {7ffd7d50-16b2-4b4b-a4f5-c823de6e6ee6}, !- Source Object
  17,                                     !- Outlet Port
  {af4a24a4-9280-4a2c-8ae3-77a65f71d712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fb648a-e3d4-4326-855c-9e0c08573f29}, !- Handle
  {ece900fb-da00-4758-81b4-1006075ec189}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  3,                                      !- Outlet Port
  {688598d9-dd7d-41fa-a1b8-30f1f6dcf2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749ac03a-0979-492c-9fe0-a825a232935e}, !- Handle
  {c8c7cace-e6ef-4af9-911b-42f53cd9d33d}, !- Name
  {c3f7d60c-091b-4014-a990-0749157ef0ab}, !- Source Object
  3,                                      !- Outlet Port
  {7ffd7d50-16b2-4b4b-a4f5-c823de6e6ee6}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {4c2aab0e-78d4-47ea-bf28-f02af8fa48ec}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {53602c4b-7150-4002-91ab-7ba50a7885ef}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4c2aab0e-78d4-47ea-bf28-f02af8fa48ec}, !- Schedule Type Limits Name
  {c7d90ba8-49be-4240-bfd5-f7e9f7866ebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7d90ba8-49be-4240-bfd5-f7e9f7866ebd}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4c2aab0e-78d4-47ea-bf28-f02af8fa48ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {85881275-8f1e-4b49-a73b-1a0a5bdb98fe}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {53602c4b-7150-4002-91ab-7ba50a7885ef}, !- Schedule Name
  {4f19d146-a37a-4545-935b-df494e8e93e4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e2bfbd6e-ba7f-4773-b8d2-d790d4ac94b0}, !- Handle
  Service Water Loop Pump,                !- Name
  {4c842705-9837-4014-8bd0-ae9d3ae7f2e0}, !- Inlet Node Name
  {34a074f7-6d40-4b8e-aab1-fec018ee227e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {03e81276-3cc6-49a9-9a67-9c768b3b8bb6}, !- Handle
  Node 160,                               !- Name
  {34a074f7-6d40-4b8e-aab1-fec018ee227e}, !- Inlet Port
  {95c929d1-4b57-469b-9372-1b991b50d221}; !- Outlet Port

OS:Connection,
  {4c842705-9837-4014-8bd0-ae9d3ae7f2e0}, !- Handle
  {fa665b41-3a8c-4098-9f9b-9b1336578c97}, !- Name
  {acc6c6c1-71c0-4eb0-b058-62b962e7012d}, !- Source Object
  3,                                      !- Outlet Port
  {e2bfbd6e-ba7f-4773-b8d2-d790d4ac94b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a074f7-6d40-4b8e-aab1-fec018ee227e}, !- Handle
  {27b7cd4f-f190-4e33-abf9-da4486c3e23c}, !- Name
  {e2bfbd6e-ba7f-4773-b8d2-d790d4ac94b0}, !- Source Object
  3,                                      !- Outlet Port
  {03e81276-3cc6-49a9-9a67-9c768b3b8bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c929d1-4b57-469b-9372-1b991b50d221}, !- Handle
  {8846f634-578e-4dc0-bf31-ed380444a779}, !- Name
  {03e81276-3cc6-49a9-9a67-9c768b3b8bb6}, !- Source Object
  3,                                      !- Outlet Port
  {49fdcaa1-759a-463e-95bb-7cea1859474d}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9530adfa-c040-4770-9dac-4b322103c8e0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4109f537-e034-4356-a09a-a28e53c0c3a4}, !- Handle
  300.0gal Electricity Water Heater - 300kBtu/hr 1.0 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {53602c4b-7150-4002-91ab-7ba50a7885ef}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {64e3df67-f246-4d64-a396-8964ca25aaaa}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.71924811856186,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
