  4.71924811856186,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c3847a1b-1351-4746-b125-6559500082ae}, !- Use Side Inlet Node Name
  {9336a7a3-5dc8-45e4-a849-f688af6f8163}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {7c3518fd-b84c-41ae-80fe-8801828132ab}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  {0ed69524-50e9-47a3-8395-eb4230a7492e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ed69524-50e9-47a3-8395-eb4230a7492e}, !- Handle
  Schedule Day 5,                         !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7f611a1-c8ba-418c-9a2d-570685c6ac86}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  {c36d8e95-7f4f-43f8-ab9d-1a9d324b11a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c36d8e95-7f4f-43f8-ab9d-1a9d324b11a5}, !- Handle
  Schedule Day 6,                         !- Name
  {03f9a696-e9a6-4098-979c-b3edb8891b70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {64e3df67-f246-4d64-a396-8964ca25aaaa}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {9530adfa-c040-4770-9dac-4b322103c8e0}, !- Schedule Type Limits Name
  {a453f91c-1d6e-42b7-957d-48291badcff2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a453f91c-1d6e-42b7-957d-48291badcff2}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {9530adfa-c040-4770-9dac-4b322103c8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b01ca2f6-3898-40de-b531-53b0768f2591}, !- Handle
  Node 161,                               !- Name
  {9336a7a3-5dc8-45e4-a849-f688af6f8163}, !- Inlet Port
  {3719a989-1b21-49b2-86ac-4323116f6e72}; !- Outlet Port

OS:Connection,
  {c3847a1b-1351-4746-b125-6559500082ae}, !- Handle
  {88c170de-ea52-4664-974c-bcb55f5ccaff}, !- Name
  {ee369b2d-2caa-4aad-92c5-c53302536fde}, !- Source Object
  3,                                      !- Outlet Port
  {4109f537-e034-4356-a09a-a28e53c0c3a4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9336a7a3-5dc8-45e4-a849-f688af6f8163}, !- Handle
  {54893110-8cab-4b54-a1cb-c5a9dbdc0387}, !- Name
  {4109f537-e034-4356-a09a-a28e53c0c3a4}, !- Source Object
  32,                                     !- Outlet Port
  {b01ca2f6-3898-40de-b531-53b0768f2591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3719a989-1b21-49b2-86ac-4323116f6e72}, !- Handle
  {5f87dd59-51dd-4759-93af-2a19293600f0}, !- Name
  {b01ca2f6-3898-40de-b531-53b0768f2591}, !- Source Object
  3,                                      !- Outlet Port
  {7c076b27-b74f-40f9-ada5-c2c828564ff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {741a897e-6454-4810-93e6-860653304527}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {341c90c2-887a-4d20-8175-17aca45806bc}, !- Inlet Node Name
  {3fb2a461-9e81-46a7-8d52-aad929001de2}; !- Outlet Node Name

OS:Node,
  {58104405-6c88-4186-ae9f-500e6ca818e6}, !- Handle
  Node 162,                               !- Name
  {886fc3c8-c2f7-4b91-a377-00e209e55c33}, !- Inlet Port
  {341c90c2-887a-4d20-8175-17aca45806bc}; !- Outlet Port

OS:Connection,
  {886fc3c8-c2f7-4b91-a377-00e209e55c33}, !- Handle
  {01b4bf59-aca8-46b5-be81-d4b0d8135336}, !- Name
  {49fdcaa1-759a-463e-95bb-7cea1859474d}, !- Source Object
  4,                                      !- Outlet Port
  {58104405-6c88-4186-ae9f-500e6ca818e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e2e2cd2-7744-4581-bfbc-9a042f8d226d}, !- Handle
  Node 163,                               !- Name
  {3fb2a461-9e81-46a7-8d52-aad929001de2}, !- Inlet Port
  {576a5c4a-bb2a-4982-8ad9-ffc2c30c4593}; !- Outlet Port

OS:Connection,
  {341c90c2-887a-4d20-8175-17aca45806bc}, !- Handle
  {a147975d-2d46-49f6-be33-01e24250dd22}, !- Name
  {58104405-6c88-4186-ae9f-500e6ca818e6}, !- Source Object
  3,                                      !- Outlet Port
  {741a897e-6454-4810-93e6-860653304527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb2a461-9e81-46a7-8d52-aad929001de2}, !- Handle
  {9681f6c4-3369-482d-983f-9fe4e78ed01f}, !- Name
  {741a897e-6454-4810-93e6-860653304527}, !- Source Object
  3,                                      !- Outlet Port
  {3e2e2cd2-7744-4581-bfbc-9a042f8d226d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576a5c4a-bb2a-4982-8ad9-ffc2c30c4593}, !- Handle
  {637bbaf5-38a9-49f9-af81-f5eb5f1f288a}, !- Name
  {3e2e2cd2-7744-4581-bfbc-9a042f8d226d}, !- Source Object
  3,                                      !- Outlet Port
  {7c076b27-b74f-40f9-ada5-c2c828564ff8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d96da483-3641-4015-accc-880484297aa7}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9b17c53c-a7fc-402b-a9f4-ca6647d677fe}, !- Inlet Node Name
  {92472f88-f951-4e05-be39-ab17b91273a4}; !- Outlet Node Name

OS:Node,
  {196df4b4-4b80-4448-895c-60b59fa4ce9d}, !- Handle
  Node 164,                               !- Name
  {92472f88-f951-4e05-be39-ab17b91273a4}, !- Inlet Port
  {f7cb176a-252f-4488-8bee-91eac0c0266d}; !- Outlet Port

OS:Connection,
  {9b17c53c-a7fc-402b-a9f4-ca6647d677fe}, !- Handle
  {cbcb0aa6-8f8a-4974-ab1d-1d4089ad3f09}, !- Name
  {688598d9-dd7d-41fa-a1b8-30f1f6dcf2f0}, !- Source Object
  3,                                      !- Outlet Port
  {d96da483-3641-4015-accc-880484297aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92472f88-f951-4e05-be39-ab17b91273a4}, !- Handle
  {5f219f0c-9466-4084-a006-ec98c9c052ca}, !- Name
  {d96da483-3641-4015-accc-880484297aa7}, !- Source Object
  3,                                      !- Outlet Port
  {196df4b4-4b80-4448-895c-60b59fa4ce9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7cb176a-252f-4488-8bee-91eac0c0266d}, !- Handle
  {72ef45a9-ed4c-486d-be18-c0ef58a17a4f}, !- Name
  {196df4b4-4b80-4448-895c-60b59fa4ce9d}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1326daf9-0e3b-4a05-aa55-bd644c6bc997}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {5aa39838-3e25-4546-91fb-aaf0116e2b5a}, !- Inlet Node Name
  {fee16062-a5ea-4158-a8c6-88619e344b15}; !- Outlet Node Name

OS:Node,
  {1015a4fa-9bca-4dc9-a401-4549cce92a69}, !- Handle
  Node 165,                               !- Name
  {f031a326-b2ca-489f-b77c-88472c43dcb0}, !- Inlet Port
  {5aa39838-3e25-4546-91fb-aaf0116e2b5a}; !- Outlet Port

OS:Connection,
  {f031a326-b2ca-489f-b77c-88472c43dcb0}, !- Handle
  {cec8058e-a689-4e27-a86b-56281938e84b}, !- Name
  {7c076b27-b74f-40f9-ada5-c2c828564ff8}, !- Source Object
  2,                                      !- Outlet Port
  {1015a4fa-9bca-4dc9-a401-4549cce92a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa39838-3e25-4546-91fb-aaf0116e2b5a}, !- Handle
  {9cf5ea6c-6985-4e5b-b400-54df0206bde8}, !- Name
  {1015a4fa-9bca-4dc9-a401-4549cce92a69}, !- Source Object
  3,                                      !- Outlet Port
  {1326daf9-0e3b-4a05-aa55-bd644c6bc997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee16062-a5ea-4158-a8c6-88619e344b15}, !- Handle
  {0dd53c80-c8ab-4ae3-87a3-7eb2d00b73eb}, !- Name
  {1326daf9-0e3b-4a05-aa55-bd644c6bc997}, !- Source Object
  3,                                      !- Outlet Port
  {4f19d146-a37a-4545-935b-df494e8e93e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c88fdfff-c41d-4950-9a47-6070396e74d2}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {b67a42d4-b897-402b-ac49-ec545c7cc84d}, !- Inlet Node Name
  {9d540162-2964-4c90-b749-9a788b6f904c}; !- Outlet Node Name

OS:Node,
  {1de918b2-cb71-4aa6-89ac-391369473cf0}, !- Handle
  Node 166,                               !- Name
  {9d540162-2964-4c90-b749-9a788b6f904c}, !- Inlet Port
  {cf79535d-d5fb-43c1-83a2-c8b151e1bcb0}; !- Outlet Port

OS:Connection,
  {b67a42d4-b897-402b-ac49-ec545c7cc84d}, !- Handle
  {4ce1258d-206e-4042-908c-ad794c9f46e9}, !- Name
  {af4a24a4-9280-4a2c-8ae3-77a65f71d712}, !- Source Object
  3,                                      !- Outlet Port
  {c88fdfff-c41d-4950-9a47-6070396e74d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d540162-2964-4c90-b749-9a788b6f904c}, !- Handle
  {75db5d35-de8e-41bf-b4a0-a1a79e41041c}, !- Name
  {c88fdfff-c41d-4950-9a47-6070396e74d2}, !- Source Object
  3,                                      !- Outlet Port
  {1de918b2-cb71-4aa6-89ac-391369473cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf79535d-d5fb-43c1-83a2-c8b151e1bcb0}, !- Handle
  {c93d6764-786f-4d99-940a-b616b2f66188}, !- Name
  {1de918b2-cb71-4aa6-89ac-391369473cf0}, !- Source Object
  3,                                      !- Outlet Port
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e4444d4-be89-4f21-9b00-f3c942ddbd62}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {e56949ca-5f56-4f51-98c0-1944f3706f27}, !- Inlet Node Name
  {e487f883-88d1-4f20-80c8-6c10515d9e21}; !- Outlet Node Name

OS:Node,
  {d3615ece-1853-4210-9618-22c393778e31}, !- Handle
  Node 167,                               !- Name
  {54ce2905-42e3-485c-b99b-e07fd65db9eb}, !- Inlet Port
  {e56949ca-5f56-4f51-98c0-1944f3706f27}; !- Outlet Port

OS:Connection,
  {54ce2905-42e3-485c-b99b-e07fd65db9eb}, !- Handle
  {dcc17e7e-b0f5-4c5f-8e4f-840fa108d98b}, !- Name
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Source Object
  2,                                      !- Outlet Port
  {d3615ece-1853-4210-9618-22c393778e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56949ca-5f56-4f51-98c0-1944f3706f27}, !- Handle
  {dffdb781-1caf-4333-aa1d-fa33e9721b1f}, !- Name
  {d3615ece-1853-4210-9618-22c393778e31}, !- Source Object
  3,                                      !- Outlet Port
  {3e4444d4-be89-4f21-9b00-f3c942ddbd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e487f883-88d1-4f20-80c8-6c10515d9e21}, !- Handle
  {e57d4172-74c6-4cdc-8cd4-96f05e38e738}, !- Name
  {3e4444d4-be89-4f21-9b00-f3c942ddbd62}, !- Source Object
  3,                                      !- Outlet Port
  {c3f7d60c-091b-4014-a990-0749157ef0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b43613aa-c424-443d-81b5-7938a1900ffd}, !- Handle
  Water Use Connections 1,                !- Name
  {27846cba-84cc-419e-9340-001b3ed64ab0}, !- Inlet Node Name
  {30c4dc5c-e773-4372-8002-531805f4939a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbe33aaf-0854-48d4-b5c1-9a59c259fd31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db33926f-94cd-4c08-81a3-48c8fafb41d4}, !- Handle
  Core_bottom Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {922d6da2-9e37-46f3-828f-33dadf1dcbb0}, !- Target Temperature Schedule Name
  {9c651095-d610-485c-a3ab-a45c39c7b699}, !- Sensible Fraction Schedule Name
  {7802e8c7-41ef-46f9-ba69-dd8f5bb9a473}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c651095-d610-485c-a3ab-a45c39c7b699}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {534cb80a-7311-46a5-aa89-82def8e018b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {534cb80a-7311-46a5-aa89-82def8e018b7}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7802e8c7-41ef-46f9-ba69-dd8f5bb9a473}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {017f9e0b-fa9b-40bb-ac5a-432d467bfd23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {017f9e0b-fa9b-40bb-ac5a-432d467bfd23}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {922d6da2-9e37-46f3-828f-33dadf1dcbb0}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4f724987-3def-49ad-be9c-315563a8ba54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f724987-3def-49ad-be9c-315563a8ba54}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbe33aaf-0854-48d4-b5c1-9a59c259fd31}, !- Handle
  Core_bottom Service Water Use 0.96gal/min, !- Name
  {db33926f-94cd-4c08-81a3-48c8fafb41d4}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b57df05-5140-4526-88d7-c5238897cca4}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  {1a89aa14-b5e8-4799-8037-c11ba27a2a78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a89aa14-b5e8-4799-8037-c11ba27a2a78}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4fd54048-ec3d-4e04-ae02-7d5e4a3112ae}, !- Handle
  Schedule Rule 17,                       !- Name
  {2b57df05-5140-4526-88d7-c5238897cca4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4bb6182-9f15-4335-9bdf-c48aae32a70e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4bb6182-9f15-4335-9bdf-c48aae32a70e}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e3006c5d-5ee9-40a0-b35a-f34de1bbf72b}, !- Handle
  Schedule Rule 18,                       !- Name
  {2b57df05-5140-4526-88d7-c5238897cca4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b378f37-b809-4de7-810a-8c2928f6e5e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b378f37-b809-4de7-810a-8c2928f6e5e7}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {26857a59-7b67-4fea-8aa6-a0fb4961c98d}, !- Handle
  Schedule Rule 19,                       !- Name
  {2b57df05-5140-4526-88d7-c5238897cca4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07481289-5cf6-4a65-bc02-4f53a1b66121}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07481289-5cf6-4a65-bc02-4f53a1b66121}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {e0de286d-bc10-42d8-aaab-57e594208b3f}, !- Handle
  Node 168,                               !- Name
  {826d1c7c-7bff-4a09-b8fb-612f6f648161}, !- Inlet Port
  {27846cba-84cc-419e-9340-001b3ed64ab0}; !- Outlet Port

OS:Connection,
  {826d1c7c-7bff-4a09-b8fb-612f6f648161}, !- Handle
  {8cd4d9e3-22a1-45e6-9d5b-5c172990a1b0}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  4,                                      !- Outlet Port
  {e0de286d-bc10-42d8-aaab-57e594208b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57c0ca0c-1218-4fdb-a569-1ea9e499824e}, !- Handle
  Node 169,                               !- Name
  {30c4dc5c-e773-4372-8002-531805f4939a}, !- Inlet Port
  {3b9da43e-92f0-4784-aa91-11b66a022f2e}; !- Outlet Port

OS:Connection,
  {27846cba-84cc-419e-9340-001b3ed64ab0}, !- Handle
  {e5eb522f-0aaa-4015-bba8-51c30b7b3274}, !- Name
  {e0de286d-bc10-42d8-aaab-57e594208b3f}, !- Source Object
  3,                                      !- Outlet Port
  {b43613aa-c424-443d-81b5-7938a1900ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c4dc5c-e773-4372-8002-531805f4939a}, !- Handle
  {50fc6052-de0e-4475-9fb6-2c2f3ab0cb63}, !- Name
  {b43613aa-c424-443d-81b5-7938a1900ffd}, !- Source Object
  3,                                      !- Outlet Port
  {57c0ca0c-1218-4fdb-a569-1ea9e499824e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9da43e-92f0-4784-aa91-11b66a022f2e}, !- Handle
  {c2ffa7ab-c804-457c-bce7-11aac5ee0f97}, !- Name
  {57c0ca0c-1218-4fdb-a569-1ea9e499824e}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {90d37f3c-db22-47f5-bd1d-5f1f963f1582}, !- Handle
  Water Use Connections 2,                !- Name
  {e2a6bd8a-e30d-4dc9-81f8-56b9a82cca64}, !- Inlet Node Name
  {8a805750-4f90-45de-a40e-2691357cfb12}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71b034e1-f339-467f-a63c-d76466841597}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ca7c078-852a-47f0-b9c6-ad1da3a5d63c}, !- Handle
  Core_mid Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {34910807-2352-40a0-a6ef-023186a1ee74}, !- Target Temperature Schedule Name
  {9f807d83-5f21-4455-99f1-fc8cf8f82f8c}, !- Sensible Fraction Schedule Name
  {ad08f202-363a-45c5-a0da-263d17a5a8c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f807d83-5f21-4455-99f1-fc8cf8f82f8c}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f9022150-6867-4b0c-b693-bc1355ea352e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9022150-6867-4b0c-b693-bc1355ea352e}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad08f202-363a-45c5-a0da-263d17a5a8c2}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9a8a74a1-9d5a-4293-a79d-eabcca7ebcaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a8a74a1-9d5a-4293-a79d-eabcca7ebcaf}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34910807-2352-40a0-a6ef-023186a1ee74}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e700fc88-0b78-4a14-b2f8-00008bc64128}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e700fc88-0b78-4a14-b2f8-00008bc64128}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71b034e1-f339-467f-a63c-d76466841597}, !- Handle
  Core_mid Service Water Use 0.96gal/min, !- Name
  {6ca7c078-852a-47f0-b9c6-ad1da3a5d63c}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1966558e-f1e8-48da-b43d-2ae1cf179500}, !- Handle
  Node 170,                               !- Name
  {ba2b5b44-4eed-46b6-89d2-f7886505dfdd}, !- Inlet Port
  {e2a6bd8a-e30d-4dc9-81f8-56b9a82cca64}; !- Outlet Port

OS:Connection,
  {ba2b5b44-4eed-46b6-89d2-f7886505dfdd}, !- Handle
  {ca33e0c8-64fa-485c-9319-505ec760253a}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  5,                                      !- Outlet Port
  {1966558e-f1e8-48da-b43d-2ae1cf179500}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f3d800d-7d59-4553-a51d-dfa82f3cee4c}, !- Handle
  Node 171,                               !- Name
  {8a805750-4f90-45de-a40e-2691357cfb12}, !- Inlet Port
  {4fae22d8-bc1c-401b-89de-9a4caceb3c5f}; !- Outlet Port

OS:Connection,
  {e2a6bd8a-e30d-4dc9-81f8-56b9a82cca64}, !- Handle
  {58d5ad0c-0f3e-48d1-9c6b-780fc1e3e5b4}, !- Name
  {1966558e-f1e8-48da-b43d-2ae1cf179500}, !- Source Object
  3,                                      !- Outlet Port
  {90d37f3c-db22-47f5-bd1d-5f1f963f1582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a805750-4f90-45de-a40e-2691357cfb12}, !- Handle
  {696919d3-f8d3-4c57-aa1b-fc0571523503}, !- Name
  {90d37f3c-db22-47f5-bd1d-5f1f963f1582}, !- Source Object
  3,                                      !- Outlet Port
  {7f3d800d-7d59-4553-a51d-dfa82f3cee4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fae22d8-bc1c-401b-89de-9a4caceb3c5f}, !- Handle
  {8d64448f-0750-47ec-87fe-6b88f4afa229}, !- Name
  {7f3d800d-7d59-4553-a51d-dfa82f3cee4c}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4064bb26-5c1a-4f52-98f5-f93d8b28d513}, !- Handle
  Water Use Connections 3,                !- Name
  {a17bc1ef-394e-4641-a389-0e0920407c74}, !- Inlet Node Name
  {599c0d66-3e54-4e45-af34-593b74e7c78c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ffd1a8f4-b6c8-4251-a7d8-f55889ed2b41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f1e79f37-e639-4712-b0c2-ac4c36217f60}, !- Handle
  Core_top Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {5e55ab5c-7303-4f66-8e73-ae67ad186de3}, !- Target Temperature Schedule Name
  {64a4a363-947d-4024-9a2b-797866d27f45}, !- Sensible Fraction Schedule Name
  {b7987e8c-0d02-4a9c-856f-a303bf56e000}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64a4a363-947d-4024-9a2b-797866d27f45}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e38e475d-90d2-4cb7-8826-e60b407e40f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e38e475d-90d2-4cb7-8826-e60b407e40f1}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7987e8c-0d02-4a9c-856f-a303bf56e000}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5a64780-6b0a-420e-b5be-eb111a28917c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5a64780-6b0a-420e-b5be-eb111a28917c}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e55ab5c-7303-4f66-8e73-ae67ad186de3}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d21450e7-3967-4ca1-a55c-25d7a8aa2796}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d21450e7-3967-4ca1-a55c-25d7a8aa2796}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ffd1a8f4-b6c8-4251-a7d8-f55889ed2b41}, !- Handle
  Core_top Service Water Use 0.96gal/min, !- Name
  {f1e79f37-e639-4712-b0c2-ac4c36217f60}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3abb60e1-13a5-4b0d-9a98-63dcd9e8dec9}, !- Handle
  Node 172,                               !- Name
  {07c6452f-2a2e-4f64-b45e-5d79c84b6310}, !- Inlet Port
  {a17bc1ef-394e-4641-a389-0e0920407c74}; !- Outlet Port

OS:Connection,
  {07c6452f-2a2e-4f64-b45e-5d79c84b6310}, !- Handle
  {98ef5fcd-bd6d-4708-9041-c04d640a51ad}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  6,                                      !- Outlet Port
  {3abb60e1-13a5-4b0d-9a98-63dcd9e8dec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52d97ee1-5b6e-410f-a201-60a83401a5e6}, !- Handle
  Node 173,                               !- Name
  {599c0d66-3e54-4e45-af34-593b74e7c78c}, !- Inlet Port
  {6cd17f59-916e-4803-a3fd-076c94510f9e}; !- Outlet Port

OS:Connection,
  {a17bc1ef-394e-4641-a389-0e0920407c74}, !- Handle
  {fe252280-2201-41d1-959e-85d2b835ac2d}, !- Name
  {3abb60e1-13a5-4b0d-9a98-63dcd9e8dec9}, !- Source Object
  3,                                      !- Outlet Port
  {4064bb26-5c1a-4f52-98f5-f93d8b28d513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599c0d66-3e54-4e45-af34-593b74e7c78c}, !- Handle
  {6188d7ec-c63f-4743-8ef1-deeb03e740aa}, !- Name
  {4064bb26-5c1a-4f52-98f5-f93d8b28d513}, !- Source Object
  3,                                      !- Outlet Port
  {52d97ee1-5b6e-410f-a201-60a83401a5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd17f59-916e-4803-a3fd-076c94510f9e}, !- Handle
  {086ff8d9-6c9c-4a1e-8c7f-04138239419c}, !- Name
  {52d97ee1-5b6e-410f-a201-60a83401a5e6}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {28212e70-404b-425d-9803-250c38561eda}, !- Handle
  Water Use Connections 4,                !- Name
  {3405bff5-bf5f-4b74-828b-9e766f4b11ae}, !- Inlet Node Name
  {dbbab5ad-96fc-4f19-ae39-2faeaefdf0b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {794678d5-f472-4619-b9cb-03ac54262a3a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {81ea6ff4-6439-4ee1-87c6-369ad3fffa2f}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {0b405c65-57f0-413c-810e-ef3731773b82}, !- Target Temperature Schedule Name
  {06e62036-fb65-45b5-887f-4a10163fa401}, !- Sensible Fraction Schedule Name
  {5b945586-f57a-44f3-9fae-2fb90a1c5f64}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06e62036-fb65-45b5-887f-4a10163fa401}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc9bde7f-93c4-42ed-84f0-51d9e8de66aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc9bde7f-93c4-42ed-84f0-51d9e8de66aa}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b945586-f57a-44f3-9fae-2fb90a1c5f64}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2da6675c-150e-4ceb-a84e-d56cd76eaaef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2da6675c-150e-4ceb-a84e-d56cd76eaaef}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b405c65-57f0-413c-810e-ef3731773b82}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b66aee00-8876-469e-aa9b-839e020987b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b66aee00-8876-469e-aa9b-839e020987b8}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {794678d5-f472-4619-b9cb-03ac54262a3a}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.12gal/min, !- Name
  {81ea6ff4-6439-4ee1-87c6-369ad3fffa2f}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {575df4a6-ff1e-4b5d-8c84-5de79871d155}, !- Handle
  Node 174,                               !- Name
  {34a443a2-f700-41c9-9333-2f52816b7577}, !- Inlet Port
  {3405bff5-bf5f-4b74-828b-9e766f4b11ae}; !- Outlet Port

OS:Connection,
  {34a443a2-f700-41c9-9333-2f52816b7577}, !- Handle
  {f39ae212-ef02-4f4b-a276-f9bd12ea23dc}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  7,                                      !- Outlet Port
  {575df4a6-ff1e-4b5d-8c84-5de79871d155}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32d822bc-0650-4fe0-99ee-ea380c38a3c9}, !- Handle
  Node 175,                               !- Name
  {dbbab5ad-96fc-4f19-ae39-2faeaefdf0b0}, !- Inlet Port
  {b28ca1fd-9cb6-416c-92f1-2b923bd37418}; !- Outlet Port

OS:Connection,
  {3405bff5-bf5f-4b74-828b-9e766f4b11ae}, !- Handle
  {4e497ba0-fc3c-4f3e-b686-0d9a9aead08e}, !- Name
  {575df4a6-ff1e-4b5d-8c84-5de79871d155}, !- Source Object
  3,                                      !- Outlet Port
  {28212e70-404b-425d-9803-250c38561eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbab5ad-96fc-4f19-ae39-2faeaefdf0b0}, !- Handle
  {c4d103dc-1cdf-462e-ab57-0abbd4189814}, !- Name
  {28212e70-404b-425d-9803-250c38561eda}, !- Source Object
  3,                                      !- Outlet Port
  {32d822bc-0650-4fe0-99ee-ea380c38a3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28ca1fd-9cb6-416c-92f1-2b923bd37418}, !- Handle
  {bab99074-1e20-463a-8f2c-ccd620e27d1b}, !- Name
  {32d822bc-0650-4fe0-99ee-ea380c38a3c9}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cd7eafe3-70e0-4fa7-8ee3-873abc51a04f}, !- Handle
  Water Use Connections 5,                !- Name
  {57abbfa1-2829-485f-938c-e9dfe074534e}, !- Inlet Node Name
  {38571c1a-39be-475f-a56c-8ae08b39a4da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2870c28-9fe4-46ac-bab6-c8cf0500d68e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dbc72ec8-369e-4622-b15f-f6b8416538cb}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {00b5bac4-0c45-42ea-b5bd-5ebf0077a56d}, !- Target Temperature Schedule Name
  {d05b8276-a318-4840-a17f-389126c0b855}, !- Sensible Fraction Schedule Name
  {1186f7b8-9a2e-4949-a817-dace24b99b3a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d05b8276-a318-4840-a17f-389126c0b855}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf5c9013-c05c-47b7-a33a-51fef5cc12da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf5c9013-c05c-47b7-a33a-51fef5cc12da}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1186f7b8-9a2e-4949-a817-dace24b99b3a}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {30a64cf3-da4d-484c-a552-62389310291b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30a64cf3-da4d-484c-a552-62389310291b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00b5bac4-0c45-42ea-b5bd-5ebf0077a56d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b1dcfc4-be12-4cbd-98e9-b26369e67b6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b1dcfc4-be12-4cbd-98e9-b26369e67b6f}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2870c28-9fe4-46ac-bab6-c8cf0500d68e}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.08gal/min, !- Name
  {dbc72ec8-369e-4622-b15f-f6b8416538cb}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ccb29fc7-e41c-457e-a31d-ce8d652cbd97}, !- Handle
  Node 176,                               !- Name
  {8b21ca51-0ff3-4545-8e77-1aaf9530e99f}, !- Inlet Port
  {57abbfa1-2829-485f-938c-e9dfe074534e}; !- Outlet Port

OS:Connection,
  {8b21ca51-0ff3-4545-8e77-1aaf9530e99f}, !- Handle
  {a5399750-080d-4355-abe6-f2d712e79b29}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  8,                                      !- Outlet Port
  {ccb29fc7-e41c-457e-a31d-ce8d652cbd97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c2df1e7-0cd1-485b-bfe1-f3289ee15ee8}, !- Handle
  Node 177,                               !- Name
  {38571c1a-39be-475f-a56c-8ae08b39a4da}, !- Inlet Port
  {e712d02c-e746-4271-ad06-49b2e20d758a}; !- Outlet Port

OS:Connection,
  {57abbfa1-2829-485f-938c-e9dfe074534e}, !- Handle
  {77967843-8591-43bb-90d6-35b7361cbd28}, !- Name
  {ccb29fc7-e41c-457e-a31d-ce8d652cbd97}, !- Source Object
  3,                                      !- Outlet Port
  {cd7eafe3-70e0-4fa7-8ee3-873abc51a04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38571c1a-39be-475f-a56c-8ae08b39a4da}, !- Handle
  {ad1adb71-21ea-4c00-bb41-b02843b10a39}, !- Name
  {cd7eafe3-70e0-4fa7-8ee3-873abc51a04f}, !- Source Object
  3,                                      !- Outlet Port
  {0c2df1e7-0cd1-485b-bfe1-f3289ee15ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e712d02c-e746-4271-ad06-49b2e20d758a}, !- Handle
  {0410a959-0cc8-4c37-b69d-faecce1aa8c6}, !- Name
  {0c2df1e7-0cd1-485b-bfe1-f3289ee15ee8}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dc939d1c-93b6-4635-9d37-9dda199e46cc}, !- Handle
  Water Use Connections 6,                !- Name
  {77905deb-b0a5-4b78-ae57-484726eef093}, !- Inlet Node Name
  {8dcd65f2-aa67-4b4e-a10f-c508a40efcd0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adad6433-1265-4694-bde6-62a244be415c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {308eecb9-3248-47f3-afef-11e671a0e5d9}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286214e-06,                   !- Peak Flow Rate {m3/s}
  {8159ec12-3c20-4e0d-883b-4ffe53971d69}, !- Target Temperature Schedule Name
  {e3bf034c-aaea-4659-8893-891f97903b7a}, !- Sensible Fraction Schedule Name
  {c4572763-bf7a-48d0-8ea6-3e65415ad3bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3bf034c-aaea-4659-8893-891f97903b7a}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48042fc8-3161-4084-98b1-7d04154c0836}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48042fc8-3161-4084-98b1-7d04154c0836}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4572763-bf7a-48d0-8ea6-3e65415ad3bc}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a55ffe5e-327a-499a-b5f8-da663fcf03a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a55ffe5e-327a-499a-b5f8-da663fcf03a9}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8159ec12-3c20-4e0d-883b-4ffe53971d69}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc485aff-139b-4f22-934a-111b1f06cf1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc485aff-139b-4f22-934a-111b1f06cf1c}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {adad6433-1265-4694-bde6-62a244be415c}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.12gal/min, !- Name
  {308eecb9-3248-47f3-afef-11e671a0e5d9}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b3bba771-8c8f-4bdb-b053-344223b05e2e}, !- Handle
  Node 178,                               !- Name
  {04d9c15a-cf30-42c3-8cb1-3de7a7e36ccc}, !- Inlet Port
  {77905deb-b0a5-4b78-ae57-484726eef093}; !- Outlet Port

OS:Connection,
  {04d9c15a-cf30-42c3-8cb1-3de7a7e36ccc}, !- Handle
  {b3f6d5ab-231c-48f2-9c2f-58f87c69d74d}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  9,                                      !- Outlet Port
  {b3bba771-8c8f-4bdb-b053-344223b05e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccd16fad-aa41-492d-a2ea-bfd83a4fdc64}, !- Handle
  Node 179,                               !- Name
  {8dcd65f2-aa67-4b4e-a10f-c508a40efcd0}, !- Inlet Port
  {58340ef5-1150-4e0a-a961-db587b8ca90d}; !- Outlet Port

OS:Connection,
  {77905deb-b0a5-4b78-ae57-484726eef093}, !- Handle
  {f5377384-b9e6-4686-bfc7-4d0c5272d96d}, !- Name
  {b3bba771-8c8f-4bdb-b053-344223b05e2e}, !- Source Object
  3,                                      !- Outlet Port
  {dc939d1c-93b6-4635-9d37-9dda199e46cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcd65f2-aa67-4b4e-a10f-c508a40efcd0}, !- Handle
  {c5767672-c316-4345-8a81-a4edc473783a}, !- Name
  {dc939d1c-93b6-4635-9d37-9dda199e46cc}, !- Source Object
  3,                                      !- Outlet Port
  {ccd16fad-aa41-492d-a2ea-bfd83a4fdc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58340ef5-1150-4e0a-a961-db587b8ca90d}, !- Handle
  {2410eadd-170a-4950-9f92-8bf5a46a8717}, !- Name
  {ccd16fad-aa41-492d-a2ea-bfd83a4fdc64}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {aef3948c-7725-4103-bbfc-648ac7811cbf}, !- Handle
  Water Use Connections 7,                !- Name
  {47903ed0-10f7-495e-9903-bf532c2cb43a}, !- Inlet Node Name
  {dcff0cd7-bc46-492b-84df-82685b22efcf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5d11662-3c62-4ada-9aac-bc8651a2250e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe9db921-c537-4de2-b533-d02dff27e642}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {07db2abf-72bd-4321-bac8-488ae9fd4b57}, !- Target Temperature Schedule Name
  {e828a8d0-e43f-4c60-877c-3c5ef2a1b506}, !- Sensible Fraction Schedule Name
  {93547d8b-7ee2-4468-a6e3-38cec0ea79f8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e828a8d0-e43f-4c60-877c-3c5ef2a1b506}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {02029bef-96ca-487b-bb9e-97da1fee90ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02029bef-96ca-487b-bb9e-97da1fee90ba}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {93547d8b-7ee2-4468-a6e3-38cec0ea79f8}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86c0c30f-c9e7-414b-935e-f5803374a096}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86c0c30f-c9e7-414b-935e-f5803374a096}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07db2abf-72bd-4321-bac8-488ae9fd4b57}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {72fb8468-da5a-47fc-8871-21f9bde56f35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72fb8468-da5a-47fc-8871-21f9bde56f35}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5d11662-3c62-4ada-9aac-bc8651a2250e}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.08gal/min, !- Name
  {fe9db921-c537-4de2-b533-d02dff27e642}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {44ceb772-c705-4818-bcdf-709b79d2e936}, !- Handle
  Node 180,                               !- Name
  {e1c9a586-7318-4cbc-b1cc-e89f8beb0f73}, !- Inlet Port
  {47903ed0-10f7-495e-9903-bf532c2cb43a}; !- Outlet Port

OS:Connection,
  {e1c9a586-7318-4cbc-b1cc-e89f8beb0f73}, !- Handle
  {68f70cb2-badf-4edf-b0e0-2a5461a292a3}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  10,                                     !- Outlet Port
  {44ceb772-c705-4818-bcdf-709b79d2e936}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b965c67e-0ffd-41bd-a7ef-bbff4e1463da}, !- Handle
  Node 181,                               !- Name
  {dcff0cd7-bc46-492b-84df-82685b22efcf}, !- Inlet Port
  {717af2bb-9d9a-4105-a514-c52001161f75}; !- Outlet Port

OS:Connection,
  {47903ed0-10f7-495e-9903-bf532c2cb43a}, !- Handle
  {8882ac7b-8eb9-4e5f-9e77-e82cd38a71ab}, !- Name
  {44ceb772-c705-4818-bcdf-709b79d2e936}, !- Source Object
  3,                                      !- Outlet Port
  {aef3948c-7725-4103-bbfc-648ac7811cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcff0cd7-bc46-492b-84df-82685b22efcf}, !- Handle
  {2ec51394-c9d1-4855-a496-7b29082bdcf5}, !- Name
  {aef3948c-7725-4103-bbfc-648ac7811cbf}, !- Source Object
  3,                                      !- Outlet Port
  {b965c67e-0ffd-41bd-a7ef-bbff4e1463da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717af2bb-9d9a-4105-a514-c52001161f75}, !- Handle
  {0d9156b7-9119-4f33-a06e-2d8c6ad4a9dd}, !- Name
  {b965c67e-0ffd-41bd-a7ef-bbff4e1463da}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc612490-c060-4a88-acbc-2b3343318560}, !- Handle
  Water Use Connections 8,                !- Name
  {584dfc76-e42f-4aef-bbdb-6ecfdf5daf4d}, !- Inlet Node Name
  {18cdbd53-015c-4bc5-93c8-f25ccc05e24a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1e7d439-f209-4ad8-83f3-ea082d13f91e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {059c3bbd-86c8-4862-b8cc-9720e6a8105e}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {1632a725-dfcb-4c47-b884-75b0e5f7d4a9}, !- Target Temperature Schedule Name
  {facc2444-aac5-4dec-a479-e4b682857ad3}, !- Sensible Fraction Schedule Name
  {e87e8631-7eb9-4ca1-aaa6-610315ddb644}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {facc2444-aac5-4dec-a479-e4b682857ad3}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b6fb952-a086-45ec-9aa5-fdd3815fcfdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b6fb952-a086-45ec-9aa5-fdd3815fcfdb}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e87e8631-7eb9-4ca1-aaa6-610315ddb644}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59441e3c-df72-4e00-a8bc-afec7f2ed171}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59441e3c-df72-4e00-a8bc-afec7f2ed171}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1632a725-dfcb-4c47-b884-75b0e5f7d4a9}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c311846-c9b7-4ffd-9b11-e7a812f02d40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c311846-c9b7-4ffd-9b11-e7a812f02d40}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1e7d439-f209-4ad8-83f3-ea082d13f91e}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.12gal/min, !- Name
  {059c3bbd-86c8-4862-b8cc-9720e6a8105e}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68a5e215-deb8-4c42-9d21-6ef195d57f28}, !- Handle
  Node 182,                               !- Name
  {20371c71-089e-47db-a027-3a6c09ae7d3e}, !- Inlet Port
  {584dfc76-e42f-4aef-bbdb-6ecfdf5daf4d}; !- Outlet Port

OS:Connection,
  {20371c71-089e-47db-a027-3a6c09ae7d3e}, !- Handle
  {05bc066f-040d-4fbb-a07f-fcdf86cbbe01}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  11,                                     !- Outlet Port
  {68a5e215-deb8-4c42-9d21-6ef195d57f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8124f7f1-0e02-47c2-996a-5187ceabe50d}, !- Handle
  Node 183,                               !- Name
  {18cdbd53-015c-4bc5-93c8-f25ccc05e24a}, !- Inlet Port
  {6ac8fcd8-f99f-4e4b-b88e-82fd9be22868}; !- Outlet Port

OS:Connection,
  {584dfc76-e42f-4aef-bbdb-6ecfdf5daf4d}, !- Handle
  {469860e5-10f8-4c90-9abc-015c1316bae2}, !- Name
  {68a5e215-deb8-4c42-9d21-6ef195d57f28}, !- Source Object
  3,                                      !- Outlet Port
  {cc612490-c060-4a88-acbc-2b3343318560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cdbd53-015c-4bc5-93c8-f25ccc05e24a}, !- Handle
  {ad220415-7f7d-42e2-ad14-1631f543dbbe}, !- Name
  {cc612490-c060-4a88-acbc-2b3343318560}, !- Source Object
  3,                                      !- Outlet Port
  {8124f7f1-0e02-47c2-996a-5187ceabe50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac8fcd8-f99f-4e4b-b88e-82fd9be22868}, !- Handle
  {39c453d2-7cd0-438b-b598-a2e4611be078}, !- Name
  {8124f7f1-0e02-47c2-996a-5187ceabe50d}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6beac3ec-1c56-470f-bb50-1e3dfffe8cf3}, !- Handle
  Water Use Connections 9,                !- Name
  {2e107c3e-6c12-4cd6-bf81-a708d74c73fc}, !- Inlet Node Name
  {a5d6ad05-c2ed-4a2e-bd9d-85dd95f6ec57}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6e1a988-a687-43be-9727-4ebe51607784}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a2cccc3-a27d-4c42-a37d-6f9fbc8014ad}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {e73c8910-fb79-48a9-b133-50ad9df059b0}, !- Target Temperature Schedule Name
  {01bae632-10b8-4dcd-ab69-f858f37f9a3f}, !- Sensible Fraction Schedule Name
  {74575e49-e6f0-41c2-b8de-a541ec62729c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01bae632-10b8-4dcd-ab69-f858f37f9a3f}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b07073e3-b789-4dd0-9aeb-031efab6952f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b07073e3-b789-4dd0-9aeb-031efab6952f}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74575e49-e6f0-41c2-b8de-a541ec62729c}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1454fe69-aae1-4535-80cc-b6581aecabe1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1454fe69-aae1-4535-80cc-b6581aecabe1}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e73c8910-fb79-48a9-b133-50ad9df059b0}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a29dee0-2087-4144-9974-7b8f04a42892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a29dee0-2087-4144-9974-7b8f04a42892}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6e1a988-a687-43be-9727-4ebe51607784}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.08gal/min, !- Name
  {8a2cccc3-a27d-4c42-a37d-6f9fbc8014ad}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5459d002-3816-4be6-a353-00c931197b22}, !- Handle
  Node 184,                               !- Name
  {b20c4416-e6f4-4f12-9b95-b0dac3c7756e}, !- Inlet Port
  {2e107c3e-6c12-4cd6-bf81-a708d74c73fc}; !- Outlet Port

OS:Connection,
  {b20c4416-e6f4-4f12-9b95-b0dac3c7756e}, !- Handle
  {01ebbabd-8004-4b81-8187-5d81118acd47}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  12,                                     !- Outlet Port
  {5459d002-3816-4be6-a353-00c931197b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba90e102-ca74-4b6d-ad84-6b27668e5a25}, !- Handle
  Node 185,                               !- Name
  {a5d6ad05-c2ed-4a2e-bd9d-85dd95f6ec57}, !- Inlet Port
  {bc304a25-6237-4202-8003-8574245ef7a7}; !- Outlet Port

OS:Connection,
  {2e107c3e-6c12-4cd6-bf81-a708d74c73fc}, !- Handle
  {74ff30bc-2698-4dc8-9db5-5b1d0325e843}, !- Name
  {5459d002-3816-4be6-a353-00c931197b22}, !- Source Object
  3,                                      !- Outlet Port
  {6beac3ec-1c56-470f-bb50-1e3dfffe8cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d6ad05-c2ed-4a2e-bd9d-85dd95f6ec57}, !- Handle
  {9c1bc459-38c5-4bc6-a8a0-c7152fbf52fd}, !- Name
  {6beac3ec-1c56-470f-bb50-1e3dfffe8cf3}, !- Source Object
  3,                                      !- Outlet Port
  {ba90e102-ca74-4b6d-ad84-6b27668e5a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc304a25-6237-4202-8003-8574245ef7a7}, !- Handle
  {3377adc2-d241-43eb-b9ec-90851f7f4783}, !- Name
  {ba90e102-ca74-4b6d-ad84-6b27668e5a25}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8dc1634a-4b0d-42a5-b04a-2ce3d510b6cd}, !- Handle
  Water Use Connections 10,               !- Name
  {d9f24104-ee52-48c1-b597-d673259cf72e}, !- Inlet Node Name
  {0d3f5bdb-7c84-406f-af07-fa17e3992b47}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86cc16bd-ed99-4eea-953c-85b56bcd64cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4fcf1b17-81e3-4982-a18e-126044c37d06}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286214e-06,                   !- Peak Flow Rate {m3/s}
  {698025ba-a508-42cb-bb80-0cb48c9438a7}, !- Target Temperature Schedule Name
  {5b9e1072-cef0-4a3a-ad70-36005d383dc4}, !- Sensible Fraction Schedule Name
  {cba93acc-b03c-421a-9711-08f3b3ed92b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b9e1072-cef0-4a3a-ad70-36005d383dc4}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {230cebc1-528e-4a6d-8e74-a71e3e39caee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {230cebc1-528e-4a6d-8e74-a71e3e39caee}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cba93acc-b03c-421a-9711-08f3b3ed92b6}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e1ad610-6b4e-442a-a4ea-24a25a3c4918}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e1ad610-6b4e-442a-a4ea-24a25a3c4918}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {698025ba-a508-42cb-bb80-0cb48c9438a7}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {089f090f-1dd8-49a6-a029-a28188964ab1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {089f090f-1dd8-49a6-a029-a28188964ab1}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86cc16bd-ed99-4eea-953c-85b56bcd64cb}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.12gal/min, !- Name
  {4fcf1b17-81e3-4982-a18e-126044c37d06}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c4d4e62f-1854-4042-93af-d3374e90fe2d}, !- Handle
  Node 186,                               !- Name
  {272ebeb4-0db0-4962-80e6-c5b4fc8926ef}, !- Inlet Port
  {d9f24104-ee52-48c1-b597-d673259cf72e}; !- Outlet Port

OS:Connection,
  {272ebeb4-0db0-4962-80e6-c5b4fc8926ef}, !- Handle
  {99d8ead1-e802-4238-b392-b2192940b6d4}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  13,                                     !- Outlet Port
  {c4d4e62f-1854-4042-93af-d3374e90fe2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {883fff0c-8d97-445f-a243-ba6e548bf3b9}, !- Handle
  Node 187,                               !- Name
  {0d3f5bdb-7c84-406f-af07-fa17e3992b47}, !- Inlet Port
  {fe590dfa-c0b0-44a5-a98d-ad25d88ba739}; !- Outlet Port

OS:Connection,
  {d9f24104-ee52-48c1-b597-d673259cf72e}, !- Handle
  {d00ad70b-e86c-46be-9e3f-8ccbebc9c5dc}, !- Name
  {c4d4e62f-1854-4042-93af-d3374e90fe2d}, !- Source Object
  3,                                      !- Outlet Port
  {8dc1634a-4b0d-42a5-b04a-2ce3d510b6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3f5bdb-7c84-406f-af07-fa17e3992b47}, !- Handle
  {98359a34-3469-49c4-b5f0-58be8fe26922}, !- Name
  {8dc1634a-4b0d-42a5-b04a-2ce3d510b6cd}, !- Source Object
  3,                                      !- Outlet Port
  {883fff0c-8d97-445f-a243-ba6e548bf3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe590dfa-c0b0-44a5-a98d-ad25d88ba739}, !- Handle
  {ff0d0f1a-c287-4f3e-99a2-47a0a8e8ff71}, !- Name
  {883fff0c-8d97-445f-a243-ba6e548bf3b9}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e29bb5f7-77e2-4d54-958c-3725c6746e59}, !- Handle
  Water Use Connections 11,               !- Name
  {e3349e84-787d-4232-8fd5-f62b307b8a22}, !- Inlet Node Name
  {8db79981-1706-4db4-9ed2-71347ae8ac35}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a8f275f8-706b-4ffa-865e-ad5ca23a802e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce601e13-a610-41c3-8176-fa4866a92a17}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {298279fe-f639-442a-9f42-cb078c539bd4}, !- Target Temperature Schedule Name
  {f355178f-9596-4aef-a5d6-00f19c23ebb9}, !- Sensible Fraction Schedule Name
  {c6a0a47c-a526-4f64-b885-2200416a6fbb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f355178f-9596-4aef-a5d6-00f19c23ebb9}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aea6ad53-77cd-4f64-b78a-55bd8b9fd88e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aea6ad53-77cd-4f64-b78a-55bd8b9fd88e}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6a0a47c-a526-4f64-b885-2200416a6fbb}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a17df067-b5e3-48ed-b528-5acd3b573fb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a17df067-b5e3-48ed-b528-5acd3b573fb7}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {298279fe-f639-442a-9f42-cb078c539bd4}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5341704a-407d-4ba7-b7f4-4661b10f1532}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5341704a-407d-4ba7-b7f4-4661b10f1532}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a8f275f8-706b-4ffa-865e-ad5ca23a802e}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.08gal/min, !- Name
  {ce601e13-a610-41c3-8176-fa4866a92a17}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d82b789-1d6b-4b9b-a219-db095769ad00}, !- Handle
  Node 188,                               !- Name
  {e0430c47-ad70-4629-9e65-1f1a0331aaaa}, !- Inlet Port
  {e3349e84-787d-4232-8fd5-f62b307b8a22}; !- Outlet Port

OS:Connection,
  {e0430c47-ad70-4629-9e65-1f1a0331aaaa}, !- Handle
  {a66f4433-01ca-4dc0-b43a-62521f1c5fc2}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  14,                                     !- Outlet Port
  {4d82b789-1d6b-4b9b-a219-db095769ad00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {942105f1-9c6b-4df2-969e-ec8ce4c2e3d3}, !- Handle
  Node 189,                               !- Name
  {8db79981-1706-4db4-9ed2-71347ae8ac35}, !- Inlet Port
  {0912fd91-e928-4af6-a249-cbf79ea6b2ce}; !- Outlet Port

OS:Connection,
  {e3349e84-787d-4232-8fd5-f62b307b8a22}, !- Handle
  {e99160cb-30ee-4642-8f73-4f8858027a07}, !- Name
  {4d82b789-1d6b-4b9b-a219-db095769ad00}, !- Source Object
  3,                                      !- Outlet Port
  {e29bb5f7-77e2-4d54-958c-3725c6746e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db79981-1706-4db4-9ed2-71347ae8ac35}, !- Handle
  {707ef629-f45a-4bfe-8e02-62c772efaf5e}, !- Name
  {e29bb5f7-77e2-4d54-958c-3725c6746e59}, !- Source Object
  3,                                      !- Outlet Port
  {942105f1-9c6b-4df2-969e-ec8ce4c2e3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0912fd91-e928-4af6-a249-cbf79ea6b2ce}, !- Handle
  {6cda2799-1501-4055-9208-8e5a76a4ba47}, !- Name
  {942105f1-9c6b-4df2-969e-ec8ce4c2e3d3}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c5a7b767-5824-44a8-93c2-2f36be5860ba}, !- Handle
  Water Use Connections 12,               !- Name
  {853c4acd-8a68-4a50-8370-4a29274e21eb}, !- Inlet Node Name
  {a5e7a517-c8fe-4445-982e-47565d54bfb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc3023db-d3ab-4f50-924e-c461d76ab5ce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78fd13fe-75d5-4c43-afbc-58e6ee960beb}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {91598a41-0670-4606-a35d-704a2c30bce8}, !- Target Temperature Schedule Name
  {d559b3b2-c665-4ed5-b983-a9cf004e88d3}, !- Sensible Fraction Schedule Name
  {1051a491-5d33-42a1-ad0c-74bfc16c4efb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d559b3b2-c665-4ed5-b983-a9cf004e88d3}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5289af2e-17b9-43d6-ae7d-3d4aea398afb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5289af2e-17b9-43d6-ae7d-3d4aea398afb}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1051a491-5d33-42a1-ad0c-74bfc16c4efb}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {810dcf62-ead0-422e-b671-3a66c2b2348f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {810dcf62-ead0-422e-b671-3a66c2b2348f}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91598a41-0670-4606-a35d-704a2c30bce8}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5dced59-f488-400e-b818-5069adb5ed80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5dced59-f488-400e-b818-5069adb5ed80}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc3023db-d3ab-4f50-924e-c461d76ab5ce}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {78fd13fe-75d5-4c43-afbc-58e6ee960beb}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5ac5af4-6fc0-45ca-b32b-1f5e27a7834f}, !- Handle
  Node 190,                               !- Name
  {61f02691-c53d-4d02-a3c5-7993e399f951}, !- Inlet Port
  {853c4acd-8a68-4a50-8370-4a29274e21eb}; !- Outlet Port

OS:Connection,
  {61f02691-c53d-4d02-a3c5-7993e399f951}, !- Handle
  {bb5c7a5e-4965-4ef7-9bac-1d47bcbdfd3f}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  15,                                     !- Outlet Port
  {c5ac5af4-6fc0-45ca-b32b-1f5e27a7834f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d78c6fc3-0929-46db-9fe2-ba11e05b22c0}, !- Handle
  Node 191,                               !- Name
  {a5e7a517-c8fe-4445-982e-47565d54bfb3}, !- Inlet Port
  {191a964c-b48d-4f37-9682-44443e2e378b}; !- Outlet Port

OS:Connection,
  {853c4acd-8a68-4a50-8370-4a29274e21eb}, !- Handle
  {3037d267-3764-44d4-8a86-b5a870793bbc}, !- Name
  {c5ac5af4-6fc0-45ca-b32b-1f5e27a7834f}, !- Source Object
  3,                                      !- Outlet Port
  {c5a7b767-5824-44a8-93c2-2f36be5860ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e7a517-c8fe-4445-982e-47565d54bfb3}, !- Handle
  {414c6fd3-67c4-4e82-8996-4655b467eb7d}, !- Name
  {c5a7b767-5824-44a8-93c2-2f36be5860ba}, !- Source Object
  3,                                      !- Outlet Port
  {d78c6fc3-0929-46db-9fe2-ba11e05b22c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191a964c-b48d-4f37-9682-44443e2e378b}, !- Handle
  {12011375-f51f-451e-85f4-a8b8fb9a1c20}, !- Name
  {d78c6fc3-0929-46db-9fe2-ba11e05b22c0}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5fe2b8d-990e-4054-aaff-b1944ac8d1f2}, !- Handle
  Water Use Connections 13,               !- Name
  {aad977bc-cb7e-40f8-8233-82e2a1ab6812}, !- Inlet Node Name
  {c0ccfda3-1794-4970-a703-80ce67ba2311}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {865f6fbf-022b-49d6-adfd-6d092da796ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {343367c5-d30c-4d64-8ce6-5f3613355ac8}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {eddff27d-3564-42d2-84ac-555d96f0a79c}, !- Target Temperature Schedule Name
  {0e3b669c-38b1-49d5-b932-f819a8f68bbe}, !- Sensible Fraction Schedule Name
  {abf9c198-1efa-4af0-958f-db99c3c65017}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e3b669c-38b1-49d5-b932-f819a8f68bbe}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {629666a6-f887-4280-84d3-af44c2e8025b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {629666a6-f887-4280-84d3-af44c2e8025b}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {abf9c198-1efa-4af0-958f-db99c3c65017}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3345d77-f9f3-4094-b4b1-e25d67d57b24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3345d77-f9f3-4094-b4b1-e25d67d57b24}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eddff27d-3564-42d2-84ac-555d96f0a79c}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {850f9101-52e2-454e-926a-12a4531c5400}; !- Default Day Schedule Name

OS:Schedule:Day,
  {850f9101-52e2-454e-926a-12a4531c5400}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {865f6fbf-022b-49d6-adfd-6d092da796ba}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {343367c5-d30c-4d64-8ce6-5f3613355ac8}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9e0ae7c-68cc-4c24-bc5a-dbe609e91c8f}, !- Handle
  Node 192,                               !- Name
  {7d42d9fa-0271-4014-92a5-4125b89be9b2}, !- Inlet Port
  {aad977bc-cb7e-40f8-8233-82e2a1ab6812}; !- Outlet Port

OS:Connection,
  {7d42d9fa-0271-4014-92a5-4125b89be9b2}, !- Handle
  {87a65f70-033d-430b-a695-1636bda07fb0}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  16,                                     !- Outlet Port
  {e9e0ae7c-68cc-4c24-bc5a-dbe609e91c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {599b3bf7-81db-42a6-a42e-c9f7d2e90746}, !- Handle
  Node 193,                               !- Name
  {c0ccfda3-1794-4970-a703-80ce67ba2311}, !- Inlet Port
  {0c4fb896-8cb5-47c2-9e7f-dd658b540f9a}; !- Outlet Port

OS:Connection,
  {aad977bc-cb7e-40f8-8233-82e2a1ab6812}, !- Handle
  {60acaa62-7a7e-4078-b110-6d883615aeeb}, !- Name
  {e9e0ae7c-68cc-4c24-bc5a-dbe609e91c8f}, !- Source Object
  3,                                      !- Outlet Port
  {d5fe2b8d-990e-4054-aaff-b1944ac8d1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ccfda3-1794-4970-a703-80ce67ba2311}, !- Handle
  {c2a223ab-bf07-4906-adb9-059926ea4cd3}, !- Name
  {d5fe2b8d-990e-4054-aaff-b1944ac8d1f2}, !- Source Object
  3,                                      !- Outlet Port
  {599b3bf7-81db-42a6-a42e-c9f7d2e90746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4fb896-8cb5-47c2-9e7f-dd658b540f9a}, !- Handle
  {7b790693-dd51-4db7-9958-7b5eab44b962}, !- Name
  {599b3bf7-81db-42a6-a42e-c9f7d2e90746}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {178ca428-72e4-4f04-b0fb-1c147a851b5f}, !- Handle
  Water Use Connections 14,               !- Name
  {764965e3-0176-4816-ac79-2854921a1502}, !- Inlet Node Name
  {8822ea6d-1c0f-4a06-8932-0fa177dbca51}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae8b5b27-22b8-48bc-9e8a-90b4cca8bdd4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16d30946-0f49-4b30-b623-ec659727728e}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286214e-06,                   !- Peak Flow Rate {m3/s}
  {022449ce-b166-41b0-b677-e61b0ab65a4c}, !- Target Temperature Schedule Name
  {6535aa2d-96a3-425e-acef-436788fa3992}, !- Sensible Fraction Schedule Name
  {139c5f53-b652-4ee2-b69c-9f1dc2e478e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6535aa2d-96a3-425e-acef-436788fa3992}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f2862e6-1ac0-4d1d-b4ae-b188777ec5c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f2862e6-1ac0-4d1d-b4ae-b188777ec5c5}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {139c5f53-b652-4ee2-b69c-9f1dc2e478e9}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9fb898a-5d64-4945-9540-d4a1ce014e5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9fb898a-5d64-4945-9540-d4a1ce014e5c}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {022449ce-b166-41b0-b677-e61b0ab65a4c}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {080cddf8-b24f-44f3-876a-3fc92cddb198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {080cddf8-b24f-44f3-876a-3fc92cddb198}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ae8b5b27-22b8-48bc-9e8a-90b4cca8bdd4}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {16d30946-0f49-4b30-b623-ec659727728e}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dab8a8bd-00ff-4713-93a5-11932194b045}, !- Handle
  Node 194,                               !- Name
  {9224c9cf-1e21-4fe6-aff1-161e24dab19a}, !- Inlet Port
  {764965e3-0176-4816-ac79-2854921a1502}; !- Outlet Port

OS:Connection,
  {9224c9cf-1e21-4fe6-aff1-161e24dab19a}, !- Handle
  {00f1795e-50ee-4979-b831-b87aab71851c}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  17,                                     !- Outlet Port
  {dab8a8bd-00ff-4713-93a5-11932194b045}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {116a315b-71d5-406b-a41b-dc47c2c4bcc7}, !- Handle
  Node 195,                               !- Name
  {8822ea6d-1c0f-4a06-8932-0fa177dbca51}, !- Inlet Port
  {9c4c681d-40c8-470e-9506-2fa2e62c8092}; !- Outlet Port

OS:Connection,
  {764965e3-0176-4816-ac79-2854921a1502}, !- Handle
  {ab3e8a5e-fde5-474c-b189-92c63659c9eb}, !- Name
  {dab8a8bd-00ff-4713-93a5-11932194b045}, !- Source Object
  3,                                      !- Outlet Port
  {178ca428-72e4-4f04-b0fb-1c147a851b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8822ea6d-1c0f-4a06-8932-0fa177dbca51}, !- Handle
  {4c7de1f1-e981-4a21-a297-5b9e73dd9ca7}, !- Name
  {178ca428-72e4-4f04-b0fb-1c147a851b5f}, !- Source Object
  3,                                      !- Outlet Port
  {116a315b-71d5-406b-a41b-dc47c2c4bcc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4c681d-40c8-470e-9506-2fa2e62c8092}, !- Handle
  {deab1e2c-2b4a-4c13-bf74-929dbf696720}, !- Name
  {116a315b-71d5-406b-a41b-dc47c2c4bcc7}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a5a2f72f-eb43-4205-a87b-b8a16fb35d2b}, !- Handle
  Water Use Connections 15,               !- Name
  {a1f45fb8-49af-4a30-90f6-34465febf8e6}, !- Inlet Node Name
  {a4257392-49b5-40c0-aa04-c44503ee4bf3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e6559ef-dc2c-4006-956f-39f9a8a47540}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34de0f13-fbe5-43e9-b2db-cbe2fa761c71}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {3e58faee-5a88-4eab-bd83-f119d9dae741}, !- Target Temperature Schedule Name
  {4516e275-8d5c-48df-a597-71a4df2cdbbe}, !- Sensible Fraction Schedule Name
  {ae860406-68e2-44c2-beda-e7e2cbc67366}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4516e275-8d5c-48df-a597-71a4df2cdbbe}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a67d028-6607-4423-858d-2ecea367df13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a67d028-6607-4423-858d-2ecea367df13}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae860406-68e2-44c2-beda-e7e2cbc67366}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5be6da7-14f1-47fd-93bb-09ff9d8e0414}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5be6da7-14f1-47fd-93bb-09ff9d8e0414}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e58faee-5a88-4eab-bd83-f119d9dae741}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bca13ed-603d-4720-8244-80f2d1d3322c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bca13ed-603d-4720-8244-80f2d1d3322c}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e6559ef-dc2c-4006-956f-39f9a8a47540}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {34de0f13-fbe5-43e9-b2db-cbe2fa761c71}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00eb086e-bec5-4d4e-bde3-3f452a7a274c}, !- Handle
  Node 196,                               !- Name
  {1164833a-7ce6-4971-92b4-4d2a4f46d7a6}, !- Inlet Port
  {a1f45fb8-49af-4a30-90f6-34465febf8e6}; !- Outlet Port

OS:Connection,
  {1164833a-7ce6-4971-92b4-4d2a4f46d7a6}, !- Handle
  {32578e09-1f08-48ba-a8fc-2182cd2cfb7c}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  18,                                     !- Outlet Port
  {00eb086e-bec5-4d4e-bde3-3f452a7a274c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87c12082-a4b7-4c59-b551-13881073c05b}, !- Handle
  Node 197,                               !- Name
  {a4257392-49b5-40c0-aa04-c44503ee4bf3}, !- Inlet Port
  {0fb4df67-0620-414a-86a1-9bf91580d7fe}; !- Outlet Port

OS:Connection,
  {a1f45fb8-49af-4a30-90f6-34465febf8e6}, !- Handle
  {466284a6-0c8e-4d2e-8f92-7abd98a90d9c}, !- Name
  {00eb086e-bec5-4d4e-bde3-3f452a7a274c}, !- Source Object
  3,                                      !- Outlet Port
  {a5a2f72f-eb43-4205-a87b-b8a16fb35d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4257392-49b5-40c0-aa04-c44503ee4bf3}, !- Handle
  {c2fd0300-d37f-49dc-91d2-de897f3b9b1e}, !- Name
  {a5a2f72f-eb43-4205-a87b-b8a16fb35d2b}, !- Source Object
  3,                                      !- Outlet Port
  {87c12082-a4b7-4c59-b551-13881073c05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb4df67-0620-414a-86a1-9bf91580d7fe}, !- Handle
  {815920c7-0e77-42e0-9dd1-6a066f88dc5e}, !- Name
  {87c12082-a4b7-4c59-b551-13881073c05b}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {784171d5-2938-4c58-9864-826ed5df8d88}, !- Handle
  Water Use Connections 16,               !- Name
  {8e1dd12d-1d48-45c5-b086-65895ae9d563}, !- Inlet Node Name
  {8ed13faa-1872-4d03-a226-cb003f3cab71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e90c8a27-aff8-46d1-8376-e54b1884a8ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2f02a17-3e58-42c7-950a-7d14d65df5a1}, !- Handle
  Datacenter_basement_zn_6 Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.89703570440437e-05,                   !- Peak Flow Rate {m3/s}
  {e38e8410-8356-470f-8824-bbec3399a345}, !- Target Temperature Schedule Name
  {2d5a99c9-175c-46c2-a8ed-1cc2f9867ea4}, !- Sensible Fraction Schedule Name
  {daa7d482-fefe-49d2-a28f-5303e911d407}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d5a99c9-175c-46c2-a8ed-1cc2f9867ea4}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bebc2c46-4580-44fa-8d13-88a2db0e03b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bebc2c46-4580-44fa-8d13-88a2db0e03b2}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {daa7d482-fefe-49d2-a28f-5303e911d407}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef215dd4-6781-4d3c-a0b3-572219a4dcc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef215dd4-6781-4d3c-a0b3-572219a4dcc0}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e38e8410-8356-470f-8824-bbec3399a345}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {926df18a-354f-4783-a6b9-d939fc8b7498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {926df18a-354f-4783-a6b9-d939fc8b7498}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e90c8a27-aff8-46d1-8376-e54b1884a8ae}, !- Handle
  Datacenter_basement_zn_6 Service Water Use 0.3gal/min, !- Name
  {f2f02a17-3e58-42c7-950a-7d14d65df5a1}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e734d259-c513-4cd7-b7f6-fc093934651c}, !- Handle
  Node 198,                               !- Name
  {0b333f68-c7e6-4554-baa0-d16579da2154}, !- Inlet Port
  {8e1dd12d-1d48-45c5-b086-65895ae9d563}; !- Outlet Port

OS:Connection,
  {0b333f68-c7e6-4554-baa0-d16579da2154}, !- Handle
  {d61088ad-a4e9-40d6-ad9b-511d3fe889e8}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  19,                                     !- Outlet Port
  {e734d259-c513-4cd7-b7f6-fc093934651c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad1ca93e-f3ee-491b-80a0-df2222e5c9ee}, !- Handle
  Node 199,                               !- Name
  {8ed13faa-1872-4d03-a226-cb003f3cab71}, !- Inlet Port
  {b66b9921-0f15-4505-be67-ac1a06b49467}; !- Outlet Port

OS:Connection,
  {8e1dd12d-1d48-45c5-b086-65895ae9d563}, !- Handle
  {34f081b8-f489-4194-8b0c-f5e85bde114c}, !- Name
  {e734d259-c513-4cd7-b7f6-fc093934651c}, !- Source Object
  3,                                      !- Outlet Port
  {784171d5-2938-4c58-9864-826ed5df8d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed13faa-1872-4d03-a226-cb003f3cab71}, !- Handle
  {eeae5efa-b50c-47c8-ba55-075b04726aa9}, !- Name
  {784171d5-2938-4c58-9864-826ed5df8d88}, !- Source Object
  3,                                      !- Outlet Port
  {ad1ca93e-f3ee-491b-80a0-df2222e5c9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66b9921-0f15-4505-be67-ac1a06b49467}, !- Handle
  {8a7f8ef4-68f5-4e1e-8baf-89eaa6fccf56}, !- Name
  {ad1ca93e-f3ee-491b-80a0-df2222e5c9ee}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7bc07a51-fcdc-40aa-92fb-a4d62defc57e}, !- Handle
  Water Use Connections 17,               !- Name
  {12f403eb-55a3-48e4-9270-0b81c9d5dfda}, !- Inlet Node Name
  {4c50dac4-b99e-463c-9fa2-d9f79a7bf41e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a78356fb-7a6f-4c38-9d22-2a6ba14a238f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6d863f86-3bc1-49d6-9e56-566eeea16552}, !- Handle
  Datacenter_bot_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755489e-07,                   !- Peak Flow Rate {m3/s}
  {61bbf97f-58cb-491e-99b7-d073cdbd06e3}, !- Target Temperature Schedule Name
  {b313b9b9-5101-49dc-8777-21a8028b9a3c}, !- Sensible Fraction Schedule Name
  {4ca27882-a599-4f57-873f-3cc7e8568496}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b313b9b9-5101-49dc-8777-21a8028b9a3c}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87ca8050-f554-412f-be92-6d227113a77b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87ca8050-f554-412f-be92-6d227113a77b}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ca27882-a599-4f57-873f-3cc7e8568496}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17fb3839-816e-445d-be88-0cb924352527}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17fb3839-816e-445d-be88-0cb924352527}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {61bbf97f-58cb-491e-99b7-d073cdbd06e3}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b64d139-e7ff-4f09-8e82-7f52b200daf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b64d139-e7ff-4f09-8e82-7f52b200daf6}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a78356fb-7a6f-4c38-9d22-2a6ba14a238f}, !- Handle
  Datacenter_bot_zn_6 Service Water Use 0.01gal/min, !- Name
  {6d863f86-3bc1-49d6-9e56-566eeea16552}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12ad3fe3-1837-4cfc-a3af-db5e47f732de}, !- Handle
  Node 200,                               !- Name
  {2f42ecd3-b299-49fb-aedd-692454ea5756}, !- Inlet Port
  {12f403eb-55a3-48e4-9270-0b81c9d5dfda}; !- Outlet Port

OS:Connection,
  {2f42ecd3-b299-49fb-aedd-692454ea5756}, !- Handle
  {de17a177-3bed-4e2c-ab53-0b20367756ff}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  20,                                     !- Outlet Port
  {12ad3fe3-1837-4cfc-a3af-db5e47f732de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7728428-4b0f-4240-8f59-cebe717e9b5d}, !- Handle
  Node 201,                               !- Name
  {4c50dac4-b99e-463c-9fa2-d9f79a7bf41e}, !- Inlet Port
  {a89e23a5-6ad5-4951-ad85-28d7c3b49039}; !- Outlet Port

OS:Connection,
  {12f403eb-55a3-48e4-9270-0b81c9d5dfda}, !- Handle
  {abf7ad9e-ef23-45f6-af12-aee5cfd5f212}, !- Name
  {12ad3fe3-1837-4cfc-a3af-db5e47f732de}, !- Source Object
  3,                                      !- Outlet Port
  {7bc07a51-fcdc-40aa-92fb-a4d62defc57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c50dac4-b99e-463c-9fa2-d9f79a7bf41e}, !- Handle
  {146582c4-b2e5-422d-89f7-e2e2834e0e50}, !- Name
  {7bc07a51-fcdc-40aa-92fb-a4d62defc57e}, !- Source Object
  3,                                      !- Outlet Port
  {c7728428-4b0f-4240-8f59-cebe717e9b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89e23a5-6ad5-4951-ad85-28d7c3b49039}, !- Handle
  {dc15d29d-c98f-4fc6-ac4e-91af66f33f3f}, !- Name
  {c7728428-4b0f-4240-8f59-cebe717e9b5d}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10ae2e63-b4d4-4604-a08c-89ea95e4075c}, !- Handle
  Water Use Connections 18,               !- Name
  {5aabb03e-3cbb-4422-8529-cbd3830927e3}, !- Inlet Node Name
  {8021773d-3aea-4a2a-b6f6-797f2236f6ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8288c73c-23cc-40a0-a6b2-230d7dba7181}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {818c32a7-0e08-447b-aa4c-e2ebedf81b72}, !- Handle
  Datacenter_mid_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755488e-07,                   !- Peak Flow Rate {m3/s}
  {6d1ec9e2-a796-4607-acca-2501bea8d0b1}, !- Target Temperature Schedule Name
  {92278646-953a-4b86-8f3a-727aa244d756}, !- Sensible Fraction Schedule Name
  {912f0b26-3063-4bf1-b195-21026eeb10b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92278646-953a-4b86-8f3a-727aa244d756}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57a6f705-3c06-45f0-b92e-6949d0d44433}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57a6f705-3c06-45f0-b92e-6949d0d44433}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {912f0b26-3063-4bf1-b195-21026eeb10b7}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8a4f5e3-fc4f-45a5-8204-cce09acd6a9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8a4f5e3-fc4f-45a5-8204-cce09acd6a9b}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d1ec9e2-a796-4607-acca-2501bea8d0b1}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0bf916a-e74f-462f-a985-d3ef540af3b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0bf916a-e74f-462f-a985-d3ef540af3b9}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8288c73c-23cc-40a0-a6b2-230d7dba7181}, !- Handle
  Datacenter_mid_zn_6 Service Water Use 0.01gal/min, !- Name
  {818c32a7-0e08-447b-aa4c-e2ebedf81b72}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1ddc04a-b083-43ae-a668-89391d7f6c73}, !- Handle
  Node 202,                               !- Name
  {296d2635-b73d-47a6-8d11-821dbc1b0422}, !- Inlet Port
  {5aabb03e-3cbb-4422-8529-cbd3830927e3}; !- Outlet Port

OS:Connection,
  {296d2635-b73d-47a6-8d11-821dbc1b0422}, !- Handle
  {a87b22a3-fb55-49df-ad24-da5b12983cbf}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  21,                                     !- Outlet Port
  {b1ddc04a-b083-43ae-a668-89391d7f6c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10f23412-a61b-4051-81c8-d98e5cead495}, !- Handle
  Node 203,                               !- Name
  {8021773d-3aea-4a2a-b6f6-797f2236f6ff}, !- Inlet Port
  {508dae21-ede5-4351-92ab-484f14e689be}; !- Outlet Port

OS:Connection,
  {5aabb03e-3cbb-4422-8529-cbd3830927e3}, !- Handle
  {50640f72-c46c-4f43-8b16-39ac8f9812bf}, !- Name
  {b1ddc04a-b083-43ae-a668-89391d7f6c73}, !- Source Object
  3,                                      !- Outlet Port
  {10ae2e63-b4d4-4604-a08c-89ea95e4075c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8021773d-3aea-4a2a-b6f6-797f2236f6ff}, !- Handle
  {7a1acac4-6cd0-4bff-bd14-6ed9d64ad450}, !- Name
  {10ae2e63-b4d4-4604-a08c-89ea95e4075c}, !- Source Object
  3,                                      !- Outlet Port
  {10f23412-a61b-4051-81c8-d98e5cead495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508dae21-ede5-4351-92ab-484f14e689be}, !- Handle
  {b60bf727-e7ba-4fb5-b7df-b291d2be5342}, !- Name
  {10f23412-a61b-4051-81c8-d98e5cead495}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a277b537-02fc-4b0b-a3d5-2b270dfa4bb6}, !- Handle
  Water Use Connections 19,               !- Name
  {6598ef60-3da5-490a-944c-2b09ac830c78}, !- Inlet Node Name
  {0fd313c4-fbe6-436c-ae46-63549b8460a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {151ed550-03c4-4630-bfd4-e009813831b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a8c140f-01ea-43f3-9167-dfa18ba8355e}, !- Handle
  Datacenter_top_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755488e-07,                   !- Peak Flow Rate {m3/s}
  {43c0767d-c358-4afb-8025-2afcac697117}, !- Target Temperature Schedule Name
  {a32a48f8-0a8c-402a-bdd8-2283cca9ff80}, !- Sensible Fraction Schedule Name
  {822eb6d3-9dd9-419c-a4d0-965e1a4abdad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a32a48f8-0a8c-402a-bdd8-2283cca9ff80}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b4565a9-6e09-4437-820f-37aae65b6e92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b4565a9-6e09-4437-820f-37aae65b6e92}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {822eb6d3-9dd9-419c-a4d0-965e1a4abdad}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe6af404-a28e-4d5e-8e66-dc83f139753a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe6af404-a28e-4d5e-8e66-dc83f139753a}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {43c0767d-c358-4afb-8025-2afcac697117}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f75885b1-bd5a-493a-9b7b-e342492b96b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f75885b1-bd5a-493a-9b7b-e342492b96b9}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {151ed550-03c4-4630-bfd4-e009813831b5}, !- Handle
  Datacenter_top_zn_6 Service Water Use 0.01gal/min, !- Name
  {6a8c140f-01ea-43f3-9167-dfa18ba8355e}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {2b57df05-5140-4526-88d7-c5238897cca4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24e5d798-4548-48f8-8aab-8dc4f407e16b}, !- Handle
  Node 204,                               !- Name
  {032a33d2-c66a-4023-98c1-068fe2f5c552}, !- Inlet Port
  {6598ef60-3da5-490a-944c-2b09ac830c78}; !- Outlet Port

OS:Connection,
  {032a33d2-c66a-4023-98c1-068fe2f5c552}, !- Handle
  {789a554b-d211-4116-b5fe-e154b67e5181}, !- Name
  {07c127e1-8452-48c8-a473-0a54641a1145}, !- Source Object
  22,                                     !- Outlet Port
  {24e5d798-4548-48f8-8aab-8dc4f407e16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0637287c-18f6-4abe-b73e-9deb4c794509}, !- Handle
  Node 205,                               !- Name
  {0fd313c4-fbe6-436c-ae46-63549b8460a0}, !- Inlet Port
  {b2eaa8b2-d144-4249-ba7e-5126131069fb}; !- Outlet Port

OS:Connection,
  {6598ef60-3da5-490a-944c-2b09ac830c78}, !- Handle
  {199f6818-058c-44a8-9df3-1e971a456a9d}, !- Name
  {24e5d798-4548-48f8-8aab-8dc4f407e16b}, !- Source Object
  3,                                      !- Outlet Port
  {a277b537-02fc-4b0b-a3d5-2b270dfa4bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd313c4-fbe6-436c-ae46-63549b8460a0}, !- Handle
  {d93ae732-7555-47fc-b55d-2ebea5cb39a4}, !- Name
  {a277b537-02fc-4b0b-a3d5-2b270dfa4bb6}, !- Source Object
  3,                                      !- Outlet Port
  {0637287c-18f6-4abe-b73e-9deb4c794509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2eaa8b2-d144-4249-ba7e-5126131069fb}, !- Handle
  {88aa8bdf-be49-4e49-9447-33a657ecc731}, !- Name
  {0637287c-18f6-4abe-b73e-9deb4c794509}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3b45-621f-4e60-9420-bad16e6a1e04}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {f6f94289-8b6b-452b-bf7b-4cc379f3d479}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {ed767789-de55-4135-8f79-1e77f5430025}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {fadbfabc-ce26-4b43-9140-855e67d80b02}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {827bac8e-c46f-43e6-bf74-ff85172a8461}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 1, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c1706e7-d3f5-44e7-b6ab-6c2175ee17a5}, !- Handle
  VarVolFan-FCInletVanes-NECB2011-FPLR,   !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c8d0c85e-0a00-4432-9a05-5f2fb702958e}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 2, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {dcdea92b-de16-44b5-9802-c77daeb3e2e7}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {dd4f8c5d-7d10-40a4-9676-414b5080d22a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd4f8c5d-7d10-40a4-9676-414b5080d22a}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2a450921-3708-40a0-9868-49262488e1a5}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  {32e9fb9a-e715-4965-b059-d2f70068b4ce}, !- Default Day Schedule Name
  {f3741d4c-1fa9-4556-8947-10731d942e45}, !- Summer Design Day Schedule Name
  {d3d536b0-100a-42f2-9e4f-72477d73f419}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32e9fb9a-e715-4965-b059-d2f70068b4ce}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9382e60-965b-4933-82e9-5912843933db}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3d536b0-100a-42f2-9e4f-72477d73f419}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f91e4cf6-c0c0-45f1-a800-860bd5a9f2e8}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3741d4c-1fa9-4556-8947-10731d942e45}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e2ea493-562c-488f-a2b6-45a39b5b70e4}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dc287561-3591-4b51-862f-ade379ce9ae1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dc287561-3591-4b51-862f-ade379ce9ae1}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50736cf8-fd25-43c6-a49b-9ea8fd007b05}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1558511b-3374-48b2-b3b9-343a7dc76911}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1558511b-3374-48b2-b3b9-343a7dc76911}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2fe09c83-2512-499f-827a-9300e04e34ac}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0c209ac2-58a8-4d1c-896e-1308221a4aa5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0c209ac2-58a8-4d1c-896e-1308221a4aa5}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26197d76-3eee-448d-a2c3-6525ffbcf044}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1f914c40-6166-42df-b2c8-06726bda9658}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1f914c40-6166-42df-b2c8-06726bda9658}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ffd1d86-f8b3-458c-9f3e-aabce45946d1}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ee11bf48-26fb-427b-8190-0210f1d9bc79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ee11bf48-26fb-427b-8190-0210f1d9bc79}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83795a05-20a5-4be3-b448-91ee0080af37}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65858865-e4ea-4fde-b54c-d4c419dd3c9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65858865-e4ea-4fde-b54c-d4c419dd3c9e}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6deab96b-c976-4989-8db9-b286d1c50fa4}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {4f2ecc56-f9d2-40f8-89a2-df906c693a15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec367d06-5fb4-40d8-a85d-2396b3d1f5d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec367d06-5fb4-40d8-a85d-2396b3d1f5d2}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8168d2f6-82ac-43b9-93f2-2cff58cdfcd6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Handle
  VAV with Reheat 1 Occ Sch,              !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  {bb8d7b5d-3587-4eec-858c-cd2d3df6fc85}, !- Default Day Schedule Name
  {eb990336-b2ec-4d50-bf6c-30d11765cd9e}, !- Summer Design Day Schedule Name
  {25521e45-2f03-4980-ba26-304bc42c294d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb8d7b5d-3587-4eec-858c-cd2d3df6fc85}, !- Handle
  VAV with Reheat 1 Occ Sch Default,      !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb531e63-1cd0-49c1-8350-1d2b5a60216e}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25521e45-2f03-4980-ba26-304bc42c294d}, !- Handle
  VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7901625f-bf8f-49c3-8c40-d394247741f1}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb990336-b2ec-4d50-bf6c-30d11765cd9e}, !- Handle
  VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ae9bde8-bd50-4958-b383-a12b895d723f}, !- Handle
  VAV with Reheat 1 Occ Sch Monday Rule,  !- Name
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5964e142-c456-4932-b366-b033ae4dae47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5964e142-c456-4932-b366-b033ae4dae47}, !- Handle
  VAV with Reheat 1 Occ Sch Monday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b058b006-72de-4616-a53c-2a859700532a}, !- Handle
  VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7f662e82-2752-4338-85ed-713f2dbef6ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7f662e82-2752-4338-85ed-713f2dbef6ac}, !- Handle
  VAV with Reheat 1 Occ Sch Tuesday,      !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba79c7c6-e1e7-441c-9fb4-3bc9ccde35a5}, !- Handle
  VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c071e34a-b858-46e4-b090-2269fedb413e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c071e34a-b858-46e4-b090-2269fedb413e}, !- Handle
  VAV with Reheat 1 Occ Sch Wednesday,    !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0007b189-23b4-45eb-95d2-dee76b0becbc}, !- Handle
  VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5c97d8f1-3426-41b1-9d34-ae2dcbcb814e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5c97d8f1-3426-41b1-9d34-ae2dcbcb814e}, !- Handle
  VAV with Reheat 1 Occ Sch Thursday,     !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98a0dedf-e82e-4df6-9cbf-e6bd4290d355}, !- Handle
  VAV with Reheat 1 Occ Sch Friday Rule,  !- Name
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {934f6fdd-9dc3-4572-a53f-27203dfa73c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {934f6fdd-9dc3-4572-a53f-27203dfa73c4}, !- Handle
  VAV with Reheat 1 Occ Sch Friday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a41203c-0637-4794-8c6c-e6d90da91f68}, !- Handle
  VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6624887-7da2-4f7f-9606-10d518047895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6624887-7da2-4f7f-9606-10d518047895}, !- Handle
  VAV with Reheat 1 Occ Sch Saturday,     !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b15ac411-7b01-4866-8965-6c81be3c07fd}, !- Handle
  VAV with Reheat 1 Occ Sch Sunday Rule,  !- Name
  {d2366f3c-79e6-497f-82de-c6599572d320}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5851b4fe-32e4-4ef3-a150-a16074cac5af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5851b4fe-32e4-4ef3-a150-a16074cac5af}, !- Handle
  VAV with Reheat 1 Occ Sch Sunday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0e807236-ce24-4626-a05f-5da19f34e622}, !- Handle
  VAV with Reheat 2 ERV,                  !- Name
  {23696073-5fab-46c0-a2a2-c76f605cef08}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {601dec02-f935-4f91-a3ef-c969a69e2d66}, !- Supply Air Inlet Node
  {a66697b9-2b78-4245-96ef-abc5c7c02537}, !- Supply Air Outlet Node
  {a18b30b8-b983-4fb7-b2f0-c6ee9c85936d}, !- Exhaust Air Inlet Node
  {d8b38426-61a4-48d3-b000-f93df90b5d3b}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {562684da-7ad1-4350-98a2-2148a5ec3b51}, !- Handle
  Node 207,                               !- Name
  {a66697b9-2b78-4245-96ef-abc5c7c02537}, !- Inlet Port
  {6cd06d55-26cc-49a7-a393-77645df731cd}; !- Outlet Port

OS:Connection,
  {601dec02-f935-4f91-a3ef-c969a69e2d66}, !- Handle
  {dadd6f29-722c-4ab8-bfaa-6af6d65a40c8}, !- Name
  {89d4d02e-19c6-444b-8b33-5078c5350c13}, !- Source Object
  3,                                      !- Outlet Port
  {0e807236-ce24-4626-a05f-5da19f34e622}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a66697b9-2b78-4245-96ef-abc5c7c02537}, !- Handle
  {71e319fc-0475-4d6c-ae45-6cd79efdbd11}, !- Name
  {0e807236-ce24-4626-a05f-5da19f34e622}, !- Source Object
  13,                                     !- Outlet Port
  {562684da-7ad1-4350-98a2-2148a5ec3b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd06d55-26cc-49a7-a393-77645df731cd}, !- Handle
  {8ac98111-15d5-4303-b001-8e88dc782cf3}, !- Name
  {562684da-7ad1-4350-98a2-2148a5ec3b51}, !- Source Object
  3,                                      !- Outlet Port
  {e59c8557-1bb2-495d-be95-20c9c6358c5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fbf6f35-2893-421a-b539-095b7df4004a}, !- Handle
  Node 208,                               !- Name
  {f789927f-bccb-48ff-bd19-0b5dceb40d59}, !- Inlet Port
  {a18b30b8-b983-4fb7-b2f0-c6ee9c85936d}; !- Outlet Port

OS:Connection,
  {f789927f-bccb-48ff-bd19-0b5dceb40d59}, !- Handle
  {2eaa9eb1-13fa-4239-9eef-6a1f20735ba6}, !- Name
  {e59c8557-1bb2-495d-be95-20c9c6358c5c}, !- Source Object
  7,                                      !- Outlet Port
  {9fbf6f35-2893-421a-b539-095b7df4004a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18b30b8-b983-4fb7-b2f0-c6ee9c85936d}, !- Handle
  {8af38874-f926-457a-ad80-4e82b2e15963}, !- Name
  {9fbf6f35-2893-421a-b539-095b7df4004a}, !- Source Object
  3,                                      !- Outlet Port
  {0e807236-ce24-4626-a05f-5da19f34e622}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d8b38426-61a4-48d3-b000-f93df90b5d3b}, !- Handle
  {27acc80d-a35a-4aaa-892f-adc7c9b0ada9}, !- Name
  {0e807236-ce24-4626-a05f-5da19f34e622}, !- Source Object
  15,                                     !- Outlet Port
  {7ce6f484-94d3-4391-8158-ebca92744988}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e862382e-b038-4ac0-a67f-a0c3eae5e44d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {587a3241-4bf6-4f16-b5ce-4de72a7b837b}, !- Reference Setpoint Node Name
  {587a3241-4bf6-4f16-b5ce-4de72a7b837b}, !- Mixed Air Stream Node Name
  {89d4d02e-19c6-444b-8b33-5078c5350c13}, !- Outdoor Air Stream Node Name
  {a2a9ea78-16c3-4642-825a-39454c322c0e}, !- Return Air Stream Node Name
  {562684da-7ad1-4350-98a2-2148a5ec3b51}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d6cf7e42-933a-4c8d-8357-abe7be80c2c3}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {201059a3-9951-4378-a214-7b31d382747c}, !- Handle
  VAV with Reheat 2 Occ Sch,              !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  {2a8c331a-9306-41d1-aa9b-13c811ab190f}, !- Default Day Schedule Name
  {9c7dd292-7399-4f2a-95a3-fac50ef6ca02}, !- Summer Design Day Schedule Name
  {ac405d14-ddea-486a-9c86-74e71841482d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a8c331a-9306-41d1-aa9b-13c811ab190f}, !- Handle
  VAV with Reheat 2 Occ Sch Default,      !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8632a055-61e7-4edf-826b-fe027859c8f3}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac405d14-ddea-486a-9c86-74e71841482d}, !- Handle
  VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8a902e1-a2c2-403f-8377-16ec45d3aae6}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c7dd292-7399-4f2a-95a3-fac50ef6ca02}, !- Handle
  VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c21d13cc-ae48-4641-bcdf-c1ef948534c2}, !- Handle
  VAV with Reheat 2 Occ Sch Monday Rule,  !- Name
  {201059a3-9951-4378-a214-7b31d382747c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2377be77-f0b9-4b44-9092-cacfa69d7aaf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2377be77-f0b9-4b44-9092-cacfa69d7aaf}, !- Handle
  VAV with Reheat 2 Occ Sch Monday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3df29637-c59a-4353-9090-8a3ce0c4ad6d}, !- Handle
  VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {201059a3-9951-4378-a214-7b31d382747c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3dbf598d-e714-41f6-b7f0-0dd73b494631}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3dbf598d-e714-41f6-b7f0-0dd73b494631}, !- Handle
  VAV with Reheat 2 Occ Sch Tuesday,      !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {192cf2ff-2538-4bbb-8b7a-2d21b94ad218}, !- Handle
  VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {201059a3-9951-4378-a214-7b31d382747c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {27592392-0a04-4939-bb5d-e543c5f11e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {27592392-0a04-4939-bb5d-e543c5f11e63}, !- Handle
  VAV with Reheat 2 Occ Sch Wednesday,    !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ba2cf2c-fc3e-490b-80bb-8eee810156a2}, !- Handle
  VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {201059a3-9951-4378-a214-7b31d382747c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bfb6b106-1a20-4417-a25d-d11b26c14ef0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bfb6b106-1a20-4417-a25d-d11b26c14ef0}, !- Handle
  VAV with Reheat 2 Occ Sch Thursday,     !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b35f6213-2725-4230-a1ed-949db51597dc}, !- Handle
  VAV with Reheat 2 Occ Sch Friday Rule,  !- Name
  {201059a3-9951-4378-a214-7b31d382747c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {156b74d0-6856-40db-ba54-398c9301c297}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {156b74d0-6856-40db-ba54-398c9301c297}, !- Handle
  VAV with Reheat 2 Occ Sch Friday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87978ab4-6355-492e-b316-e49c950e94a0}, !- Handle
  VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {201059a3-9951-4378-a214-7b31d382747c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c17e9820-86a4-456e-8f85-95605038f809}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c17e9820-86a4-456e-8f85-95605038f809}, !- Handle
  VAV with Reheat 2 Occ Sch Saturday,     !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb61fa25-0bc1-4215-9452-7198159f0dd4}, !- Handle
  VAV with Reheat 2 Occ Sch Sunday Rule,  !- Name
  {201059a3-9951-4378-a214-7b31d382747c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7452656-38d9-4b40-a0c5-fda64093e225}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7452656-38d9-4b40-a0c5-fda64093e225}, !- Handle
  VAV with Reheat 2 Occ Sch Sunday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {26d88243-2ee7-4b0d-bafc-909ecbbcc1bd}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Handle
  VAV with Reheat 3 Occ Sch,              !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  {dc7113be-14b1-4586-b63a-8a942f5f4035}, !- Default Day Schedule Name
  {b6a92e41-f79c-4723-8756-8e67dbf4e1d5}, !- Summer Design Day Schedule Name
  {d18d2c23-c212-480b-af59-a9b0e9f342ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc7113be-14b1-4586-b63a-8a942f5f4035}, !- Handle
  VAV with Reheat 3 Occ Sch Default,      !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6314a02-4577-4505-ab97-f7b3213315ce}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d18d2c23-c212-480b-af59-a9b0e9f342ea}, !- Handle
  VAV with Reheat 3 Occ Sch Winter Design Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {566900a2-e279-4fdc-88c3-103c86d8792b}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6a92e41-f79c-4723-8756-8e67dbf4e1d5}, !- Handle
  VAV with Reheat 3 Occ Sch Summer Design Day, !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54b57abe-c3f4-4289-97a5-4ce832da96d7}, !- Handle
  VAV with Reheat 3 Occ Sch Monday Rule,  !- Name
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {eb19f686-e5ff-4f5d-8817-eb62d160886e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {eb19f686-e5ff-4f5d-8817-eb62d160886e}, !- Handle
  VAV with Reheat 3 Occ Sch Monday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30747e1c-1953-4194-af3f-e6488e548377}, !- Handle
  VAV with Reheat 3 Occ Sch Tuesday Rule, !- Name
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {803ab268-81a4-4d35-a37d-6205b0ab0df4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {803ab268-81a4-4d35-a37d-6205b0ab0df4}, !- Handle
  VAV with Reheat 3 Occ Sch Tuesday,      !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f252033-103f-4601-b848-c07093301e25}, !- Handle
  VAV with Reheat 3 Occ Sch Wednesday Rule, !- Name
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8bf6a771-2d46-4514-85fe-3355430d6694}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8bf6a771-2d46-4514-85fe-3355430d6694}, !- Handle
  VAV with Reheat 3 Occ Sch Wednesday,    !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a99045cb-3003-4657-9988-7b168563fff4}, !- Handle
  VAV with Reheat 3 Occ Sch Thursday Rule, !- Name
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8d7f9e8e-82d4-4114-85f8-59af6a713073}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8d7f9e8e-82d4-4114-85f8-59af6a713073}, !- Handle
  VAV with Reheat 3 Occ Sch Thursday,     !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7523f0f7-aca7-4633-b3f4-ecdd0aec7b78}, !- Handle
  VAV with Reheat 3 Occ Sch Friday Rule,  !- Name
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f009071-3329-4950-a54a-447e0f544331}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3f009071-3329-4950-a54a-447e0f544331}, !- Handle
  VAV with Reheat 3 Occ Sch Friday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a8a7caf-1034-42cf-b5a9-428fdb53485e}, !- Handle
  VAV with Reheat 3 Occ Sch Saturday Rule, !- Name
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3126a633-5450-4581-ad07-13d8c66c9a40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3126a633-5450-4581-ad07-13d8c66c9a40}, !- Handle
  VAV with Reheat 3 Occ Sch Saturday,     !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77fc8a9e-ff3b-4fa3-ad8c-7fa0a894db46}, !- Handle
  VAV with Reheat 3 Occ Sch Sunday Rule,  !- Name
  {88503125-27e5-4049-87d3-36d8dfdf90ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d4435d6-8ba3-46f4-a07f-f0de55ffd769}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d4435d6-8ba3-46f4-a07f-f0de55ffd769}, !- Handle
  VAV with Reheat 3 Occ Sch Sunday,       !- Name
  {7834dd41-530c-4a08-8e9c-3e295a154bf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {5c4f4672-4568-466e-b448-cfcf6b32afda}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1ab59af8-1926-447b-b9a5-f0bd5c0e07aa}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 3, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce656e50-7fd6-4e1b-9537-f04ed418fc83}, !- Handle
  VarVolFan-FCInletVanes-NECB2011-FPLR 1, !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19de3289-353d-447b-8c25-1e3f5081b38f}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 4, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f69e862a-8601-4a17-901d-e7b37e1fb06f}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {31921744-85fc-42b8-ab5e-12dc3288683c}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ea1b3b3-6bbe-4ecc-a144-7f0d016947c3}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {602d91a2-9cfe-4ba2-addc-70c638c228b2}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {da6c7f69-5c22-441a-a973-1a356cc33655}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dd2b119-e253-4b26-a1a4-079c1d9e77f7}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SizingPeriod:DesignDay,
  {d9170996-10d3-488f-aac9-7f9ef7c21a95}, !- Handle
  The Pas Ann Clg .4% Condns WB=>MDB,     !- Name
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98112,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.415,                                  !- ASHRAE Taub {dimensionless}
  2.138;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {86bb268a-cbce-41d8-989d-bf10598fdda0}, !- Handle
  The Pas Ann Clg .4% Condns DB=>MWB,     !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98112,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.415,                                  !- ASHRAE Taub {dimensionless}
  2.138;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d43203f7-a29a-4f51-92bb-11db7b1604be}, !- Handle
  The Pas Ann Htg 99.6% Condns DB,        !- Name
  -35,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -35,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98112,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {6bcf1354-2131-4311-87f3-fdb0872bb54b}, !- Handle
  Rendering Color 14,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fdf4ddf-1864-44b4-ae29-3bf4702f1384}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cd4b635-e704-42ed-aa41-deb5304e8301}, !- Handle
  Rendering Color 16,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4dde3ebb-6884-40e0-889d-8ee6768c0288}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5de7fcbc-ac70-466d-baf8-407d9d09e646}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84ea1271-2112-4ee0-adbb-58d2337abf6d}, !- Handle
  Rendering Color 19,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6967953f-ad60-48d4-abcf-bd3262c343a8}, !- Handle
  Rendering Color 20,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e1f0b89-4aa2-42bf-b746-99e37435ede1}, !- Handle
  Rendering Color 21,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00e19d9b-15e9-479c-9b75-b4dc3c7c5fd6}, !- Handle
  Rendering Color 22,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b80a1dbe-cb45-47a7-b700-284ade40cdec}, !- Handle
  Rendering Color 23,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dc2a177-80cd-4ac6-9d12-583060cd86d8}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0051d073-07d2-4bee-acb0-c00c6b34f309}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {83c27e8e-9a05-4cc4-9f6b-45331906631e}, !- Handle
  Rendering Color 26,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec255561-ae9e-498f-b78a-d7a1ee798373}, !- Handle
  Rendering Color 27,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8e056504-cd07-4814-a85b-221835c8ac2d}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c0f5bd1-db4f-48a8-bdc6-cfead9ae6135}, !- Handle
  Rendering Color 29,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffb37d42-3702-4041-b9eb-d1a565d4a9cb}, !- Handle
  Rendering Color 30,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {491c0991-d435-4f81-8b8f-26cb219f496a}, !- Handle
  Rendering Color 31,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e4b3ddd-adad-47d6-9596-c7f5e19232c8}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {199172fe-e7f7-429c-ab99-8fcd7d06c87b}, !- Handle
  Rendering Color 33,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd95c2f2-975c-4705-9a3d-77244bb98254}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {127e6910-c1ca-4569-a8c6-63ca6af68511}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fa2129c-0387-47a6-98ce-6eeb4415c954}, !- Handle
  Rendering Color 36,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9bce20e0-24f8-4e21-83a3-53ffcb1f30fc}, !- Handle
  Rendering Color 37,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6be1c350-2b50-49b0-83dd-1ba88e84f130}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ea676eb1-6ef4-4824-a57e-ff3ec3b546e4}, !- Handle
  Rendering Color 39,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13423271-8d7f-4f06-b53f-0e619173d378}, !- Handle
  Rendering Color 40,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a56771a-c20a-4559-8ce3-9e4dd56e07cd}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {301577b0-5b9e-40b2-ae11-22bebd26a369}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {720bad7b-8caa-4014-b8a5-1e06746bf2d7}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58f44c3e-d00e-46b3-897c-65d4361ec09d}, !- Handle
  Rendering Color 44,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fdb312d7-a2f2-46c0-b4d0-9435ed5cf26b}, !- Handle
  Rendering Color 45,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e19373f7-3a98-49e8-b9b8-a56f00a8061c}, !- Handle
  Rendering Color 46,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {512f3dd1-3f43-45f0-ac48-cd82a59300eb}, !- Handle
  Rendering Color 47,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0490803a-7653-4d31-8586-6d84007f3cc6}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b72d4d4f-9bbc-4a5d-9686-0908b619aedf}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {77430f5a-ecec-44f9-b772-c2667bfba613}, !- Handle
  Rendering Color 50,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d7ecb22-6407-4759-ba20-dd2525cb2778}, !- Handle
  Rendering Color 51,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39c8001d-3ffa-4e2d-9a5a-791b665382bf}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54d65a38-ebac-4b16-9e5b-751f8947941e}, !- Handle
  Rendering Color 53,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64ecc847-5496-4f3f-8b8a-252048d2a73f}, !- Handle
  Rendering Color 54,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95a06725-b352-4e99-8bdb-2079d0d29308}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b4bcb037-0a5c-4bdc-a18a-63ee7337dd80}, !- Handle
  Rendering Color 56,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7da0325-b529-4f0c-8c21-86dd3b7af9f6}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {025746dd-cca2-4169-9ab2-e04543709a4a}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64f75d95-254b-4cad-b622-8301e733a360}, !- Handle
  Rendering Color 59,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5fff65b-2ce8-46f1-94a1-488c5856e347}, !- Handle
  Rendering Color 60,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f653f24f-8339-4880-8475-3781f9e627ea}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65aa2a66-34ce-451e-8638-64a09768b301}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d74caa17-2e0c-4313-8ef2-9942f09eab84}, !- Handle
  Rendering Color 63,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d3aa802-2be4-466d-b851-ed9885ec6acd}, !- Handle
  Rendering Color 64,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b76947e2-471d-4285-97c9-28c22f920d11}, !- Handle
  Rendering Color 65,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {489bc10e-001b-4a95-9a9c-0f913bcb678f}, !- Handle
  Rendering Color 66,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b918b11d-720b-40b8-b52c-25b76324b7dd}, !- Handle
  Rendering Color 67,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

