<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-LargeOffice-NECB HDD Method-CAN_PQ_Kuujuaq.719060_CWEC.epw created: 2017-07-10 18:24:17 +0000 RUN PERIOD 1 ** Kuujuaq PQ CAN WYEC2-B-15605 WMO#=719060
  2017-07-10
  18:25:39
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:25</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-LargeOffice-NECB HDD Method-CAN_PQ_Kuujuaq.719060_CWEC.epw created: 2017-07-10 18:24:17 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Kuujuaq PQ CAN WYEC2-B-15605 WMO#=719060</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:25:39</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    17165.92</td>
    <td align="right">      370.59</td>
    <td align="right">      370.59</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    17165.92</td>
    <td align="right">      370.59</td>
    <td align="right">      370.59</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    54364.47</td>
    <td align="right">     1173.66</td>
    <td align="right">     1173.66</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    54364.47</td>
    <td align="right">     1173.66</td>
    <td align="right">     1173.66</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3549.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      143.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     5449.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4389.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2235.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       81.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79465.38</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1310.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9406.20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    17165.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    88871.57</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     3549.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      143.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     5449.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4389.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2235.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       81.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79465.38</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">     1310.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9406.20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      117.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      158.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      370.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.92</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      117.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      158.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      370.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.92</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   17165.921</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   17165.921</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   17165.921</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   17165.921</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.20</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.20</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    88871.57</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    88871.57</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    88871.57</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       41.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2100.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:25</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Kuujuaq PQ CAN WYEC2-B-15605 WMO#=719060</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       58.10</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -68.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    12183.89</td>
    <td align="right">     3655.17</td>
    <td align="right">     2436.78</td>
    <td align="right">     3655.17</td>
    <td align="right">     2436.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    11589.54</td>
    <td align="right">     3476.86</td>
    <td align="right">     2317.91</td>
    <td align="right">     3476.86</td>
    <td align="right">     2317.91</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2317.90</td>
    <td align="right">      695.37</td>
    <td align="right">      463.58</td>
    <td align="right">      695.37</td>
    <td align="right">      463.58</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.02</td>
    <td align="right">       19.02</td>
    <td align="right">       19.02</td>
    <td align="right">       19.02</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8618.60</td>
    <td align="right">     2585.58</td>
    <td align="right">     1723.72</td>
    <td align="right">     2585.58</td>
    <td align="right">     1723.72</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8024.24</td>
    <td align="right">     2407.27</td>
    <td align="right">     1604.85</td>
    <td align="right">     2407.27</td>
    <td align="right">     1604.85</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2317.90</td>
    <td align="right">      695.37</td>
    <td align="right">      463.58</td>
    <td align="right">      695.37</td>
    <td align="right">      463.58</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.89</td>
    <td align="right">       26.89</td>
    <td align="right">       26.89</td>
    <td align="right">       26.89</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       28.89</td>
    <td align="right">       28.89</td>
    <td align="right">       28.89</td>
    <td align="right">       28.89</td>
    <td align="right">       28.89</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3563.11</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     2779.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6779.02</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      397.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2496.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6849.35</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2496.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6849.35</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2496.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6849.35</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      783.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1911.37</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       36.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       99.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       36.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       99.34</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       36.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       99.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     3563.11</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     4344.14</td>
    <td align="right">        1.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     3563.11</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     4344.14</td>
    <td align="right">       10.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">       10.00</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">       10.00</td>
    <td align="right">      133.74</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">       10.00</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">       10.00</td>
    <td align="right">      133.74</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     3563.11</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     4344.14</td>
    <td align="right">        1.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    46320.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126016.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8024.24</td>
    <td align="right">      594.36</td>
    <td align="right">     2317.90</td>
    <td align="right">     2317.90</td>
    <td align="right">     11.1379</td>
    <td align="right">       21.12</td>
    <td align="right">      7.1099</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    46320.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126016.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8024.24</td>
    <td align="right">      594.36</td>
    <td align="right">     2317.90</td>
    <td align="right">     2317.90</td>
    <td align="right">     11.1379</td>
    <td align="right">       21.12</td>
    <td align="right">      7.1099</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">    42757.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52129.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3565.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">    42757.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52129.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3565.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">16-JAN-08:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">05-JUN-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1553417.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   412730.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   263467.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   203634.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       57.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    81531.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  2514837.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1553417.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   412730.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   263467.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   203634.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       57.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">    81531.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    11239.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      455.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    17257.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    13900.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     7080.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      257.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       22.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     4150.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    54364.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      242.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      372.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      300.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      152.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       89.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1173.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      242.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      372.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      300.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      152.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       89.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1173.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       23.80</td>
    <td align="right">       10.40</td>
    <td align="right">       15.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       22.10</td>
    <td align="right">       10.40</td>
    <td align="right">       16.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -37.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      220.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {083C8866-A13F-4C41-A139-AABDC3FC55A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.205</td>
    <td align="right">       0.210</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {083C8866-A13F-4C41-A139-AABDC3FC55A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.205</td>
    <td align="right">       0.210</td>
    <td align="right">      139.09</td>
    <td align="right">      139.09</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {083C8866-A13F-4C41-A139-AABDC3FC55A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.205</td>
    <td align="right">       0.210</td>
    <td align="right">      139.09</td>
    <td align="right">      139.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {083C8866-A13F-4C41-A139-AABDC3FC55A1} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">     2779.43</td>
    <td align="right">     2779.43</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {083C8866-A13F-4C41-A139-AABDC3FC55A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.205</td>
    <td align="right">       0.210</td>
    <td align="right">       39.22</td>
    <td align="right">       39.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {083C8866-A13F-4C41-A139-AABDC3FC55A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.205</td>
    <td align="right">       0.210</td>
    <td align="right">       39.22</td>
    <td align="right">       39.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {083C8866-A13F-4C41-A139-AABDC3FC55A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.205</td>
    <td align="right">       0.210</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {083C8866-A13F-4C41-A139-AABDC3FC55A1} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      783.68</td>
    <td align="right">      783.68</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      200.61</td>
    <td align="right">      142.66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      133.74</td>
    <td align="right">       95.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      200.61</td>
    <td align="right">      142.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      133.74</td>
    <td align="right">       95.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">     2006.06</td>
    <td align="right">     1426.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">     1337.37</td>
    <td align="right">      951.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">     2006.06</td>
    <td align="right">     1426.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">     1337.37</td>
    <td align="right">      951.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      200.61</td>
    <td align="right">      142.66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      133.74</td>
    <td align="right">       95.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      200.61</td>
    <td align="right">      142.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      133.74</td>
    <td align="right">       95.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {058300B4-2542-4CC6-83B6-1FAC7C3CE3A5} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {61898488-0325-447F-8961-D77DD82AC5E3} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       57.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       38.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       57.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       38.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       57.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">      579.48</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       38.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">      386.32</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       57.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">      579.48</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       38.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">      386.32</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       57.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       38.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       57.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.95</td>
    <td align="right">       57.95</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       38.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.63</td>
    <td align="right">       38.63</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2317.90</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      695.37</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1622.53</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-A LIGHTS</td>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">     2779.43</td>
    <td align="right">    36966.07</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      390.45</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">     2496.12</td>
    <td align="right">    27457.10</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      290.01</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">    24961.20</td>
    <td align="right">   274570.97</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2900.12</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">     2496.12</td>
    <td align="right">    27457.10</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      290.01</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      783.68</td>
    <td align="right">     8620.40</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       91.05</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">       36.20</td>
    <td align="right">      398.23</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.21</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      362.03</td>
    <td align="right">     3982.27</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       42.06</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">       36.20</td>
    <td align="right">      398.23</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.21</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      313.42</td>
    <td align="right">     3447.59</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.41</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      201.98</td>
    <td align="right">     2221.71</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      313.41</td>
    <td align="right">     3447.51</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.41</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      201.98</td>
    <td align="right">     2221.71</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">     3134.20</td>
    <td align="right">    34475.88</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      364.15</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">     2019.75</td>
    <td align="right">    22217.08</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      234.66</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">     3134.13</td>
    <td align="right">    34475.12</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      364.14</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">     2019.75</td>
    <td align="right">    22217.08</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      234.66</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      313.42</td>
    <td align="right">     3447.59</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.41</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      201.98</td>
    <td align="right">     2221.71</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      313.41</td>
    <td align="right">     3447.51</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.41</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      201.98</td>
    <td align="right">     2221.71</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11.1379</td>
    <td align="right">    46320.38</td>
    <td align="right">   515912.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1723.44</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 439TONS 0.6KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1544104.00</td>
    <td align="right">        5.67</td>
    <td align="right">7.07</td>
    <td align="right">24.11</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  1453019.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    60323.58</td>
    <td align="right">    87755.78</td>
    <td align="right">    63719.41</td>
    <td align="right">    24036.37</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">    10769.87</td>
    <td align="right">      109.23</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   121448.83</td>
    <td align="right">   173390.25</td>
    <td align="right">   124926.28</td>
    <td align="right">    48463.97</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">    21314.38</td>
    <td align="right">      216.18</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  1330163.04</td>
    <td align="right">  1900159.84</td>
    <td align="right">  1369565.45</td>
    <td align="right">   530594.39</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">   233450.93</td>
    <td align="right">     2367.79</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   126159.64</td>
    <td align="right">   179484.67</td>
    <td align="right">   129188.19</td>
    <td align="right">    50296.48</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">    22040.53</td>
    <td align="right">      223.55</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29775.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41452.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   436108.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104120.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12921.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2152.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22596.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4499.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12960.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9074.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7017.23</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9932.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   153365.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   102458.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111252.23</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117811.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30443.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19962.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30250.56</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19883.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70640.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85391.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   830925.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84680.07</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        3.89</td>
    <td align="right">    10323.15</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        7.53</td>
    <td align="right">    19968.53</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">       82.62</td>
    <td align="right">   219078.24</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        7.78</td>
    <td align="right">    20618.59</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.065041</td>
    <td align="right">    16081.20</td>
    <td align="right">   247245.66</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.072430</td>
    <td align="right">    17623.77</td>
    <td align="right">   243321.12</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.001054</td>
    <td align="right">       57.70</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">300.0GAL ELECTRICITY WATER HEATER - 300KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.14</td>
    <td align="right">    87921.32</td>
    <td align="right">        1.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    33223.68</td>
    <td align="right">    36546.05</td>
    <td align="right">       13.15</td>
    <td align="right">       2.468</td>
    <td align="right">       2.715</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       22.34</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.847</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    46245.49</td>
    <td align="right">    50870.04</td>
    <td align="right">       20.38</td>
    <td align="right">       3.436</td>
    <td align="right">       3.780</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00913</td>
    <td align="right">       22.34</td>
    <td align="right">     0.00786</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">   486538.47</td>
    <td align="right">   535192.31</td>
    <td align="right">      214.41</td>
    <td align="right">      36.149</td>
    <td align="right">      39.764</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       22.34</td>
    <td align="right">     0.00786</td>
    <td align="right">      10.778</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    45271.44</td>
    <td align="right">    49798.59</td>
    <td align="right">       19.95</td>
    <td align="right">       3.364</td>
    <td align="right">       3.700</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00915</td>
    <td align="right">       22.34</td>
    <td align="right">     0.00786</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    14415.45</td>
    <td align="right">    15857.00</td>
    <td align="right">       20.23</td>
    <td align="right">       1.071</td>
    <td align="right">       1.178</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00914</td>
    <td align="right">       22.34</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.338</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2401.64</td>
    <td align="right">     2641.80</td>
    <td align="right">       72.97</td>
    <td align="right">       0.178</td>
    <td align="right">       0.196</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       20.91</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    25212.05</td>
    <td align="right">    27733.25</td>
    <td align="right">      766.05</td>
    <td align="right">       1.873</td>
    <td align="right">       2.060</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       20.91</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2434.75</td>
    <td align="right">     2678.22</td>
    <td align="right">       73.98</td>
    <td align="right">       0.181</td>
    <td align="right">       0.199</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       20.91</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    14460.42</td>
    <td align="right">    15906.46</td>
    <td align="right">       50.75</td>
    <td align="right">       1.074</td>
    <td align="right">       1.182</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       22.66</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    10921.79</td>
    <td align="right">    12013.97</td>
    <td align="right">       59.48</td>
    <td align="right">       0.752</td>
    <td align="right">       0.827</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       14.34</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     7829.32</td>
    <td align="right">     8612.25</td>
    <td align="right">       27.48</td>
    <td align="right">       0.582</td>
    <td align="right">       0.640</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       23.64</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    11082.07</td>
    <td align="right">    12190.28</td>
    <td align="right">       60.36</td>
    <td align="right">       0.823</td>
    <td align="right">       0.906</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       22.55</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">   171111.86</td>
    <td align="right">   188223.05</td>
    <td align="right">      600.55</td>
    <td align="right">      12.713</td>
    <td align="right">      13.984</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00786</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">   122564.18</td>
    <td align="right">   134820.60</td>
    <td align="right">      667.51</td>
    <td align="right">       8.493</td>
    <td align="right">       9.342</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00843</td>
    <td align="right">       14.34</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    82304.87</td>
    <td align="right">    90535.35</td>
    <td align="right">      288.87</td>
    <td align="right">       6.115</td>
    <td align="right">       6.726</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       23.64</td>
    <td align="right">     0.00786</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">   131442.76</td>
    <td align="right">   144587.04</td>
    <td align="right">      715.87</td>
    <td align="right">       9.765</td>
    <td align="right">      10.742</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       22.34</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    16062.14</td>
    <td align="right">    17668.35</td>
    <td align="right">       56.37</td>
    <td align="right">       1.193</td>
    <td align="right">       1.313</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    10949.60</td>
    <td align="right">    12044.56</td>
    <td align="right">       59.63</td>
    <td align="right">       0.813</td>
    <td align="right">       0.895</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       18.08</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     7625.12</td>
    <td align="right">     8387.64</td>
    <td align="right">       26.76</td>
    <td align="right">       0.567</td>
    <td align="right">       0.623</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       23.18</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    12801.05</td>
    <td align="right">    14081.15</td>
    <td align="right">       69.72</td>
    <td align="right">       0.951</td>
    <td align="right">       1.046</td>
    <td align="right">KUUJUAQ ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       22.34</td>
    <td align="right">     0.00786</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.847</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.847</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.078</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      10.778</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">      10.778</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    57128.35</td>
    <td align="right">    74266.86</td>
    <td align="right">       29.75</td>
    <td align="right">       2.191</td>
    <td align="right">       2.848</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00813</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.338</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.338</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      533.01</td>
    <td align="right">      692.91</td>
    <td align="right">       19.14</td>
    <td align="right">       0.021</td>
    <td align="right">       0.156</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01320</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2449.30</td>
    <td align="right">     3184.08</td>
    <td align="right">       87.95</td>
    <td align="right">       0.095</td>
    <td align="right">       0.123</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00803</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     2914.94</td>
    <td align="right">     3789.42</td>
    <td align="right">       12.09</td>
    <td align="right">       0.110</td>
    <td align="right">       0.143</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.00634</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1968.43</td>
    <td align="right">     2558.96</td>
    <td align="right">       12.67</td>
    <td align="right">       0.074</td>
    <td align="right">       0.097</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00625</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     2841.86</td>
    <td align="right">     3694.42</td>
    <td align="right">       11.79</td>
    <td align="right">       0.107</td>
    <td align="right">       0.139</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.00634</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     2144.38</td>
    <td align="right">     2787.70</td>
    <td align="right">       13.80</td>
    <td align="right">       0.081</td>
    <td align="right">       0.105</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00630</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    61963.57</td>
    <td align="right">    80552.65</td>
    <td align="right">      257.01</td>
    <td align="right">       2.372</td>
    <td align="right">       3.083</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00668</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    41991.07</td>
    <td align="right">    54588.40</td>
    <td align="right">      270.27</td>
    <td align="right">       1.608</td>
    <td align="right">       2.091</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00675</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    61171.77</td>
    <td align="right">    79523.29</td>
    <td align="right">      253.73</td>
    <td align="right">       2.341</td>
    <td align="right">       3.043</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00663</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    46359.86</td>
    <td align="right">    60267.82</td>
    <td align="right">      298.39</td>
    <td align="right">       1.778</td>
    <td align="right">       2.311</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00698</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    16592.02</td>
    <td align="right">    21569.63</td>
    <td align="right">       68.82</td>
    <td align="right">       0.641</td>
    <td align="right">       0.833</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00768</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    10878.71</td>
    <td align="right">    14142.33</td>
    <td align="right">       70.02</td>
    <td align="right">       0.420</td>
    <td align="right">       0.546</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00767</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">    16487.59</td>
    <td align="right">    21433.86</td>
    <td align="right">       68.39</td>
    <td align="right">       0.637</td>
    <td align="right">       0.827</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00767</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    10836.24</td>
    <td align="right">    14087.12</td>
    <td align="right">       69.75</td>
    <td align="right">       0.418</td>
    <td align="right">       0.544</td>
    <td align="right">KUUJUAQ ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00767</td>
    <td align="right">      -37.10</td>
    <td align="right">     0.00011</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        3.89</td>
    <td align="right">        3.89</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">        1.58</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">       82.62</td>
    <td align="right">       82.62</td>
    <td align="right">       21.46</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">        7.78</td>
    <td align="right">        7.78</td>
    <td align="right">        5.72</td>
    <td align="right">        5.72</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        3.89</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">       82.62</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        7.78</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      510.25</td>
    <td align="right">     2044.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1196.75</td>
    <td align="right">     1016.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1027.50</td>
    <td align="right">     1730.75</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1683.50</td>
    <td align="right">     3611.00</td>
    <td align="right">     1476.75</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      889.25</td>
    <td align="right">     1563.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      639.00</td>
    <td align="right">     2183.75</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      548.50</td>
    <td align="right">     2728.50</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1353.25</td>
    <td align="right">     3806.50</td>
    <td align="right">     1209.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1093.50</td>
    <td align="right">     2200.00</td>
    <td align="right">       79.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      843.25</td>
    <td align="right">     2712.25</td>
    <td align="right">      109.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      761.50</td>
    <td align="right">     2403.25</td>
    <td align="right">       93.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      857.50</td>
    <td align="right">     2875.50</td>
    <td align="right">      123.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1065.50</td>
    <td align="right">     2767.00</td>
    <td align="right">      266.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      988.75</td>
    <td align="right">     3180.50</td>
    <td align="right">      396.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      959.00</td>
    <td align="right">     2860.50</td>
    <td align="right">      408.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1051.00</td>
    <td align="right">     3342.00</td>
    <td align="right">      522.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1704.50</td>
    <td align="right">     3730.50</td>
    <td align="right">     1447.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     2113.00</td>
    <td align="right">     3801.50</td>
    <td align="right">     1869.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     2201.25</td>
    <td align="right">     3847.00</td>
    <td align="right">     2047.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     2058.50</td>
    <td align="right">     3837.25</td>
    <td align="right">     1846.75</td>
  </tr>
  <tr>
    <td align="right">SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3452.75</td>
    <td align="right">     3985.50</td>
    <td align="right">     2100.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">       19.75</td>
    <td align="right">        0.75</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.25</td>
    <td align="right">       25.75</td>
    <td align="right">        3.25</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       10.75</td>
    <td align="right">        0.25</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.25</td>
    <td align="right">       32.00</td>
    <td align="right">        1.25</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        8.75</td>
    <td align="right">       26.50</td>
    <td align="right">        8.75</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        5.25</td>
    <td align="right">        0.25</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.00</td>
    <td align="right">        5.75</td>
    <td align="right">        5.00</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        6.00</td>
    <td align="right">       24.00</td>
    <td align="right">        6.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        9.75</td>
    <td align="right">       11.25</td>
    <td align="right">        9.75</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        6.00</td>
    <td align="right">        7.50</td>
    <td align="right">        6.00</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        4.25</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        4.75</td>
    <td align="right">       20.00</td>
    <td align="right">        4.75</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        6.00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.75</td>
    <td align="right">        7.75</td>
    <td align="right">        3.75</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        5.25</td>
    <td align="right">        1.25</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        1.50</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        2.75</td>
    <td align="right">        1.25</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       13.75</td>
    <td align="right">       50.50</td>
    <td align="right">       13.75</td>
    <td align="right">       41.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        7.40</td>
    <td align="right">       13.76</td>
    <td align="right">     6779.02</td>
    <td align="right">       0.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       67.15</td>
    <td align="right">      124.94</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       67.15</td>
    <td align="right">      124.94</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       67.15</td>
    <td align="right">      124.94</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       21.08</td>
    <td align="right">       39.22</td>
    <td align="right">     1911.37</td>
    <td align="right">       0.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        1.81</td>
    <td align="right">       99.34</td>
    <td align="right">       1.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        1.81</td>
    <td align="right">       99.34</td>
    <td align="right">       1.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        1.81</td>
    <td align="right">       99.34</td>
    <td align="right">       1.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.02</td>
    <td align="right">       1.025</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       0.994</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.00</td>
    <td align="right">       0.654</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       1.083</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.02</td>
    <td align="right">       1.170</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       1.133</td>
    <td align="right">       0.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.00</td>
    <td align="right">       0.649</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       1.271</td>
    <td align="right">       0.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.02</td>
    <td align="right">       0.945</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       0.979</td>
    <td align="right">       0.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.00</td>
    <td align="right">       0.639</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       1.135</td>
    <td align="right">       0.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        7.40</td>
    <td align="right">       13.76</td>
    <td align="right">     6779.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       67.15</td>
    <td align="right">      124.94</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       67.15</td>
    <td align="right">      124.94</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       67.15</td>
    <td align="right">      124.94</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       21.08</td>
    <td align="right">       39.22</td>
    <td align="right">     1911.37</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        1.81</td>
    <td align="right">       99.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        1.81</td>
    <td align="right">       99.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        1.81</td>
    <td align="right">       99.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       15.69</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.43</td>
    <td align="right">       10.11</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          98</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          41</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          30</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1248</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         537</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2433</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         205</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         256</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         380</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         439</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    17165.92</td>
    <td align="right">   103833.55</td>
    <td align="right">09-SEP-15:45</td>
    <td align="right">  2514837.97</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     9838.37</td>
    <td align="right">    91662.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   760721.74</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      427.49</td>
    <td align="right">     2404.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35770.92</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     5449.27</td>
    <td align="right">    25795.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   464321.29</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      390.45</td>
    <td align="right">     1848.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33269.46</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     5449.27</td>
    <td align="right">    25795.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   464321.29</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      539.51</td>
    <td align="right">     5117.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41560.06</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      290.01</td>
    <td align="right">     1372.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24711.39</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     5395.08</td>
    <td align="right">    51170.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   415600.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2900.13</td>
    <td align="right">    13728.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   247113.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      539.51</td>
    <td align="right">     5117.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41560.06</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      290.01</td>
    <td align="right">     1372.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24711.39</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      169.38</td>
    <td align="right">     1606.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13048.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       91.05</td>
    <td align="right">      431.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7758.36</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        7.82</td>
    <td align="right">       74.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      602.77</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.21</td>
    <td align="right">       19.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      358.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       78.25</td>
    <td align="right">      742.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6027.71</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       42.06</td>
    <td align="right">      199.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3584.04</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        7.82</td>
    <td align="right">       74.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      602.77</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.21</td>
    <td align="right">       19.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      358.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       67.74</td>
    <td align="right">      642.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5218.39</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       36.41</td>
    <td align="right">      172.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3102.83</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       43.65</td>
    <td align="right">      414.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3362.86</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       23.47</td>
    <td align="right">      111.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1999.54</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       67.74</td>
    <td align="right">      642.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5218.28</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       36.41</td>
    <td align="right">      172.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3102.76</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       43.65</td>
    <td align="right">      414.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3362.86</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       23.47</td>
    <td align="right">      111.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1999.54</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      677.42</td>
    <td align="right">     6425.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    52183.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      364.15</td>
    <td align="right">     1723.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31028.29</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      436.55</td>
    <td align="right">     4140.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33628.58</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      234.67</td>
    <td align="right">     1110.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19995.37</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      677.41</td>
    <td align="right">     6424.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    52182.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      364.14</td>
    <td align="right">     1723.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31027.61</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      436.55</td>
    <td align="right">     4140.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33628.58</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      234.67</td>
    <td align="right">     1110.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19995.37</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       67.74</td>
    <td align="right">      642.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5218.39</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       36.41</td>
    <td align="right">      172.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3102.83</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       43.65</td>
    <td align="right">      414.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3362.86</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       23.47</td>
    <td align="right">      111.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1999.54</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       67.74</td>
    <td align="right">      642.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5218.28</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       36.41</td>
    <td align="right">      172.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3102.76</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       43.65</td>
    <td align="right">      414.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3362.86</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       23.47</td>
    <td align="right">      111.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1999.54</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     4389.10</td>
    <td align="right">    65866.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   296400.44</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       37.04</td>
    <td align="right">      555.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2501.46</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     4389.10</td>
    <td align="right">    65866.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   296400.44</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      249.50</td>
    <td align="right">     3744.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16848.67</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2494.95</td>
    <td align="right">    37441.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   168486.73</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      249.50</td>
    <td align="right">     3744.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16848.67</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       78.33</td>
    <td align="right">     1175.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5289.79</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.62</td>
    <td align="right">       54.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      244.37</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       36.19</td>
    <td align="right">      543.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2443.66</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.62</td>
    <td align="right">       54.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      244.37</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       31.33</td>
    <td align="right">      470.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2115.57</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       20.19</td>
    <td align="right">      302.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1363.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       31.33</td>
    <td align="right">      470.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2115.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       20.19</td>
    <td align="right">      302.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1363.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      313.27</td>
    <td align="right">     4701.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21155.65</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      201.88</td>
    <td align="right">     3029.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13633.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      313.27</td>
    <td align="right">     4701.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21155.19</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      201.88</td>
    <td align="right">     3029.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13633.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       31.33</td>
    <td align="right">      470.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2115.57</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       20.19</td>
    <td align="right">      302.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1363.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       31.33</td>
    <td align="right">      470.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2115.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       20.19</td>
    <td align="right">      302.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1363.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     1542.89</td>
    <td align="right">    12150.86</td>
    <td align="right">03-OCT-22:15</td>
    <td align="right">   406093.16</td>
    <td align="right">04-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     1310.53</td>
    <td align="right">    12093.16</td>
    <td align="right">03-OCT-22:15</td>
    <td align="right">    87941.32</td>
    <td align="right">03-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">     1310.53</td>
    <td align="right">    12093.16</td>
    <td align="right">03-OCT-22:15</td>
    <td align="right">    87941.32</td>
    <td align="right">03-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    17165.92</td>
    <td align="right">   103833.55</td>
    <td align="right">09-SEP-15:45</td>
    <td align="right">  2514837.97</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    17165.92</td>
    <td align="right">   103833.55</td>
    <td align="right">09-SEP-15:45</td>
    <td align="right">  2514837.97</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    17165.92</td>
    <td align="right">   103833.55</td>
    <td align="right">09-SEP-15:45</td>
    <td align="right">  2514837.97</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    17165.92</td>
    <td align="right">   103833.55</td>
    <td align="right">09-SEP-15:45</td>
    <td align="right">  2514837.97</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    17165.92</td>
    <td align="right">   103833.55</td>
    <td align="right">09-SEP-15:45</td>
    <td align="right">  2514837.97</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    17165.92</td>
    <td align="right">   103833.55</td>
    <td align="right">09-SEP-15:45</td>
    <td align="right">  2514837.97</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     5784.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">  1833179.05</td>
    <td align="right">16-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     3549.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">  1581642.23</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     2235.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   261944.73</td>
    <td align="right">05-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     2235.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   261944.73</td>
    <td align="right">05-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.00</td>
    <td align="right">18-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      143.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   266524.71</td>
    <td align="right">05-JUN-13:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17864.47</td>
    <td align="right">04-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       81.42</td>
    <td align="right">       57.70</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    33762.67</td>
    <td align="right">20-JUL-06:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      871.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1552129.50</td>
    <td align="right">05-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      871.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1552129.50</td>
    <td align="right">05-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      871.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1552129.50</td>
    <td align="right">05-JUN-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    88871.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">        0.13</td>
    <td align="right">05-JUN-13:45</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    88871.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">        0.13</td>
    <td align="right">05-JUN-13:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     9406.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    88871.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">        0.13</td>
    <td align="right">05-JUN-13:45</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    88871.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">        0.13</td>
    <td align="right">05-JUN-13:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     9406.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     9406.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     9406.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    79465.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.13</td>
    <td align="right">05-JUN-13:45</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    79465.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.13</td>
    <td align="right">05-JUN-13:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1306.48</td>
    <td align="right">    12761.78</td>
    <td align="right">10-SEP-17:00</td>
    <td align="right">   143939.25</td>
    <td align="right">22-FEB-10:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     1306.48</td>
    <td align="right">    12761.78</td>
    <td align="right">10-SEP-17:00</td>
    <td align="right">   143939.25</td>
    <td align="right">22-FEB-10:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     1306.48</td>
    <td align="right">    12761.78</td>
    <td align="right">10-SEP-17:00</td>
    <td align="right">   143939.25</td>
    <td align="right">22-FEB-10:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    15661.00</td>
    <td align="right">    12761.78</td>
    <td align="right">10-SEP-17:00</td>
    <td align="right">  6160938.50</td>
    <td align="right">05-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     7962.90</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">  1303095.65</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      280.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38707.48</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     1178.04</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   804614.93</td>
    <td align="right">16-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8059.96</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     6784.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1303095.65</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      280.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38707.48</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      409.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    56348.57</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15077.78</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      409.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    56348.57</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     3915.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   645322.15</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   166342.53</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     3912.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   645322.15</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      347.28</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   119969.48</td>
    <td align="right">16-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      245.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   119969.48</td>
    <td align="right">16-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      101.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41245.50</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16025.68</td>
    <td align="right">05-JUN-09:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4137.94</td>
    <td align="right">02-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      123.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16025.68</td>
    <td align="right">05-JUN-09:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2702.65</td>
    <td align="right">24-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1258.62</td>
    <td align="right">02-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2702.65</td>
    <td align="right">24-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      115.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    29507.54</td>
    <td align="right">05-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    14118.74</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      114.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29507.54</td>
    <td align="right">05-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       12.30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     4036.61</td>
    <td align="right">16-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     4036.61</td>
    <td align="right">16-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2538.73</td>
    <td align="right">04-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       69.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    16551.50</td>
    <td align="right">29-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     8528.53</td>
    <td align="right">16-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       67.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16551.50</td>
    <td align="right">29-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       39.78</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    13944.51</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.74</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6163.15</td>
    <td align="right">16-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13944.51</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       42.76</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8930.36</td>
    <td align="right">05-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6547.97</td>
    <td align="right">16-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.36</td>
    <td align="right">05-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       40.73</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    12163.77</td>
    <td align="right">05-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6589.92</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       38.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12163.77</td>
    <td align="right">05-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      739.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   199144.07</td>
    <td align="right">29-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      119.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   143365.81</td>
    <td align="right">16-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      619.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   199144.07</td>
    <td align="right">29-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      437.52</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   163861.66</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      111.62</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    97386.64</td>
    <td align="right">16-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   163861.66</td>
    <td align="right">05-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      501.29</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   131549.77</td>
    <td align="right">16-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      189.72</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   131549.77</td>
    <td align="right">16-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      311.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    96328.93</td>
    <td align="right">05-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      459.78</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   143731.30</td>
    <td align="right">05-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      138.03</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   103379.93</td>
    <td align="right">16-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      321.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   143731.30</td>
    <td align="right">05-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      115.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    31600.17</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       90.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    31600.17</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17997.21</td>
    <td align="right">29-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       84.29</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    20840.54</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       71.28</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    20840.54</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12280.91</td>
    <td align="right">05-JUN-07:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      131.36</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    31761.35</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      119.68</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    31761.35</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6938.69</td>
    <td align="right">05-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       85.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    20532.34</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       71.32</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    20532.34</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12868.36</td>
    <td align="right">16-JUN-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     3277.20</td>
    <td align="right">    12761.78</td>
    <td align="right">10-SEP-17:00</td>
    <td align="right">  3497005.57</td>
    <td align="right">04-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1306.48</td>
    <td align="right">    12761.78</td>
    <td align="right">10-SEP-17:00</td>
    <td align="right">   143939.25</td>
    <td align="right">22-FEB-10:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1306.48</td>
    <td align="right">    12761.78</td>
    <td align="right">10-SEP-17:00</td>
    <td align="right">   143939.25</td>
    <td align="right">22-FEB-10:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     4420.90</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">  1581642.23</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     2906.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1510129.21</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      642.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   437139.43</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      871.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1552129.50</td>
    <td align="right">05-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    45571.46</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      913.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1544104.00</td>
    <td align="right">05-JUN-13:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     1057.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1810628.71</td>
    <td align="right">05-JUN-13:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">    -280.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.843</td>
    <td align="right">     390.450</td>
    <td align="right">      37.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -154.845</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">    -409.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      71.134</td>
    <td align="right">     290.013</td>
    <td align="right">     249.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -201.196</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.249</td>
    <td align="right">   -3912.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     714.041</td>
    <td align="right">    2900.128</td>
    <td align="right">    2494.951</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -2200.340</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     149.525</td>
    <td align="right">       0.207</td>
    <td align="right">      96.005</td>
    <td align="right">    -101.952</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      77.932</td>
    <td align="right">     290.013</td>
    <td align="right">     249.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -761.225</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">    -123.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.326</td>
    <td align="right">      91.052</td>
    <td align="right">      78.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -68.570</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">     -12.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.062</td>
    <td align="right">       4.206</td>
    <td align="right">       3.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.649</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       1.114</td>
    <td align="right">       0.174</td>
    <td align="right">       0.783</td>
    <td align="right">    -114.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.855</td>
    <td align="right">      42.062</td>
    <td align="right">      36.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       4.788</td>
    <td align="right">       0.004</td>
    <td align="right">       3.966</td>
    <td align="right">      -3.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.150</td>
    <td align="right">       4.206</td>
    <td align="right">       3.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.179</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       0.694</td>
    <td align="right">       0.015</td>
    <td align="right">       1.247</td>
    <td align="right">     -67.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.339</td>
    <td align="right">      36.415</td>
    <td align="right">      31.327</td>
    <td align="right">      83.661</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -50.976</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.737</td>
    <td align="right">     -16.589</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       0.591</td>
    <td align="right">       0.019</td>
    <td align="right">       1.145</td>
    <td align="right">     -38.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.156</td>
    <td align="right">      23.467</td>
    <td align="right">      20.188</td>
    <td align="right">      31.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.225</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.041</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.265</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       1.027</td>
    <td align="right">       0.012</td>
    <td align="right">       1.690</td>
    <td align="right">     -40.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.374</td>
    <td align="right">      36.414</td>
    <td align="right">      31.327</td>
    <td align="right">      12.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.492</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.213</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.425</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       0.706</td>
    <td align="right">       0.021</td>
    <td align="right">       1.487</td>
    <td align="right">     -38.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.208</td>
    <td align="right">      23.467</td>
    <td align="right">      20.188</td>
    <td align="right">      32.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.674</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.834</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.209</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     568.469</td>
    <td align="right">       1.558</td>
    <td align="right">      62.279</td>
    <td align="right">    -620.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      95.679</td>
    <td align="right">     364.148</td>
    <td align="right">     313.273</td>
    <td align="right">     835.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -498.047</td>
    <td align="right">       0.000</td>
    <td align="right">    -493.150</td>
    <td align="right">    -630.183</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     536.832</td>
    <td align="right">       1.358</td>
    <td align="right">      57.940</td>
    <td align="right">    -326.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      62.773</td>
    <td align="right">     234.666</td>
    <td align="right">     201.881</td>
    <td align="right">     316.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -340.897</td>
    <td align="right">       0.000</td>
    <td align="right">    -324.890</td>
    <td align="right">    -419.770</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     909.614</td>
    <td align="right">       0.944</td>
    <td align="right">      98.761</td>
    <td align="right">    -311.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      95.999</td>
    <td align="right">     364.140</td>
    <td align="right">     313.266</td>
    <td align="right">     124.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -545.202</td>
    <td align="right">       0.000</td>
    <td align="right">    -486.401</td>
    <td align="right">    -563.791</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     665.988</td>
    <td align="right">       1.511</td>
    <td align="right">      71.433</td>
    <td align="right">    -321.897</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      63.441</td>
    <td align="right">     234.666</td>
    <td align="right">     201.881</td>
    <td align="right">     329.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -348.277</td>
    <td align="right">       0.000</td>
    <td align="right">    -323.342</td>
    <td align="right">    -574.887</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      58.380</td>
    <td align="right">       0.025</td>
    <td align="right">      31.756</td>
    <td align="right">     -25.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.947</td>
    <td align="right">      36.415</td>
    <td align="right">      31.327</td>
    <td align="right">      86.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.405</td>
    <td align="right">       0.000</td>
    <td align="right">     -55.327</td>
    <td align="right">    -129.266</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      43.697</td>
    <td align="right">       0.015</td>
    <td align="right">      27.586</td>
    <td align="right">     -13.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.447</td>
    <td align="right">      23.467</td>
    <td align="right">      20.188</td>
    <td align="right">      33.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.701</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.780</td>
    <td align="right">     -74.009</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      71.204</td>
    <td align="right">       0.014</td>
    <td align="right">      48.475</td>
    <td align="right">     -11.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.001</td>
    <td align="right">      36.414</td>
    <td align="right">      31.327</td>
    <td align="right">      14.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.913</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.914</td>
    <td align="right">     -96.320</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      42.919</td>
    <td align="right">       0.017</td>
    <td align="right">      28.402</td>
    <td align="right">     -14.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.466</td>
    <td align="right">      23.467</td>
    <td align="right">      20.188</td>
    <td align="right">      34.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.612</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.792</td>
    <td align="right">     -73.216</td>
  </tr>
  <tr>
    <td align="right">SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      52.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -52.389</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     784.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -784.621</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     756.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -756.053</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    3055.548</td>
    <td align="right">       5.894</td>
    <td align="right">     536.305</td>
    <td align="right">   -6785.672</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1288.174</td>
    <td align="right">    5449.275</td>
    <td align="right">    4389.098</td>
    <td align="right">    1934.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">    1667.816</td>
    <td align="right">       0.000</td>
    <td align="right">   -2066.116</td>
    <td align="right">       0.000</td>
    <td align="right">   -3496.295</td>
    <td align="right">   -5978.389</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -46822.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1848.30</td>
    <td align="right">      555.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44417.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -70543.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1372.85</td>
    <td align="right">     3744.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65426.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -787307.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13728.55</td>
    <td align="right">    37441.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   736137.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -58136.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1372.85</td>
    <td align="right">     3744.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53019.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21784.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.02</td>
    <td align="right">     1175.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20178.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3598.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">       54.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3524.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40259.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.11</td>
    <td align="right">      543.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39517.78</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2909.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">       54.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2835.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20513.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.38</td>
    <td align="right">      470.13</td>
    <td align="right">      686.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19627.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -442.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19664.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.09</td>
    <td align="right">      302.96</td>
    <td align="right">    19476.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -399.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11361.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.38</td>
    <td align="right">      470.12</td>
    <td align="right">      908.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10263.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -452.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16458.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.09</td>
    <td align="right">      302.96</td>
    <td align="right">      405.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15947.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -308.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">28-AUG-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -262327.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1723.79</td>
    <td align="right">     4701.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   256397.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -495.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -233595.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.85</td>
    <td align="right">     3029.60</td>
    <td align="right">   193418.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43727.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7691.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -126706.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1723.76</td>
    <td align="right">     4701.15</td>
    <td align="right">     8066.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   120997.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8781.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -205409.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.85</td>
    <td align="right">     3029.60</td>
    <td align="right">     3274.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   203933.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5939.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18852.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.38</td>
    <td align="right">      470.13</td>
    <td align="right">      899.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17310.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17711.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.09</td>
    <td align="right">      302.96</td>
    <td align="right">    19574.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -741.76</td>
    <td align="right">    -1535.86</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12416.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.38</td>
    <td align="right">      470.12</td>
    <td align="right">     1120.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10654.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15193.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.09</td>
    <td align="right">      302.96</td>
    <td align="right">      581.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14197.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1965065.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25795.63</td>
    <td align="right">    65866.76</td>
    <td align="right">   254399.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1680805.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -61801.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">02-JAN-08:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17701.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      772.66</td>
    <td align="right">    29572.85</td>
    <td align="right">     2223.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -50270.69</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">16-JAN-07:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26000.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.65</td>
    <td align="right">     8237.13</td>
    <td align="right">     5616.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40853.86</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   328793.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13728.55</td>
    <td align="right">    37441.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -379963.49</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">17-APR-06:02</td>
    <td align="right">    74266.86</td>
    <td align="right">        0.00</td>
    <td align="right">    80440.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1372.85</td>
    <td align="right">     3744.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -159824.17</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">02-JAN-07:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8548.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.54</td>
    <td align="right">     2586.12</td>
    <td align="right">     1763.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13212.26</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1579.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">       54.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1653.37</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-06:04</td>
    <td align="right">     6929.07</td>
    <td align="right">        0.00</td>
    <td align="right">    16615.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.11</td>
    <td align="right">      543.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24287.06</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">16-JAN-06:02</td>
    <td align="right">     2870.89</td>
    <td align="right">        0.00</td>
    <td align="right">     2909.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">       54.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5854.62</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">16-JAN-06:06</td>
    <td align="right">     3789.42</td>
    <td align="right">        0.00</td>
    <td align="right">     9020.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.38</td>
    <td align="right">      470.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4086.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -3768.84</td>
    <td align="right">    -5597.73</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">25-DEC-06:02</td>
    <td align="right">     2490.64</td>
    <td align="right">        0.00</td>
    <td align="right">     6234.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.09</td>
    <td align="right">      302.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1613.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -783.18</td>
    <td align="right">    -6742.61</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">06-DEC-07:19</td>
    <td align="right">     3694.42</td>
    <td align="right">        0.00</td>
    <td align="right">     4495.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.81</td>
    <td align="right">     1034.25</td>
    <td align="right">      705.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3659.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -807.40</td>
    <td align="right">    -5588.13</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">11-JAN-06:02</td>
    <td align="right">     2696.64</td>
    <td align="right">        0.00</td>
    <td align="right">     6893.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.09</td>
    <td align="right">      302.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2398.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1440.58</td>
    <td align="right">    -6165.08</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">17-MAR-06:05</td>
    <td align="right">   805526.45</td>
    <td align="right">        0.00</td>
    <td align="right">   100897.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1723.79</td>
    <td align="right">     4701.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30463.37</td>
    <td align="right">        0.00</td>
    <td align="right">   -75426.51</td>
    <td align="right">  -806958.64</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">04-JAN-06:04</td>
    <td align="right">   545883.97</td>
    <td align="right">        0.00</td>
    <td align="right">    67655.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.85</td>
    <td align="right">     3029.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26271.86</td>
    <td align="right">        0.00</td>
    <td align="right">   -27686.02</td>
    <td align="right">  -563721.59</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">07-APR-06:04</td>
    <td align="right">   795232.95</td>
    <td align="right">        0.00</td>
    <td align="right">    71995.78</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1723.76</td>
    <td align="right">     4701.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24686.44</td>
    <td align="right">        0.00</td>
    <td align="right">   -38817.97</td>
    <td align="right">  -810149.23</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">17-JAN-06:04</td>
    <td align="right">   602678.17</td>
    <td align="right">        0.00</td>
    <td align="right">    76600.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.85</td>
    <td align="right">     3029.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25100.24</td>
    <td align="right">        0.00</td>
    <td align="right">   -44210.75</td>
    <td align="right">  -614107.81</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">16-JAN-06:02</td>
    <td align="right">    21569.63</td>
    <td align="right">        0.00</td>
    <td align="right">    20571.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.38</td>
    <td align="right">      470.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3824.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -8080.40</td>
    <td align="right">   -30879.26</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">16-JAN-06:02</td>
    <td align="right">    14142.33</td>
    <td align="right">        0.00</td>
    <td align="right">    13252.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.09</td>
    <td align="right">      302.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2455.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -5385.36</td>
    <td align="right">   -19968.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">24-APR-06:01</td>
    <td align="right">    21433.86</td>
    <td align="right">        0.00</td>
    <td align="right">    23127.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.38</td>
    <td align="right">      470.12</td>
    <td align="right">      378.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -45582.69</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">04-JAN-06:02</td>
    <td align="right">    13914.17</td>
    <td align="right">        0.00</td>
    <td align="right">    12445.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.09</td>
    <td align="right">      302.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2605.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -3270.87</td>
    <td align="right">   -20897.28</td>
  </tr>
  <tr>
    <td align="right">SP-GROUNDFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-4 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">  2832321.20</td>
    <td align="right">     6825.04</td>
    <td align="right">   627894.31</td>
    <td align="right">    -6825.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18421.31</td>
    <td align="right">   154773.76</td>
    <td align="right">    98800.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -158307.45</td>
    <td align="right">        0.00</td>
    <td align="right">  -524667.87</td>
    <td align="right"> -3049235.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:39</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       3.893</td>
    <td align="right">       47.69</td>
    <td align="right">       52.99</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1856</td>
    <td align="right">       3.893</td>
    <td align="right">       0.501</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1856</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       7.531</td>
    <td align="right">      160.51</td>
    <td align="right">      178.34</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5385</td>
    <td align="right">       7.531</td>
    <td align="right">       0.544</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5385</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">      82.619</td>
    <td align="right">     1605.07</td>
    <td align="right">     1783.41</td>
    <td align="right">        0.90</td>
    <td align="right">     15.3855</td>
    <td align="right">      82.619</td>
    <td align="right">       0.611</td>
    <td align="right">       1.000</td>
    <td align="right">     15.3855</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">       7.776</td>
    <td align="right">      160.51</td>
    <td align="right">      178.34</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5385</td>
    <td align="right">       7.776</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5385</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       1.186</td>
    <td align="right">       47.69</td>
    <td align="right">       52.99</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1856</td>
    <td align="right">       1.186</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1856</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       1.578</td>
    <td align="right">      160.51</td>
    <td align="right">      178.34</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5385</td>
    <td align="right">       1.578</td>
    <td align="right">       0.975</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5385</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">      21.463</td>
    <td align="right">     1605.07</td>
    <td align="right">     1783.41</td>
    <td align="right">        0.90</td>
    <td align="right">     15.3855</td>
    <td align="right">      21.463</td>
    <td align="right">       0.717</td>
    <td align="right">       1.000</td>
    <td align="right">     15.3855</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">       5.721</td>
    <td align="right">      160.51</td>
    <td align="right">      178.34</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5385</td>
    <td align="right">       5.721</td>
    <td align="right">       0.269</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5385</td>
    <td align="right">        0.27</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.76</td>
    <td align="right">    0.000305</td>
    <td align="right">     2779.43</td>
    <td align="right">      0.8472</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8472</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8472</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      124.94</td>
    <td align="right">    0.000432</td>
    <td align="right">     2496.12</td>
    <td align="right">      1.0778</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0778</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0778</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     1249.36</td>
    <td align="right">    0.000432</td>
    <td align="right">    24961.20</td>
    <td align="right">     10.7782</td>
    <td align="right">       1.000</td>
    <td align="right">     10.7782</td>
    <td align="right">       1.000</td>
    <td align="right">     10.7782</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">      124.94</td>
    <td align="right">    0.000432</td>
    <td align="right">     2496.12</td>
    <td align="right">      1.0778</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0778</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0778</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       39.22</td>
    <td align="right">    0.000432</td>
    <td align="right">      783.68</td>
    <td align="right">      0.3384</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3384</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3384</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.81</td>
    <td align="right">    0.000432</td>
    <td align="right">       36.20</td>
    <td align="right">      0.0156</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0156</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0156</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       18.12</td>
    <td align="right">    0.000432</td>
    <td align="right">      362.03</td>
    <td align="right">      0.1563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1563</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1563</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.81</td>
    <td align="right">    0.000432</td>
    <td align="right">       36.20</td>
    <td align="right">      0.0156</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0156</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0156</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       15.69</td>
    <td align="right">    0.000432</td>
    <td align="right">      313.42</td>
    <td align="right">      0.1353</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1353</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1353</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.000432</td>
    <td align="right">      201.98</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       15.69</td>
    <td align="right">    0.000432</td>
    <td align="right">      313.41</td>
    <td align="right">      0.1353</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1353</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1353</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.000432</td>
    <td align="right">      201.98</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      156.87</td>
    <td align="right">    0.000432</td>
    <td align="right">     3134.20</td>
    <td align="right">      1.3533</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3533</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3533</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      101.09</td>
    <td align="right">    0.000432</td>
    <td align="right">     2019.75</td>
    <td align="right">      0.8721</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8721</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8721</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      156.87</td>
    <td align="right">    0.000432</td>
    <td align="right">     3134.13</td>
    <td align="right">      1.3533</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3533</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3533</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      101.09</td>
    <td align="right">    0.000432</td>
    <td align="right">     2019.75</td>
    <td align="right">      0.8721</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8721</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8721</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">       15.69</td>
    <td align="right">    0.000432</td>
    <td align="right">      313.42</td>
    <td align="right">      0.1353</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1353</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1353</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.000432</td>
    <td align="right">      201.98</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">       15.69</td>
    <td align="right">    0.000432</td>
    <td align="right">      313.41</td>
    <td align="right">      0.1353</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1353</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1353</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.000432</td>
    <td align="right">      201.98</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0872</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       52.99</td>
    <td align="right">    0.000333</td>
    <td align="right">     3563.11</td>
    <td align="right">      1.1856</td>
    <td align="right">      1.1856</td>
    <td align="right">      1.1856</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      178.34</td>
    <td align="right">    0.000432</td>
    <td align="right">     3563.11</td>
    <td align="right">      1.5385</td>
    <td align="right">      1.5385</td>
    <td align="right">      1.5385</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     1783.41</td>
    <td align="right">    0.000432</td>
    <td align="right">    35631.06</td>
    <td align="right">     15.3855</td>
    <td align="right">     15.3855</td>
    <td align="right">     15.3855</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">    0.000000</td>
    <td align="right">      178.34</td>
    <td align="right">    0.000432</td>
    <td align="right">     3563.11</td>
    <td align="right">      1.5385</td>
    <td align="right">      1.5385</td>
    <td align="right">      1.5385</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.715</td>
    <td align="right">      2.7149</td>
    <td align="right">      2.1179</td>
    <td align="right">      0.8472</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.780</td>
    <td align="right">      3.7796</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.0778</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      39.764</td>
    <td align="right">     39.7643</td>
    <td align="right">     19.0204</td>
    <td align="right">     10.7782</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.700</td>
    <td align="right">      3.7000</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.0778</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.178</td>
    <td align="right">      1.1782</td>
    <td align="right">      0.5972</td>
    <td align="right">      0.3384</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.196</td>
    <td align="right">      0.1963</td>
    <td align="right">      0.0276</td>
    <td align="right">      0.0156</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.060</td>
    <td align="right">      2.0603</td>
    <td align="right">      0.2759</td>
    <td align="right">      0.1563</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.199</td>
    <td align="right">      0.1990</td>
    <td align="right">      0.0276</td>
    <td align="right">      0.0156</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.182</td>
    <td align="right">      1.1818</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.1353</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.827</td>
    <td align="right">      0.8274</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.640</td>
    <td align="right">      0.6398</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.1353</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.906</td>
    <td align="right">      0.9057</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      13.984</td>
    <td align="right">     13.9839</td>
    <td align="right">      2.3883</td>
    <td align="right">      1.3533</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       9.342</td>
    <td align="right">      9.3422</td>
    <td align="right">      1.5391</td>
    <td align="right">      0.8721</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       6.726</td>
    <td align="right">      6.7261</td>
    <td align="right">      2.3882</td>
    <td align="right">      1.3533</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      10.742</td>
    <td align="right">     10.7420</td>
    <td align="right">      1.5391</td>
    <td align="right">      0.8721</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.313</td>
    <td align="right">      1.3127</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.1353</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.895</td>
    <td align="right">      0.8948</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-4 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.623</td>
    <td align="right">      0.6232</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.1353</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-4 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.046</td>
    <td align="right">      1.0461</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        3.89</td>
    <td align="right">       3.893</td>
    <td align="right">        3.89</td>
    <td align="right">      2.7151</td>
    <td align="right">      1.1856</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        7.53</td>
    <td align="right">       7.531</td>
    <td align="right">        7.53</td>
    <td align="right">      2.7151</td>
    <td align="right">      1.5385</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">       82.62</td>
    <td align="right">      82.619</td>
    <td align="right">       82.62</td>
    <td align="right">     27.1509</td>
    <td align="right">     15.3855</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">        7.78</td>
    <td align="right">       7.776</td>
    <td align="right">        7.78</td>
    <td align="right">      2.7151</td>
    <td align="right">      1.5385</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">      0.8472</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.078</td>
    <td align="right">       1.078</td>
    <td align="right">       1.078</td>
    <td align="right">      1.0778</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      10.778</td>
    <td align="right">      10.778</td>
    <td align="right">      10.778</td>
    <td align="right">     10.7782</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.848</td>
    <td align="right">       2.848</td>
    <td align="right">       2.848</td>
    <td align="right">      1.0778</td>
    <td align="right">       0.378</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.338</td>
    <td align="right">       0.338</td>
    <td align="right">       0.338</td>
    <td align="right">      0.3384</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_BOT_ZN_6 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.016</td>
    <td align="right">       0.016</td>
    <td align="right">       0.016</td>
    <td align="right">      0.0156</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_MID_ZN_6 SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.156</td>
    <td align="right">       0.156</td>
    <td align="right">       0.156</td>
    <td align="right">      0.1563</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DATACENTER_TOP_ZN_6 SYS-6 FLR-4 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.123</td>
    <td align="right">       0.123</td>
    <td align="right">       0.123</td>
    <td align="right">      0.0156</td>
    <td align="right">       0.127</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.143</td>
    <td align="right">       0.143</td>
    <td align="right">       0.143</td>
    <td align="right">      0.1353</td>
    <td align="right">       0.947</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.097</td>
    <td align="right">       0.097</td>
    <td align="right">       0.097</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.903</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1353</td>
    <td align="right">       0.972</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.828</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.083</td>
    <td align="right">       3.083</td>
    <td align="right">       3.083</td>
    <td align="right">      1.3533</td>
    <td align="right">       0.439</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.091</td>
    <td align="right">       2.091</td>
    <td align="right">       2.091</td>
    <td align="right">      0.8721</td>
    <td align="right">       0.417</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.043</td>
    <td align="right">       3.043</td>
    <td align="right">       3.043</td>
    <td align="right">      1.3533</td>
    <td align="right">       0.445</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.311</td>
    <td align="right">       2.311</td>
    <td align="right">       2.311</td>
    <td align="right">      0.8721</td>
    <td align="right">       0.377</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-4 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.833</td>
    <td align="right">       0.833</td>
    <td align="right">       0.833</td>
    <td align="right">      0.1353</td>
    <td align="right">       0.163</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-4 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.546</td>
    <td align="right">       0.546</td>
    <td align="right">       0.546</td>
    <td align="right">      0.0872</td>
    <td align="right">       0.160</td>
