<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-MediumOffice-NECB HDD Method-CAN_AB_Fort.McMurray.719320_CWEC.epw created: 2017-07-10 18:28:49 +0000 RUN PERIOD 1 ** Fort McMurray AB CAN WYEC2-B-25105 WMO#=719320
  2017-07-10
  18:30:08
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:30</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-MediumOffice-NECB HDD Method-CAN_AB_Fort.McMurray.719320_CWEC.epw created: 2017-07-10 18:28:49 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Fort McMurray AB CAN WYEC2-B-25105 WMO#=719320</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:30:08</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2268.96</td>
    <td align="right">      455.41</td>
    <td align="right">      455.41</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2268.96</td>
    <td align="right">      455.41</td>
    <td align="right">      455.41</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5411.18</td>
    <td align="right">     1086.10</td>
    <td align="right">     1086.10</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5411.18</td>
    <td align="right">     1086.10</td>
    <td align="right">     1086.10</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      528.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       87.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      578.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      497.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      220.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       28.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39067.94</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      323.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1076.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1417.01</td>
    <td align="right">      851.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40144.25</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      528.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       87.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      578.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      497.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      220.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       28.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39067.94</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      323.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1076.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      116.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       68.28</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       99.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      284.41</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.06</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      116.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       68.28</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       99.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      284.41</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.06</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1417.006</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1417.006</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1417.006</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1417.006</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    40144.25</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    40144.25</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    40144.25</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      193.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       66.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1331.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:30</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Fort McMurray AB CAN WYEC2-B-25105 WMO#=719320</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       56.65</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -111.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      369.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      476.76</td>
    <td align="right">      143.03</td>
    <td align="right">       95.35</td>
    <td align="right">      143.03</td>
    <td align="right">       95.35</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       24.11</td>
    <td align="right">       24.11</td>
    <td align="right">       24.11</td>
    <td align="right">       24.11</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       24.11</td>
    <td align="right">       24.11</td>
    <td align="right">       24.11</td>
    <td align="right">       24.11</td>
    <td align="right">       24.11</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1369.16</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1369.16</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      476.76</td>
    <td align="right">      143.03</td>
    <td align="right">       95.35</td>
    <td align="right">      143.03</td>
    <td align="right">       95.35</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      476.76</td>
    <td align="right">      476.76</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      476.76</td>
    <td align="right">      476.76</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">17-JUL-15:15</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">26-MAY-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   380041.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    50662.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    36925.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     5376.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     2540.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   178457.83</td>
    <td align="right">   380061.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   380041.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    50662.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    36925.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     5376.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     2540.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      573.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      277.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1833.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1577.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      697.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       91.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      350.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4487.66</td>
    <td align="right">      923.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      115.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       55.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      367.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      316.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      140.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       70.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      900.74</td>
    <td align="right">      185.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      115.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       55.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      367.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      316.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      140.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       70.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      900.74</td>
    <td align="right">      185.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       28.90</td>
    <td align="right">       12.10</td>
    <td align="right">       17.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.80</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       26.60</td>
    <td align="right">       12.10</td>
    <td align="right">       18.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.80</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -36.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.00</td>
    <td align="right">      250.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CEF9902-0C6B-44CB-833D-30EE6997BB3F} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       89.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CEF9902-0C6B-44CB-833D-30EE6997BB3F} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       59.49</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CEF9902-0C6B-44CB-833D-30EE6997BB3F} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CEF9902-0C6B-44CB-833D-30EE6997BB3F} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       59.49</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CEF9902-0C6B-44CB-833D-30EE6997BB3F} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       89.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       59.49</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       59.49</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       89.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       59.49</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       59.49</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37F59177-AFD6-4196-A319-42288485D958} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5B8D7277-7384-42FA-A719-A6A9F5B0322C} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       47.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       47.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       47.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       47.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       47.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       47.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
    <td align="right">       31.78</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      476.76</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      143.03</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      333.73</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      983.54</td>
    <td align="right">    10818.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      114.27</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      983.54</td>
    <td align="right">    10818.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      114.27</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      983.54</td>
    <td align="right">    10818.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      114.27</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.26</td>
    <td align="right">     1443.87</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.25</td>
    <td align="right">     1443.78</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.26</td>
    <td align="right">     1443.87</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.25</td>
    <td align="right">     1443.78</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.26</td>
    <td align="right">     1443.87</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.25</td>
    <td align="right">     1443.78</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.9999</td>
    <td align="right">     4982.19</td>
    <td align="right">    54803.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      578.85</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 66TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   233006.97</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   227795.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 1448KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   424301.86</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    79129.17</td>
    <td align="right">   105804.23</td>
    <td align="right">    74323.25</td>
    <td align="right">    31480.98</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    12048.01</td>
    <td align="right">      122.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    82369.37</td>
    <td align="right">   110228.98</td>
    <td align="right">    77452.59</td>
    <td align="right">    32776.39</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    12551.41</td>
    <td align="right">      127.30</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    85793.83</td>
    <td align="right">   115040.36</td>
    <td align="right">    80878.85</td>
    <td align="right">    34161.50</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    13102.21</td>
    <td align="right">      132.89</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9589.29</td>
    <td align="right">     9125.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29247.51</td>
    <td align="right">    25483.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10848.66</td>
    <td align="right">    10321.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7604.51</td>
    <td align="right">     7235.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10614.58</td>
    <td align="right">     7813.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7816.34</td>
    <td align="right">     7437.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11059.13</td>
    <td align="right">    10411.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7568.36</td>
    <td align="right">     7200.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10919.56</td>
    <td align="right">     8409.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7764.13</td>
    <td align="right">     7387.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17359.03</td>
    <td align="right">    14279.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11380.57</td>
    <td align="right">     9786.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17213.40</td>
    <td align="right">    10752.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11478.38</td>
    <td align="right">    10122.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34640.88</td>
    <td align="right">    25191.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34078.71</td>
    <td align="right">    25108.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33237.81</td>
    <td align="right">    24867.45</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        4.67</td>
    <td align="right">    12376.28</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        4.87</td>
    <td align="right">    12903.71</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        5.09</td>
    <td align="right">    13487.33</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.009819</td>
    <td align="right">     2522.61</td>
    <td align="right">   256914.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.011355</td>
    <td align="right">     2847.31</td>
    <td align="right">   250750.78</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.005793</td>
    <td align="right">     1539.91</td>
    <td align="right">   265824.81</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000121</td>
    <td align="right">        6.60</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">100.0GAL NATURALGAS WATER HEATER - 100KBTU/HR 0.81 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.36</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    18167.57</td>
    <td align="right">    19984.33</td>
    <td align="right">       20.32</td>
    <td align="right">       1.404</td>
    <td align="right">       1.545</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00914</td>
    <td align="right">       27.21</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    21512.26</td>
    <td align="right">    23663.49</td>
    <td align="right">       24.06</td>
    <td align="right">       1.663</td>
    <td align="right">       1.829</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       27.21</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    23172.51</td>
    <td align="right">    25489.76</td>
    <td align="right">       25.92</td>
    <td align="right">       1.791</td>
    <td align="right">       1.970</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       27.21</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    12067.47</td>
    <td align="right">    13274.21</td>
    <td align="right">       64.02</td>
    <td align="right">       0.933</td>
    <td align="right">       1.026</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       28.45</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     9271.85</td>
    <td align="right">    10199.04</td>
    <td align="right">       77.70</td>
    <td align="right">       0.717</td>
    <td align="right">       0.788</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       22.76</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     5559.48</td>
    <td align="right">     6115.43</td>
    <td align="right">       29.49</td>
    <td align="right">       0.430</td>
    <td align="right">       0.473</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       28.17</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     9829.65</td>
    <td align="right">    10812.61</td>
    <td align="right">       82.38</td>
    <td align="right">       0.760</td>
    <td align="right">       0.836</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       26.60</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    11512.42</td>
    <td align="right">    12663.66</td>
    <td align="right">       61.08</td>
    <td align="right">       0.890</td>
    <td align="right">       0.979</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       28.60</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     8715.26</td>
    <td align="right">     9586.78</td>
    <td align="right">       73.04</td>
    <td align="right">       0.674</td>
    <td align="right">       0.741</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       22.76</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     6303.98</td>
    <td align="right">     6934.38</td>
    <td align="right">       33.44</td>
    <td align="right">       0.487</td>
    <td align="right">       0.536</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       28.36</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     9191.67</td>
    <td align="right">    10110.84</td>
    <td align="right">       77.03</td>
    <td align="right">       0.710</td>
    <td align="right">       0.781</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       26.60</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    11761.79</td>
    <td align="right">    12937.97</td>
    <td align="right">       62.40</td>
    <td align="right">       0.909</td>
    <td align="right">       1.000</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       28.60</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     8714.67</td>
    <td align="right">     9586.14</td>
    <td align="right">       73.03</td>
    <td align="right">       0.674</td>
    <td align="right">       0.741</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       22.76</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     6684.59</td>
    <td align="right">     7353.05</td>
    <td align="right">       35.46</td>
    <td align="right">       0.517</td>
    <td align="right">       0.568</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       27.69</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     9490.63</td>
    <td align="right">    10439.70</td>
    <td align="right">       79.54</td>
    <td align="right">       0.734</td>
    <td align="right">       0.807</td>
    <td align="right">FORT MCMURRAY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       26.60</td>
    <td align="right">     0.00864</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1004.11</td>
    <td align="right">     1305.34</td>
    <td align="right">        1.33</td>
    <td align="right">       0.039</td>
    <td align="right">       0.425</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">        3.56</td>
    <td align="right">     0.00204</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2780.17</td>
    <td align="right">     3614.23</td>
    <td align="right">        3.67</td>
    <td align="right">       0.108</td>
    <td align="right">       0.425</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01509</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    15627.62</td>
    <td align="right">    20315.91</td>
    <td align="right">       20.66</td>
    <td align="right">       0.620</td>
    <td align="right">       0.806</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00856</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     5729.67</td>
    <td align="right">     7448.57</td>
    <td align="right">       35.92</td>
    <td align="right">       0.229</td>
    <td align="right">       0.298</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00792</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     3849.56</td>
    <td align="right">     5004.42</td>
    <td align="right">       38.13</td>
    <td align="right">       0.154</td>
    <td align="right">       0.200</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00792</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     5661.91</td>
    <td align="right">     7360.48</td>
    <td align="right">       35.50</td>
    <td align="right">       0.226</td>
    <td align="right">       0.294</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00792</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     3895.17</td>
    <td align="right">     5063.73</td>
    <td align="right">       38.58</td>
    <td align="right">       0.156</td>
    <td align="right">       0.203</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00793</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     5898.47</td>
    <td align="right">     7668.01</td>
    <td align="right">       36.98</td>
    <td align="right">       0.236</td>
    <td align="right">       0.307</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00786</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     3936.65</td>
    <td align="right">     5117.65</td>
    <td align="right">       38.99</td>
    <td align="right">       0.157</td>
    <td align="right">       0.205</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00786</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     5824.25</td>
    <td align="right">     7571.53</td>
    <td align="right">       36.52</td>
    <td align="right">       0.233</td>
    <td align="right">       0.303</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00785</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     3986.83</td>
    <td align="right">     5182.88</td>
    <td align="right">       39.49</td>
    <td align="right">       0.160</td>
    <td align="right">       0.207</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00786</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     9249.70</td>
    <td align="right">    12024.61</td>
    <td align="right">       58.00</td>
    <td align="right">       0.371</td>
    <td align="right">       0.482</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00793</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     6063.75</td>
    <td align="right">     7882.88</td>
    <td align="right">       60.05</td>
    <td align="right">       0.243</td>
    <td align="right">       0.316</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00793</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     9172.25</td>
    <td align="right">    11923.92</td>
    <td align="right">       57.51</td>
    <td align="right">       0.368</td>
    <td align="right">       0.478</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00792</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     6115.77</td>
    <td align="right">     7950.50</td>
    <td align="right">       60.57</td>
    <td align="right">       0.245</td>
    <td align="right">       0.319</td>
    <td align="right">FORT MCMURRAY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00793</td>
    <td align="right">      -36.80</td>
    <td align="right">     0.00012</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        4.67</td>
    <td align="right">        4.67</td>
    <td align="right">        1.42</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        4.87</td>
    <td align="right">        4.87</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        4.87</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.09</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1417.75</td>
    <td align="right">     2087.75</td>
    <td align="right">      186.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1449.75</td>
    <td align="right">     1938.75</td>
    <td align="right">       72.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1694.00</td>
    <td align="right">     2476.25</td>
    <td align="right">      434.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1687.50</td>
    <td align="right">     2275.50</td>
    <td align="right">      321.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1500.50</td>
    <td align="right">     2934.50</td>
    <td align="right">      583.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1565.75</td>
    <td align="right">     2679.50</td>
    <td align="right">      481.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1555.25</td>
    <td align="right">     2910.50</td>
    <td align="right">      617.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1891.25</td>
    <td align="right">     2142.75</td>
    <td align="right">      368.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1769.25</td>
    <td align="right">     2665.00</td>
    <td align="right">      609.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1770.75</td>
    <td align="right">     2534.50</td>
    <td align="right">      553.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1852.50</td>
    <td align="right">     2711.00</td>
    <td align="right">      671.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     2040.00</td>
    <td align="right">     2444.50</td>
    <td align="right">      736.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     2110.75</td>
    <td align="right">     2853.25</td>
    <td align="right">     1039.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     2190.50</td>
    <td align="right">     2753.50</td>
    <td align="right">     1047.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     2153.50</td>
    <td align="right">     2906.50</td>
    <td align="right">     1143.00</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3048.00</td>
    <td align="right">     3373.75</td>
    <td align="right">     1331.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      196.25</td>
    <td align="right">       15.75</td>
    <td align="right">      192.50</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       16.25</td>
    <td align="right">       59.50</td>
    <td align="right">       16.00</td>
    <td align="right">       51.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">       48.00</td>
    <td align="right">        0.75</td>
    <td align="right">       43.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       27.75</td>
    <td align="right">        0.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       40.50</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       42.25</td>
    <td align="right">        0.25</td>
    <td align="right">       40.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
    <td align="right">       37.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      197.50</td>
    <td align="right">       75.25</td>
    <td align="right">      193.75</td>
    <td align="right">       66.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       1.514</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       1.559</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.773</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       1.658</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       1.490</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       1.543</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.910</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       1.621</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       1.407</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       1.488</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.880</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       1.594</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1104</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         436</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2137</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         232</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         278</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         341</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         342</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1417.01</td>
    <td align="right">    10220.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">   178457.83</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1076.84</td>
    <td align="right">    10213.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    82952.70</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      212.58</td>
    <td align="right">     2016.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16375.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      578.86</td>
    <td align="right">     2740.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49323.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      114.27</td>
    <td align="right">      540.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9736.93</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      578.86</td>
    <td align="right">     2740.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49323.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      212.58</td>
    <td align="right">     2016.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16375.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      114.27</td>
    <td align="right">      540.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9736.93</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      212.58</td>
    <td align="right">     2016.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16375.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      114.27</td>
    <td align="right">      540.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9736.93</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      497.99</td>
    <td align="right">     7473.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33629.47</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       98.31</td>
    <td align="right">     1475.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6638.82</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      497.99</td>
    <td align="right">     7473.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33629.47</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       98.31</td>
    <td align="right">     1475.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6638.82</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       98.31</td>
    <td align="right">     1475.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6638.82</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      886.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      885.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      886.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      885.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      886.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      885.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1417.01</td>
    <td align="right">    10220.00</td>
    <td align="right">26-FEB-11:45</td>
    <td align="right">   178457.83</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1417.01</td>
    <td align="right">    10220.00</td>
    <td align="right">26-FEB-11:45</td>
    <td align="right">   178457.83</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1417.01</td>
    <td align="right">    10220.00</td>
    <td align="right">26-FEB-11:45</td>
    <td align="right">   178457.83</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1417.01</td>
    <td align="right">    10220.00</td>
    <td align="right">26-FEB-11:45</td>
    <td align="right">   178457.83</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1417.01</td>
    <td align="right">    10220.00</td>
    <td align="right">26-FEB-11:45</td>
    <td align="right">   178457.83</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1417.01</td>
    <td align="right">    10220.00</td>
    <td align="right">26-FEB-11:45</td>
    <td align="right">   178457.83</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      220.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37145.61</td>
    <td align="right">14-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      220.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37145.61</td>
    <td align="right">14-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      220.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37145.61</td>
    <td align="right">14-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      119.91</td>
    <td align="right">        6.60</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">    58768.18</td>
    <td align="right">09-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       87.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    50662.80</td>
    <td align="right">26-MAY-15:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2766.24</td>
    <td align="right">09-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       28.94</td>
    <td align="right">        6.60</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">     5477.49</td>
    <td align="right">16-OCT-18:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      851.95</td>
    <td align="right">       20.00</td>
    <td align="right">14-APR-06:15</td>
    <td align="right">   380061.44</td>
    <td align="right">01-JAN-01:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      851.95</td>
    <td align="right">       20.00</td>
    <td align="right">14-APR-06:15</td>
    <td align="right">   380061.44</td>
    <td align="right">01-JAN-01:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      323.04</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-06:15</td>
    <td align="right">    36017.66</td>
    <td align="right">04-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      323.04</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-06:15</td>
    <td align="right">    36017.66</td>
    <td align="right">04-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      528.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   380041.44</td>
    <td align="right">01-JAN-01:30</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      528.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   380041.44</td>
    <td align="right">01-JAN-01:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      422.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   261389.66</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      422.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   261389.66</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      422.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   261389.66</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    40144.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.02</td>
    <td align="right">26-MAY-15:45</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    40144.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.02</td>
    <td align="right">26-MAY-15:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1076.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    40144.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.02</td>
    <td align="right">26-MAY-15:45</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    40144.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.02</td>
    <td align="right">26-MAY-15:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1076.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1076.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1076.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    39067.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.02</td>
    <td align="right">26-MAY-15:45</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    39067.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.02</td>
    <td align="right">26-MAY-15:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      588.83</td>
    <td align="right">     1233.85</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">   207018.49</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      245.15</td>
    <td align="right">     1233.85</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">    26969.52</td>
    <td align="right">16-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      245.15</td>
    <td align="right">     1233.85</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">    26969.52</td>
    <td align="right">16-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3374.02</td>
    <td align="right">     1233.85</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">   945028.02</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      961.96</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">   167062.43</td>
    <td align="right">29-MAY-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      135.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21175.11</td>
    <td align="right">03-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      129.72</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">   125075.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1136.12</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   167062.43</td>
    <td align="right">29-MAY-10:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      135.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21175.11</td>
    <td align="right">03-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      153.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    29143.65</td>
    <td align="right">29-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:45</td>
    <td align="right">     9360.54</td>
    <td align="right">02-JAN-06:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      151.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29143.65</td>
    <td align="right">29-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      139.89</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    31425.13</td>
    <td align="right">29-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    27804.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      126.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31425.13</td>
    <td align="right">29-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       59.77</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">    13884.33</td>
    <td align="right">04-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        4.99</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-10:30</td>
    <td align="right">     7778.26</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       54.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13884.33</td>
    <td align="right">04-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       35.22</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">    11213.03</td>
    <td align="right">19-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">     5169.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       30.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11213.03</td>
    <td align="right">19-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       34.42</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">     7899.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7899.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       26.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6383.05</td>
    <td align="right">03-JUL-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       35.85</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">    10901.67</td>
    <td align="right">19-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">     5160.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       30.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10901.67</td>
    <td align="right">19-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       59.28</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    13271.32</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8960.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       53.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13271.32</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    10670.01</td>
    <td align="right">17-JUL-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5939.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       31.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10670.01</td>
    <td align="right">17-JUL-07:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       39.52</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     9075.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     9075.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       30.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7329.43</td>
    <td align="right">03-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    10575.21</td>
    <td align="right">29-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5932.19</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10575.21</td>
    <td align="right">29-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">    13420.78</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-11:15</td>
    <td align="right">    10919.47</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13420.78</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       40.98</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">    10696.24</td>
    <td align="right">17-JUL-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">     7177.30</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10696.24</td>
    <td align="right">17-JUL-07:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       50.14</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">    10961.14</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       22.91</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">    10961.14</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       27.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8018.72</td>
    <td align="right">29-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       42.10</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">    10974.53</td>
    <td align="right">29-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">     7218.02</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10974.53</td>
    <td align="right">29-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     1645.76</td>
    <td align="right">     1233.85</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">   541643.72</td>
    <td align="right">26-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      245.15</td>
    <td align="right">     1233.85</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">    26969.52</td>
    <td align="right">16-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      245.15</td>
    <td align="right">     1233.85</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">    26969.52</td>
    <td align="right">16-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      766.30</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">   261389.66</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      271.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   190037.58</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      343.68</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-21:15</td>
    <td align="right">   192158.80</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      271.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   190037.58</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      422.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   261389.66</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">       72.22</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-16:15</td>
    <td align="right">   112647.17</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">       72.22</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-16:15</td>
    <td align="right">   112647.17</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      437.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   233006.97</td>
    <td align="right">26-MAY-15:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      524.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   283669.77</td>
    <td align="right">26-MAY-15:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      439.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   315434.40</td>
    <td align="right">01-JAN-01:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.077</td>
    <td align="right">       0.826</td>
    <td align="right">       0.000</td>
    <td align="right">    -136.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.662</td>
    <td align="right">     114.273</td>
    <td align="right">      98.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -105.423</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.814</td>
    <td align="right">       0.015</td>
    <td align="right">       0.508</td>
    <td align="right">    -151.886</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.659</td>
    <td align="right">     114.273</td>
    <td align="right">      98.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -90.691</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       7.414</td>
    <td align="right">       0.005</td>
    <td align="right">       6.372</td>
    <td align="right">    -126.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.397</td>
    <td align="right">     114.273</td>
    <td align="right">      98.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -129.668</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       2.691</td>
    <td align="right">       0.004</td>
    <td align="right">       2.296</td>
    <td align="right">     -54.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.225</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      83.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.132</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.333</td>
    <td align="right">     -38.292</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       2.765</td>
    <td align="right">       0.006</td>
    <td align="right">       2.232</td>
    <td align="right">     -30.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.047</td>
    <td align="right">      15.251</td>
    <td align="right">      13.120</td>
    <td align="right">      36.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.299</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.168</td>
    <td align="right">     -11.784</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       4.386</td>
    <td align="right">       0.001</td>
    <td align="right">       3.916</td>
    <td align="right">     -26.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.274</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      13.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       2.964</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.022</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.223</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       2.773</td>
    <td align="right">       0.006</td>
    <td align="right">       2.421</td>
    <td align="right">     -30.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.067</td>
    <td align="right">      15.250</td>
    <td align="right">      13.119</td>
    <td align="right">      37.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.398</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.166</td>
    <td align="right">     -11.541</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       2.924</td>
    <td align="right">       0.003</td>
    <td align="right">       2.633</td>
    <td align="right">     -53.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.204</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      83.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.248</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.280</td>
    <td align="right">     -36.716</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       2.780</td>
    <td align="right">       0.004</td>
    <td align="right">       2.618</td>
    <td align="right">     -31.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.015</td>
    <td align="right">      15.251</td>
    <td align="right">      13.120</td>
    <td align="right">      35.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.076</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.453</td>
    <td align="right">      -9.045</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       4.335</td>
    <td align="right">       0.001</td>
    <td align="right">       4.515</td>
    <td align="right">     -30.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.263</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      13.532</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">      10.623</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.290</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.138</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       2.780</td>
    <td align="right">       0.004</td>
    <td align="right">       2.789</td>
    <td align="right">     -31.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.031</td>
    <td align="right">      15.250</td>
    <td align="right">      13.119</td>
    <td align="right">      36.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.187</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.451</td>
    <td align="right">      -8.770</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       9.300</td>
    <td align="right">       0.003</td>
    <td align="right">       5.910</td>
    <td align="right">     -46.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.278</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      83.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.647</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.187</td>
    <td align="right">     -54.516</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       7.869</td>
    <td align="right">       0.003</td>
    <td align="right">       5.712</td>
    <td align="right">     -27.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.049</td>
    <td align="right">      15.251</td>
    <td align="right">      13.120</td>
    <td align="right">      36.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.030</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.060</td>
    <td align="right">     -21.629</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      12.591</td>
    <td align="right">       0.001</td>
    <td align="right">      10.317</td>
    <td align="right">     -27.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.341</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      13.828</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.488</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.030</td>
    <td align="right">      -8.158</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       7.838</td>
    <td align="right">       0.003</td>
    <td align="right">       6.138</td>
    <td align="right">     -28.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.064</td>
    <td align="right">      15.250</td>
    <td align="right">      13.119</td>
    <td align="right">      37.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.109</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.056</td>
    <td align="right">     -21.268</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       6.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.931</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       8.835</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.842</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">      79.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -80.014</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      71.339</td>
    <td align="right">       0.884</td>
    <td align="right">      58.377</td>
    <td align="right">    -833.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     148.577</td>
    <td align="right">     578.857</td>
    <td align="right">     497.985</td>
    <td align="right">     511.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.216</td>
    <td align="right">     109.338</td>
    <td align="right">       0.000</td>
    <td align="right">    -451.927</td>
    <td align="right">       0.000</td>
    <td align="right">    -144.334</td>
    <td align="right">    -547.502</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">03-JUL-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27011.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">     1475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24994.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35574.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">     1475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33557.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38889.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">     1475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36873.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16339.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">      495.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15439.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">03-JUL-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16156.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">    11959.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3987.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">03-JUL-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8412.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">     2039.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6020.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">19-JUN-20:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14658.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.19</td>
    <td align="right">      433.13</td>
    <td align="right">      295.32</td>
    <td align="right">     6751.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7188.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17410.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16703.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">17-JUL-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15711.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">    13387.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2075.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10167.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">     1202.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8582.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">19-JUN-20:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14090.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.62</td>
    <td align="right">      433.13</td>
    <td align="right">      295.32</td>
    <td align="right">     6717.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6680.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18034.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">      291.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17365.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">17-JUL-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15720.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">    13379.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2096.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10940.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">     1170.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9396.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14583.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.88</td>
    <td align="right">      170.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14175.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">29-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -269862.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2740.18</td>
    <td align="right">     7473.22</td>
    <td align="right">    27013.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   233891.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1255.77</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">04-JAN-07:02</td>
    <td align="right">     1221.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.80</td>
    <td align="right">     3245.64</td>
    <td align="right">     2212.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7126.46</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-06:25</td>
    <td align="right">     3852.41</td>
    <td align="right">        0.00</td>
    <td align="right">     6112.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">     1475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11980.80</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    20495.39</td>
    <td align="right">        0.00</td>
    <td align="right">    32363.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">     1475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54875.57</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">     7501.63</td>
    <td align="right">        0.00</td>
    <td align="right">     9749.79</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4638.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13038.21</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">     5039.71</td>
    <td align="right">        0.00</td>
    <td align="right">     6332.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3064.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8577.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">     7414.66</td>
    <td align="right">        0.00</td>
    <td align="right">    11484.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4596.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14727.45</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">     5099.33</td>
    <td align="right">        0.00</td>
    <td align="right">     6309.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3067.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8609.89</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">     7718.69</td>
    <td align="right">        0.00</td>
    <td align="right">    10197.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4639.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13701.39</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">     5150.97</td>
    <td align="right">        0.00</td>
    <td align="right">     6560.91</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3069.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8911.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">     7622.25</td>
    <td align="right">        0.00</td>
    <td align="right">    11660.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4604.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15104.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">     5216.75</td>
    <td align="right">        0.00</td>
    <td align="right">     6548.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3072.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8961.49</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">     8812.41</td>
    <td align="right">        0.00</td>
    <td align="right">    15701.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3206.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -790.22</td>
    <td align="right">   -20941.96</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">     5864.88</td>
    <td align="right">        0.00</td>
    <td align="right">     9872.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2069.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -526.77</td>
    <td align="right">   -13409.48</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">    10068.37</td>
    <td align="right">        0.00</td>
    <td align="right">    15210.99</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3103.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -791.57</td>
    <td align="right">   -21809.08</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">     6075.46</td>
    <td align="right">        0.00</td>
    <td align="right">     9686.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2137.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -526.78</td>
    <td align="right">   -13366.72</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    95021.41</td>
    <td align="right">     4153.40</td>
    <td align="right">   161036.42</td>
    <td align="right">    -4153.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2740.18</td>
    <td align="right">     7473.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -45791.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -220479.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.667</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       4.667</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       4.866</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       4.866</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">       5.086</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       5.086</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       1.419</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.419</td>
    <td align="right">       0.505</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       1.446</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.446</td>
    <td align="right">       0.496</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">       2.402</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       2.402</td>
    <td align="right">       0.299</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       49.23</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       49.23</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       49.23</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.12</td>
    <td align="right">    0.000432</td>
    <td align="right">     1660.73</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.12</td>
    <td align="right">    0.000432</td>
    <td align="right">     1660.73</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.12</td>
    <td align="right">    0.000432</td>
    <td align="right">     1660.73</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.545</td>
    <td align="right">      1.5447</td>
    <td align="right">      0.7495</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.829</td>
    <td align="right">      1.8291</td>
    <td align="right">      0.7495</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.970</td>
    <td align="right">      1.9703</td>
    <td align="right">      0.7495</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.026</td>
    <td align="right">      1.0260</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.788</td>
    <td align="right">      0.7882</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.473</td>
    <td align="right">      0.4727</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.836</td>
    <td align="right">      0.8357</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.979</td>
    <td align="right">      0.9788</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.741</td>
    <td align="right">      0.7409</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.536</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.781</td>
    <td align="right">      0.7815</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.741</td>
    <td align="right">      0.7409</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.568</td>
    <td align="right">      0.5683</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.807</td>
    <td align="right">      0.8069</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        4.67</td>
    <td align="right">       4.667</td>
    <td align="right">        4.67</td>
    <td align="right">      1.2655</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        4.87</td>
    <td align="right">       4.866</td>
    <td align="right">        4.87</td>
    <td align="right">      1.2655</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        5.09</td>
    <td align="right">       5.086</td>
    <td align="right">        5.09</td>
    <td align="right">      1.2655</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.806</td>
    <td align="right">       0.806</td>
    <td align="right">       0.806</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.527</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.298</td>
    <td align="right">       0.298</td>
    <td align="right">       0.298</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.301</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.200</td>
    <td align="right">       0.200</td>
    <td align="right">       0.200</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.283</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.294</td>
    <td align="right">       0.294</td>
    <td align="right">       0.294</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.304</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.203</td>
    <td align="right">       0.203</td>
    <td align="right">       0.203</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.280</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.292</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.205</td>
    <td align="right">       0.205</td>
    <td align="right">       0.205</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.277</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.303</td>
    <td align="right">       0.303</td>
    <td align="right">       0.303</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.296</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.207</td>
    <td align="right">       0.207</td>
    <td align="right">       0.207</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.273</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.482</td>
    <td align="right">       0.482</td>
    <td align="right">       0.482</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.186</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.316</td>
    <td align="right">       0.316</td>
    <td align="right">       0.316</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.179</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.478</td>
    <td align="right">       0.478</td>
    <td align="right">       0.478</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.187</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        1.42</td>
    <td align="right">       1.419</td>
    <td align="right">        1.42</td>
    <td align="right">        1.42</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        1.45</td>
    <td align="right">       1.446</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        2.40</td>
    <td align="right">       2.402</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Fort McMurray AB CAN WYEC2-B-25105 WMO#=719320</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      193.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       66.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      260.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      578.86</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      528.92</td>
    <td align="right">   380041.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       87.48</td>
    <td align="right">    50662.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       28.94</td>
    <td align="right">     5376.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        3.49</td>
    <td align="right">     2540.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      220.25</td>
    <td align="right">    36925.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      323.04</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      497.99</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     1417.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      851.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      497.99</td>
    <td align="right">     1417.01</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      851.95</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      497.99</td>
    <td align="right">     2268.96</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      116.19</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       44.21</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       99.95</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      284.41</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      106.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       64.84</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      171.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">        1.54</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.463414</td>
    <td align="right">    0.000471</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.463414</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">        1.83</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.548727</td>
    <td align="right">    0.000558</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000143</td>
    <td align="right">    0.548727</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">        1.97</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.591075</td>
    <td align="right">    0.000601</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000437</td>
    <td align="right">    0.806313</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">        1.03</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.307790</td>
    <td align="right">    0.001484</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000162</td>
    <td align="right">    0.307790</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">    0.788246</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.236474</td>
    <td align="right">    0.001802</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000114</td>
    <td align="right">    0.236474</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.472681</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.141804</td>
    <td align="right">    0.000684</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000159</td>
    <td align="right">    0.294206</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.835731</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.250719</td>
    <td align="right">    0.001910</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000117</td>
    <td align="right">    0.250719</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.978761</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.293628</td>
    <td align="right">    0.001416</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.306639</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.740927</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.222278</td>
    <td align="right">    0.001693</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.222278</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.535976</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.160793</td>
    <td align="right">    0.000776</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000163</td>
    <td align="right">    0.302743</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.781490</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.234447</td>
    <td align="right">    0.001786</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.234447</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.999962</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.299989</td>
    <td align="right">    0.001447</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000259</td>
    <td align="right">    0.482353</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.740877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.222263</td>
    <td align="right">    0.001693</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000170</td>
    <td align="right">    0.316275</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.568341</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.170502</td>
    <td align="right">    0.000822</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000257</td>
    <td align="right">    0.478291</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.806907</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.242072</td>
    <td align="right">    0.001844</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000171</td>
    <td align="right">    0.319003</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">     9589.29</td>
    <td align="right">    0.000143</td>
    <td align="right">      190.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">    29247.51</td>
    <td align="right">    0.000437</td>
    <td align="right">      683.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    10848.66</td>
    <td align="right">    0.000162</td>
    <td align="right">      250.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">     7604.51</td>
    <td align="right">    0.000114</td>
    <td align="right">      170.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    10614.58</td>
    <td align="right">    0.000159</td>
    <td align="right">      247.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">     7816.34</td>
    <td align="right">    0.000117</td>
    <td align="right">      173.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">    11059.13</td>
    <td align="right">    0.000165</td>
    <td align="right">      257.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">     7568.36</td>
    <td align="right">    0.000113</td>
    <td align="right">      172.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    10919.56</td>
    <td align="right">    0.000163</td>
    <td align="right">      254.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">     7764.13</td>
    <td align="right">    0.000116</td>
    <td align="right">      175.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    17359.03</td>
    <td align="right">    0.000259</td>
    <td align="right">      404.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">    11380.57</td>
    <td align="right">    0.000170</td>
    <td align="right">      265.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    17213.40</td>
    <td align="right">    0.000257</td>
    <td align="right">      400.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    11478.38</td>
    <td align="right">    0.000171</td>
    <td align="right">      267.31</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    34640.88</td>
    <td align="right">    0.000517</td>
    <td align="right">      506.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    34078.71</td>
    <td align="right">    0.000509</td>
    <td align="right">      503.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    33237.81</td>
    <td align="right">    0.000496</td>
    <td align="right">      496.85</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000019</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000054</td>
    <td align="right">      109.32</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000303</td>
    <td align="right">      618.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000111</td>
    <td align="right">      226.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000075</td>
    <td align="right">      152.48</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000110</td>
    <td align="right">      224.27</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000076</td>
    <td align="right">      154.29</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000115</td>
    <td align="right">      233.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000076</td>
    <td align="right">      155.94</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000113</td>
    <td align="right">      230.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000077</td>
    <td align="right">      157.93</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000180</td>
    <td align="right">      366.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000118</td>
    <td align="right">      240.19</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000178</td>
    <td align="right">      363.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000119</td>
    <td align="right">      242.25</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        5.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        5.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">    79129.17</td>
    <td align="right">    0.003142</td>
    <td align="right">        4.67</td>
    <td align="right">       24.42</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008797</td>
    <td align="right">    0.008768</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">    82369.37</td>
    <td align="right">    0.003271</td>
    <td align="right">        4.87</td>
    <td align="right">       24.42</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008788</td>
    <td align="right">    0.008768</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">    85793.83</td>
    <td align="right">    0.003406</td>
    <td align="right">        5.09</td>
    <td align="right">       24.39</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008778</td>
    <td align="right">    0.008768</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">        5.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.003142</td>
    <td align="right">    0.000152</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000517</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">    0.003271</td>
    <td align="right">    0.000146</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 8</td>
    <td align="right">    0.000509</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 16</td>
    <td align="right">    0.003406</td>
    <td align="right">    0.000140</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 15</td>
    <td align="right">    0.000496</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.009819</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.011355</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.005793</td>
    <td align="right">    0.695152</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.014472</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.009819</td>
    <td align="right">     2522.61</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">    0.011355</td>
    <td align="right">     2847.31</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000121</td>
    <td align="right">        6.60</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 66TONS 0.8KW/TON</td>
    <td align="right">    0.009819</td>
    <td align="right">   247288.25</td>
    <td align="right">   233006.97</td>
    <td align="right">    0.011355</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">    0.009819</td>
    <td align="right">   247288.25</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.011355</td>
    <td align="right">       11.74</td>
    <td align="right">    14711.04</td>
    <td align="right">        1.17</td>
    <td align="right">     1471.10</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.005793</td>
    <td align="right">     1539.91</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 1448KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   389356.85</td>
    <td align="right">   424301.86</td>
    <td align="right">    0.005793</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">   389356.85</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.005793</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">100.0GAL NATURALGAS WATER HEATER - 100KBTU/HR 0.81 THERM EFF</td>
    <td align="right">    0.000121</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:30:08</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
