<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-MediumOffice-NECB HDD Method-CAN_AB_Grande.Prairie.719400_CWEC.epw created: 2017-07-10 18:51:24 +0000 RUN PERIOD 1 ** Grand Prairie AB CAN WYEC2-e-94803 WMO#=719400
  2017-07-10
  18:52:46
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:52</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-MediumOffice-NECB HDD Method-CAN_AB_Grande.Prairie.719400_CWEC.epw created: 2017-07-10 18:51:24 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Grand Prairie AB CAN WYEC2-e-94803 WMO#=719400</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:52:46</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2250.05</td>
    <td align="right">      451.62</td>
    <td align="right">      451.62</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2250.05</td>
    <td align="right">      451.62</td>
    <td align="right">      451.62</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5401.88</td>
    <td align="right">     1084.24</td>
    <td align="right">     1084.24</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5401.88</td>
    <td align="right">     1084.24</td>
    <td align="right">     1084.24</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      508.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       72.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      578.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      497.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      241.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       28.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        2.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33007.62</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      319.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1076.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1422.39</td>
    <td align="right">      827.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34083.92</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      508.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       72.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      578.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      497.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      241.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       28.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        2.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33007.62</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      319.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1076.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      116.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       69.36</td>
    <td align="right">      166.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       99.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      285.49</td>
    <td align="right">      166.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.84</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      116.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       69.36</td>
    <td align="right">      166.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       99.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      285.49</td>
    <td align="right">      166.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.84</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1422.389</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1422.389</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1422.389</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1422.389</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    34083.92</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    34083.92</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    34083.92</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      158.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       59.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1334.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:52</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Grand Prairie AB CAN WYEC2-e-94803 WMO#=719400</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       55.18</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -118.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      669.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      542.04</td>
    <td align="right">      162.61</td>
    <td align="right">      108.41</td>
    <td align="right">      162.61</td>
    <td align="right">      108.41</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.41</td>
    <td align="right">       27.41</td>
    <td align="right">       27.41</td>
    <td align="right">       27.41</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.41</td>
    <td align="right">       27.41</td>
    <td align="right">       27.41</td>
    <td align="right">       27.41</td>
    <td align="right">       27.41</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1369.16</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1369.16</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      542.04</td>
    <td align="right">      162.61</td>
    <td align="right">      108.41</td>
    <td align="right">      162.61</td>
    <td align="right">      108.41</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       39.59</td>
    <td align="right">       39.59</td>
    <td align="right">       39.59</td>
    <td align="right">       39.59</td>
    <td align="right">       39.59</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       39.59</td>
    <td align="right">       39.59</td>
    <td align="right">       39.59</td>
    <td align="right">       39.59</td>
    <td align="right">       39.59</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      542.04</td>
    <td align="right">      542.04</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      542.04</td>
    <td align="right">      542.04</td>
    <td align="right">     10.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">03-MAR-08:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   333864.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    52239.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    37414.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     5549.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     2736.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    16969.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   180892.10</td>
    <td align="right">   350834.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   333864.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    52239.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    37414.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     5549.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     2736.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    16969.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      550.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      230.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1833.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1577.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      764.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       91.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      346.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4504.70</td>
    <td align="right">      897.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      110.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      367.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      316.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      153.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       69.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      904.16</td>
    <td align="right">      180.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      110.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      367.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      316.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      153.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       69.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      904.16</td>
    <td align="right">      180.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       27.50</td>
    <td align="right">       11.60</td>
    <td align="right">       16.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.10</td>
    <td align="right">       11.60</td>
    <td align="right">       17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -36.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.80</td>
    <td align="right">      330.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9BB583CF-0583-4605-86FB-342EF741BEBE} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       82.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9BB583CF-0583-4605-86FB-342EF741BEBE} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       55.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9BB583CF-0583-4605-86FB-342EF741BEBE} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       82.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9BB583CF-0583-4605-86FB-342EF741BEBE} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       55.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9BB583CF-0583-4605-86FB-342EF741BEBE} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       82.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       55.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       82.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       55.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       82.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       55.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      136.92</td>
    <td align="right">       82.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       91.28</td>
    <td align="right">       55.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {146B346D-9D4B-49A8-B911-805B41D392A1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {37545299-3CC1-4E72-BFEA-836A2E919243} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       54.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       36.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       54.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       36.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       54.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       36.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       54.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       36.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       54.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       36.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       54.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.20</td>
    <td align="right">       54.20</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       36.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.14</td>
    <td align="right">       36.14</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      542.04</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      162.61</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      379.43</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      983.54</td>
    <td align="right">    10818.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      114.27</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      983.54</td>
    <td align="right">    10818.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      114.27</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      983.54</td>
    <td align="right">    10818.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      114.27</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.26</td>
    <td align="right">     1443.87</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.25</td>
    <td align="right">     1443.78</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.26</td>
    <td align="right">     1443.87</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.25</td>
    <td align="right">     1443.78</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.26</td>
    <td align="right">     1443.87</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      207.34</td>
    <td align="right">     2280.70</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     10.9999</td>
    <td align="right">      131.25</td>
    <td align="right">     1443.78</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.9999</td>
    <td align="right">     4982.19</td>
    <td align="right">    54803.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      578.85</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 68TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   240256.47</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   234882.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 1465KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   429384.12</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    82619.83</td>
    <td align="right">   118439.09</td>
    <td align="right">    81163.79</td>
    <td align="right">    37275.30</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    14603.82</td>
    <td align="right">      148.12</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    84956.29</td>
    <td align="right">   121944.85</td>
    <td align="right">    83551.37</td>
    <td align="right">    38393.48</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    15071.01</td>
    <td align="right">      152.86</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    87982.53</td>
    <td align="right">   126557.50</td>
    <td align="right">    86711.38</td>
    <td align="right">    39846.11</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    15685.50</td>
    <td align="right">      159.09</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2431.68</td>
    <td align="right">     2315.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29178.24</td>
    <td align="right">    25478.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11558.62</td>
    <td align="right">    10998.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8408.16</td>
    <td align="right">     8001.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11588.35</td>
    <td align="right">     8213.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8553.49</td>
    <td align="right">     8139.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11692.95</td>
    <td align="right">    10989.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8268.69</td>
    <td align="right">     7868.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11835.37</td>
    <td align="right">     8819.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8402.85</td>
    <td align="right">     7996.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17663.99</td>
    <td align="right">    14686.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11687.62</td>
    <td align="right">    10389.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17811.36</td>
    <td align="right">    10903.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11786.62</td>
    <td align="right">    10626.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    31663.46</td>
    <td align="right">    23842.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    31256.20</td>
    <td align="right">    23733.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30463.15</td>
    <td align="right">    23416.98</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        5.17</td>
    <td align="right">    13720.60</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        5.32</td>
    <td align="right">    14115.03</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        5.52</td>
    <td align="right">    14642.42</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.010147</td>
    <td align="right">     2606.93</td>
    <td align="right">   256914.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.011708</td>
    <td align="right">     2935.90</td>
    <td align="right">   250750.78</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.005747</td>
    <td align="right">     1527.68</td>
    <td align="right">   265824.81</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000121</td>
    <td align="right">        6.60</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">100.0GAL NATURALGAS WATER HEATER - 100KBTU/HR 0.81 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.36</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    18399.30</td>
    <td align="right">    20239.23</td>
    <td align="right">       20.58</td>
    <td align="right">       1.474</td>
    <td align="right">       1.622</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00913</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    21795.05</td>
    <td align="right">    23974.56</td>
    <td align="right">       24.38</td>
    <td align="right">       1.746</td>
    <td align="right">       1.921</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    23267.65</td>
    <td align="right">    25594.41</td>
    <td align="right">       26.02</td>
    <td align="right">       1.864</td>
    <td align="right">       2.051</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    12826.79</td>
    <td align="right">    14109.47</td>
    <td align="right">       68.05</td>
    <td align="right">       1.028</td>
    <td align="right">       1.130</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       27.36</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    10772.16</td>
    <td align="right">    11849.37</td>
    <td align="right">       90.27</td>
    <td align="right">       0.863</td>
    <td align="right">       0.949</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       22.11</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     5626.43</td>
    <td align="right">     6189.08</td>
    <td align="right">       29.85</td>
    <td align="right">       0.451</td>
    <td align="right">       0.496</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       26.57</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    11083.11</td>
    <td align="right">    12191.42</td>
    <td align="right">       92.88</td>
    <td align="right">       0.888</td>
    <td align="right">       0.977</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       24.72</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    12091.60</td>
    <td align="right">    13300.76</td>
    <td align="right">       64.15</td>
    <td align="right">       0.969</td>
    <td align="right">       1.066</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       27.50</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     9952.65</td>
    <td align="right">    10947.91</td>
    <td align="right">       83.40</td>
    <td align="right">       0.797</td>
    <td align="right">       0.877</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       22.11</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     6358.88</td>
    <td align="right">     6994.77</td>
    <td align="right">       33.74</td>
    <td align="right">       0.510</td>
    <td align="right">       0.560</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       26.57</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    10197.21</td>
    <td align="right">    11216.93</td>
    <td align="right">       85.46</td>
    <td align="right">       0.817</td>
    <td align="right">       0.899</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       24.72</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">    12306.71</td>
    <td align="right">    13537.38</td>
    <td align="right">       65.29</td>
    <td align="right">       0.986</td>
    <td align="right">       1.085</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       27.50</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     9911.40</td>
    <td align="right">    10902.54</td>
    <td align="right">       83.06</td>
    <td align="right">       0.794</td>
    <td align="right">       0.874</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       22.11</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     6692.18</td>
    <td align="right">     7361.40</td>
    <td align="right">       35.50</td>
    <td align="right">       0.536</td>
    <td align="right">       0.590</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       26.34</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">    10474.03</td>
    <td align="right">    11521.43</td>
    <td align="right">       87.78</td>
    <td align="right">       0.839</td>
    <td align="right">       0.923</td>
    <td align="right">GRAND PRAIRIE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       24.72</td>
    <td align="right">     0.00820</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1189.78</td>
    <td align="right">     1546.71</td>
    <td align="right">        1.57</td>
    <td align="right">       0.048</td>
    <td align="right">       0.425</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">        3.54</td>
    <td align="right">     0.00211</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     2871.26</td>
    <td align="right">     3732.63</td>
    <td align="right">        3.80</td>
    <td align="right">       0.116</td>
    <td align="right">       0.425</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       11.05</td>
    <td align="right">     0.00770</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">    15588.18</td>
    <td align="right">    20264.63</td>
    <td align="right">       20.60</td>
    <td align="right">       0.642</td>
    <td align="right">       0.834</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     6110.77</td>
    <td align="right">     7944.00</td>
    <td align="right">       38.31</td>
    <td align="right">       0.253</td>
    <td align="right">       0.330</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00796</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     4149.40</td>
    <td align="right">     5394.22</td>
    <td align="right">       41.09</td>
    <td align="right">       0.172</td>
    <td align="right">       0.224</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00796</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     6179.11</td>
    <td align="right">     8032.84</td>
    <td align="right">       38.74</td>
    <td align="right">       0.256</td>
    <td align="right">       0.333</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00796</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     4195.41</td>
    <td align="right">     5454.03</td>
    <td align="right">       41.55</td>
    <td align="right">       0.174</td>
    <td align="right">       0.226</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00796</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     6234.83</td>
    <td align="right">     8105.27</td>
    <td align="right">       39.09</td>
    <td align="right">       0.259</td>
    <td align="right">       0.336</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00791</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     4212.26</td>
    <td align="right">     5475.94</td>
    <td align="right">       41.72</td>
    <td align="right">       0.175</td>
    <td align="right">       0.227</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00791</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     6310.57</td>
    <td align="right">     8203.75</td>
    <td align="right">       39.57</td>
    <td align="right">       0.262</td>
    <td align="right">       0.340</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00791</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     4263.46</td>
    <td align="right">     5542.49</td>
    <td align="right">       42.23</td>
    <td align="right">       0.177</td>
    <td align="right">       0.230</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00792</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     9411.19</td>
    <td align="right">    12234.54</td>
    <td align="right">       59.01</td>
    <td align="right">       0.391</td>
    <td align="right">       0.509</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00795</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     6226.61</td>
    <td align="right">     8094.60</td>
    <td align="right">       61.67</td>
    <td align="right">       0.259</td>
    <td align="right">       0.337</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00795</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     9489.57</td>
    <td align="right">    12336.44</td>
    <td align="right">       59.50</td>
    <td align="right">       0.395</td>
    <td align="right">       0.513</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00795</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     6279.27</td>
    <td align="right">     8163.05</td>
    <td align="right">       62.19</td>
    <td align="right">       0.261</td>
    <td align="right">       0.340</td>
    <td align="right">GRAND PRAIRIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00795</td>
    <td align="right">      -36.40</td>
    <td align="right">     0.00013</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        5.17</td>
    <td align="right">        5.17</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        5.32</td>
    <td align="right">        5.32</td>
    <td align="right">        1.56</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        5.52</td>
    <td align="right">        5.52</td>
    <td align="right">        2.53</td>
    <td align="right">        2.53</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.32</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.52</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1348.25</td>
    <td align="right">     1954.25</td>
    <td align="right">      145.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1619.25</td>
    <td align="right">     1854.00</td>
    <td align="right">      102.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1649.75</td>
    <td align="right">     2254.25</td>
    <td align="right">      378.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1722.75</td>
    <td align="right">     2262.00</td>
    <td align="right">      306.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1538.25</td>
    <td align="right">     2882.25</td>
    <td align="right">      602.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1485.50</td>
    <td align="right">     2524.50</td>
    <td align="right">      479.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1529.00</td>
    <td align="right">     2956.50</td>
    <td align="right">      639.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1955.00</td>
    <td align="right">     2066.00</td>
    <td align="right">      347.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1900.50</td>
    <td align="right">     2589.00</td>
    <td align="right">      650.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1771.50</td>
    <td align="right">     2339.50</td>
    <td align="right">      563.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1865.25</td>
    <td align="right">     2677.25</td>
    <td align="right">      690.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     2067.00</td>
    <td align="right">     2365.00</td>
    <td align="right">      689.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     2137.25</td>
    <td align="right">     2725.50</td>
    <td align="right">     1030.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     2099.50</td>
    <td align="right">     2600.50</td>
    <td align="right">     1001.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     2100.50</td>
    <td align="right">     2874.00</td>
    <td align="right">     1113.50</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3154.25</td>
    <td align="right">     3443.25</td>
    <td align="right">     1334.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      159.75</td>
    <td align="right">       20.25</td>
    <td align="right">      156.75</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       76.00</td>
    <td align="right">       54.00</td>
    <td align="right">       72.00</td>
    <td align="right">       47.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.50</td>
    <td align="right">       39.00</td>
    <td align="right">        0.50</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
    <td align="right">       33.50</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       27.25</td>
    <td align="right">        0.00</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       29.75</td>
    <td align="right">        0.00</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">        0.00</td>
    <td align="right">       29.75</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      162.00</td>
    <td align="right">       66.00</td>
    <td align="right">      158.00</td>
    <td align="right">       59.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.831</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       1.786</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       1.976</td>
    <td align="right">       0.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.887</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       2.022</td>
    <td align="right">       0.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       1.751</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       1.925</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       1.046</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       1.943</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       1.658</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       1.853</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.998</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       1.915</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       26.46</td>
    <td align="right">       49.23</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.58</td>
    <td align="right">       10.38</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        6.57</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1104</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         436</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2137</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         232</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         278</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         341</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         342</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1422.39</td>
    <td align="right">    10220.00</td>
    <td align="right">17-JAN-23:15</td>
    <td align="right">   180892.10</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1076.84</td>
    <td align="right">    10213.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    82952.70</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      212.58</td>
    <td align="right">     2016.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16375.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      578.86</td>
    <td align="right">     2740.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49323.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      114.27</td>
    <td align="right">      540.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9736.93</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      578.86</td>
    <td align="right">     2740.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49323.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      212.58</td>
    <td align="right">     2016.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16375.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      114.27</td>
    <td align="right">      540.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9736.93</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      212.58</td>
    <td align="right">     2016.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16375.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      114.27</td>
    <td align="right">      540.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9736.93</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       44.81</td>
    <td align="right">      425.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3452.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      114.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.63</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.37</td>
    <td align="right">      269.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2185.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       15.25</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1299.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      497.99</td>
    <td align="right">     7473.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33629.47</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       98.31</td>
    <td align="right">     1475.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6638.82</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      497.99</td>
    <td align="right">     7473.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33629.47</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       98.31</td>
    <td align="right">     1475.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6638.82</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       98.31</td>
    <td align="right">     1475.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6638.82</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      886.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      885.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      886.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      885.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      886.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.72</td>
    <td align="right">      311.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1399.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       13.12</td>
    <td align="right">      196.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      885.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1422.39</td>
    <td align="right">    10220.00</td>
    <td align="right">25-FEB-10:30</td>
    <td align="right">   180892.10</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1422.39</td>
    <td align="right">    10220.00</td>
    <td align="right">25-FEB-10:30</td>
    <td align="right">   180892.10</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1422.39</td>
    <td align="right">    10220.00</td>
    <td align="right">25-FEB-10:30</td>
    <td align="right">   180892.10</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1422.39</td>
    <td align="right">    10220.00</td>
    <td align="right">25-FEB-10:30</td>
    <td align="right">   180892.10</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1422.39</td>
    <td align="right">    10220.00</td>
    <td align="right">25-FEB-10:30</td>
    <td align="right">   180892.10</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1422.39</td>
    <td align="right">    10220.00</td>
    <td align="right">25-FEB-10:30</td>
    <td align="right">   180892.10</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      241.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37674.00</td>
    <td align="right">31-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      241.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37674.00</td>
    <td align="right">31-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      241.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37674.00</td>
    <td align="right">31-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      104.13</td>
    <td align="right">        6.60</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">    60589.34</td>
    <td align="right">03-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       72.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    52239.06</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        2.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2800.84</td>
    <td align="right">03-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       28.92</td>
    <td align="right">        6.60</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">     5705.16</td>
    <td align="right">26-SEP-20:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      827.66</td>
    <td align="right">       20.00</td>
    <td align="right">04-MAR-08:30</td>
    <td align="right">   350834.21</td>
    <td align="right">03-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      827.66</td>
    <td align="right">       20.00</td>
    <td align="right">04-MAR-08:30</td>
    <td align="right">   350834.21</td>
    <td align="right">03-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      319.37</td>
    <td align="right">       20.00</td>
    <td align="right">03-JAN-06:15</td>
    <td align="right">    36017.66</td>
    <td align="right">03-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      319.37</td>
    <td align="right">       20.00</td>
    <td align="right">03-JAN-06:15</td>
    <td align="right">    36017.66</td>
    <td align="right">03-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      508.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   333864.61</td>
    <td align="right">03-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      508.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   333864.61</td>
    <td align="right">03-MAR-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      351.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   228117.24</td>
    <td align="right">02-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      351.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   228117.24</td>
    <td align="right">02-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      351.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   228117.24</td>
    <td align="right">02-AUG-16:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    34083.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">        0.02</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    34083.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">        0.02</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1076.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    34083.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">        0.02</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    34083.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">        0.02</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1076.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1076.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1076.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    33007.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.02</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    33007.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.02</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      568.43</td>
    <td align="right">     1228.07</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">   194162.93</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      242.14</td>
    <td align="right">     1228.07</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">    26640.89</td>
    <td align="right">01-MAR-10:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      242.14</td>
    <td align="right">     1228.07</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">    26640.89</td>
    <td align="right">01-MAR-10:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3157.01</td>
    <td align="right">     1228.07</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">   946750.97</td>
    <td align="right">26-JUN-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1007.93</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">   168865.17</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      138.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20964.71</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      130.02</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   126955.02</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1371.54</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      877.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   168865.17</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      138.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20964.71</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      158.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28954.92</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3620.10</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      157.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28954.92</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      143.81</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    29512.08</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       13.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    29375.93</td>
    <td align="right">30-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      130.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29512.08</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       64.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    15665.18</td>
    <td align="right">18-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     7887.54</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15665.18</td>
    <td align="right">18-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       39.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    12066.56</td>
    <td align="right">29-MAY-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5336.20</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       34.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12066.56</td>
    <td align="right">29-MAY-07:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       35.90</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">     8225.43</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8225.43</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6835.94</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       38.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:45</td>
    <td align="right">    12127.43</td>
    <td align="right">29-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:45</td>
    <td align="right">     5440.93</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       33.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12127.43</td>
    <td align="right">29-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       62.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">    14356.23</td>
    <td align="right">18-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">     8738.33</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       57.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14356.23</td>
    <td align="right">18-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       39.93</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    11520.61</td>
    <td align="right">03-JUL-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5865.60</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       34.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11520.61</td>
    <td align="right">03-JUL-07:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       41.23</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">     9051.01</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        9.37</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     9051.01</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       31.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8243.48</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       39.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:15</td>
    <td align="right">    11244.91</td>
    <td align="right">29-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        5.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:15</td>
    <td align="right">     5972.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       33.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11244.91</td>
    <td align="right">29-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       65.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">    14147.43</td>
    <td align="right">18-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">    12261.20</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       50.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14147.43</td>
    <td align="right">18-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       44.53</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    11481.22</td>
    <td align="right">03-JUL-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8094.00</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       30.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11481.22</td>
    <td align="right">03-JUL-07:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       51.55</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    12536.87</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    12536.87</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       27.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8618.36</td>
    <td align="right">26-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       44.48</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    11485.76</td>
    <td align="right">29-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8200.77</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       30.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11485.76</td>
    <td align="right">29-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     1471.22</td>
    <td align="right">     1228.07</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">   556324.80</td>
    <td align="right">26-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      242.14</td>
    <td align="right">     1228.07</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">    26640.89</td>
    <td align="right">01-MAR-10:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      242.14</td>
    <td align="right">     1228.07</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">    26640.89</td>
    <td align="right">01-MAR-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      677.87</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">   228117.24</td>
    <td align="right">02-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      250.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   178216.08</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      326.29</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">   191431.77</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      250.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   178216.08</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      351.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   228117.24</td>
    <td align="right">02-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">       76.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">   119793.44</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">       76.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-21:15</td>
    <td align="right">   119793.44</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      367.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   240256.47</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      439.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   292495.53</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      421.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   277107.63</td>
    <td align="right">03-MAR-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.085</td>
    <td align="right">       0.823</td>
    <td align="right">       0.000</td>
    <td align="right">    -139.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.592</td>
    <td align="right">     114.273</td>
    <td align="right">      98.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -102.416</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.350</td>
    <td align="right">       1.351</td>
    <td align="right">       0.000</td>
    <td align="right">    -159.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.724</td>
    <td align="right">     114.273</td>
    <td align="right">      98.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.703</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       7.531</td>
    <td align="right">       0.006</td>
    <td align="right">       5.518</td>
    <td align="right">    -130.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.428</td>
    <td align="right">     114.273</td>
    <td align="right">      98.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -124.303</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       2.690</td>
    <td align="right">       0.004</td>
    <td align="right">       2.064</td>
    <td align="right">     -59.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.227</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      94.604</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.805</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.170</td>
    <td align="right">     -41.141</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       2.940</td>
    <td align="right">       0.011</td>
    <td align="right">       2.131</td>
    <td align="right">     -34.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.049</td>
    <td align="right">      15.251</td>
    <td align="right">      13.120</td>
    <td align="right">      43.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.895</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.711</td>
    <td align="right">     -12.999</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       4.690</td>
    <td align="right">       0.001</td>
    <td align="right">       3.902</td>
    <td align="right">     -27.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.266</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      17.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       3.969</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.459</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.042</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       2.902</td>
    <td align="right">       0.009</td>
    <td align="right">       2.320</td>
    <td align="right">     -33.514</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.086</td>
    <td align="right">      15.250</td>
    <td align="right">      13.119</td>
    <td align="right">      42.689</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.069</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.708</td>
    <td align="right">     -12.085</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       2.806</td>
    <td align="right">       0.003</td>
    <td align="right">       2.490</td>
    <td align="right">     -57.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.208</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      94.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.081</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.610</td>
    <td align="right">     -39.857</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       2.920</td>
    <td align="right">       0.004</td>
    <td align="right">       2.642</td>
    <td align="right">     -34.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.015</td>
    <td align="right">      15.251</td>
    <td align="right">      13.120</td>
    <td align="right">      43.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.779</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.323</td>
    <td align="right">     -10.582</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       4.631</td>
    <td align="right">       0.001</td>
    <td align="right">       4.742</td>
    <td align="right">     -31.855</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.257</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      16.598</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">      12.186</td>
    <td align="right">       0.000</td>
    <td align="right">     -50.935</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.441</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       2.888</td>
    <td align="right">       0.004</td>
    <td align="right">       2.814</td>
    <td align="right">     -33.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.038</td>
    <td align="right">      15.250</td>
    <td align="right">      13.119</td>
    <td align="right">      42.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.993</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.321</td>
    <td align="right">      -9.542</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       9.560</td>
    <td align="right">       0.003</td>
    <td align="right">       5.478</td>
    <td align="right">     -50.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.276</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      95.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.308</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.740</td>
    <td align="right">     -58.009</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       8.337</td>
    <td align="right">       0.004</td>
    <td align="right">       5.647</td>
    <td align="right">     -30.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.041</td>
    <td align="right">      15.251</td>
    <td align="right">      13.120</td>
    <td align="right">      43.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.649</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.089</td>
    <td align="right">     -23.568</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      13.412</td>
    <td align="right">       0.001</td>
    <td align="right">      10.256</td>
    <td align="right">     -27.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.320</td>
    <td align="right">      24.090</td>
    <td align="right">      20.724</td>
    <td align="right">      16.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.020</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.569</td>
    <td align="right">      -7.323</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       8.284</td>
    <td align="right">       0.003</td>
    <td align="right">       5.990</td>
    <td align="right">     -30.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.071</td>
    <td align="right">      15.250</td>
    <td align="right">      13.119</td>
    <td align="right">      42.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.821</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.080</td>
    <td align="right">     -22.295</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.770</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.169</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      98.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -98.431</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      74.027</td>
    <td align="right">       2.228</td>
    <td align="right">      55.995</td>
    <td align="right">    -880.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     148.599</td>
    <td align="right">     578.857</td>
    <td align="right">     497.985</td>
    <td align="right">     592.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">     134.533</td>
    <td align="right">       0.000</td>
    <td align="right">    -477.815</td>
    <td align="right">       0.000</td>
    <td align="right">    -179.174</td>
    <td align="right">    -547.826</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">07-AUG-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27477.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">     1475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25461.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35625.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">     1475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33609.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38028.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">     1475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36012.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16765.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16444.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">29-MAY-07:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17808.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.68</td>
    <td align="right">      433.16</td>
    <td align="right">      295.34</td>
    <td align="right">    17692.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.53</td>
    <td align="right">     -606.14</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8598.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">     3258.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4979.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -64.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">19-JUN-20:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17134.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.61</td>
    <td align="right">      433.13</td>
    <td align="right">      295.32</td>
    <td align="right">     9875.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6514.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17449.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17337.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -217.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16801.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">    10121.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6488.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10336.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">     3127.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6892.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">19-JUN-20:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16114.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">      433.13</td>
    <td align="right">      295.32</td>
    <td align="right">     9848.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5525.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17778.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17692.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -225.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16695.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">    10113.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6405.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10873.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">     3119.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7460.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">19-JUN-20:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16596.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.10</td>
    <td align="right">      433.13</td>
    <td align="right">      295.32</td>
    <td align="right">     9832.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6026.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -278360.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2740.18</td>
    <td align="right">     7473.22</td>
    <td align="right">    39935.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   232289.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -1049.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -3028.36</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">     1478.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      488.81</td>
    <td align="right">     3245.64</td>
    <td align="right">     2212.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7425.69</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">     3897.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.27</td>
    <td align="right">     3245.64</td>
    <td align="right">     2212.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9828.70</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-07:18</td>
    <td align="right">    21143.14</td>
    <td align="right">        0.00</td>
    <td align="right">    31292.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.25</td>
    <td align="right">     3245.64</td>
    <td align="right">     2212.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -58312.20</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     8333.88</td>
    <td align="right">        0.00</td>
    <td align="right">    10353.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3825.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -240.57</td>
    <td align="right">   -15046.19</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     5658.58</td>
    <td align="right">        0.00</td>
    <td align="right">     6510.58</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2538.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -160.56</td>
    <td align="right">    -9739.55</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     6814.46</td>
    <td align="right">        0.00</td>
    <td align="right">    12945.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3811.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.21</td>
    <td align="right">   -16132.66</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     5658.65</td>
    <td align="right">        0.00</td>
    <td align="right">     6546.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2482.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -160.60</td>
    <td align="right">    -9831.17</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     8440.06</td>
    <td align="right">        0.00</td>
    <td align="right">    10926.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3872.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -377.41</td>
    <td align="right">   -15541.97</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     5598.70</td>
    <td align="right">        0.00</td>
    <td align="right">     6844.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2572.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -251.60</td>
    <td align="right">    -9888.25</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     6704.41</td>
    <td align="right">        0.00</td>
    <td align="right">    13182.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3860.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -377.77</td>
    <td align="right">   -16074.04</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     5513.99</td>
    <td align="right">        0.00</td>
    <td align="right">     6879.61</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2506.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -251.60</td>
    <td align="right">    -9905.03</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     7321.66</td>
    <td align="right">        0.00</td>
    <td align="right">    15044.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3547.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -684.78</td>
    <td align="right">   -18558.52</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     5218.11</td>
    <td align="right">        0.00</td>
    <td align="right">     9261.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2440.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -456.49</td>
    <td align="right">   -11851.82</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     8046.67</td>
    <td align="right">        0.00</td>
    <td align="right">    15198.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.04</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3656.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.73</td>
    <td align="right">   -19328.66</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     5277.97</td>
    <td align="right">        0.00</td>
    <td align="right">     9158.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">      196.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2360.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -456.49</td>
    <td align="right">   -11887.69</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">    75452.96</td>
    <td align="right">    10995.95</td>
    <td align="right">   161373.90</td>
    <td align="right">   -10995.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2740.18</td>
    <td align="right">     7473.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -37983.06</td>
    <td align="right">        0.00</td>
    <td align="right">   -10165.42</td>
    <td align="right">  -198891.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       5.174</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       5.174</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       5.323</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       5.323</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">       5.522</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       5.522</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       1.538</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.538</td>
    <td align="right">       0.466</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       1.559</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.559</td>
    <td align="right">       0.460</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">       2.533</td>
    <td align="right">       74.81</td>
    <td align="right">       83.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7171</td>
    <td align="right">       2.533</td>
    <td align="right">       0.283</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7171</td>
    <td align="right">        0.28</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       49.23</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       49.23</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       49.23</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.38</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.57</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.12</td>
    <td align="right">    0.000432</td>
    <td align="right">     1660.73</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.12</td>
    <td align="right">    0.000432</td>
    <td align="right">     1660.73</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.12</td>
    <td align="right">    0.000432</td>
    <td align="right">     1660.73</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
    <td align="right">      0.7171</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.622</td>
    <td align="right">      1.6218</td>
    <td align="right">      0.7495</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.921</td>
    <td align="right">      1.9211</td>
    <td align="right">      0.7495</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.051</td>
    <td align="right">      2.0508</td>
    <td align="right">      0.7495</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.130</td>
    <td align="right">      1.1305</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.949</td>
    <td align="right">      0.9494</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.496</td>
    <td align="right">      0.4959</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.977</td>
    <td align="right">      0.9768</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.066</td>
    <td align="right">      1.0657</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.877</td>
    <td align="right">      0.8771</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.560</td>
    <td align="right">      0.5605</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.899</td>
    <td align="right">      0.8987</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.085</td>
    <td align="right">      1.0846</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.874</td>
    <td align="right">      0.8735</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5898</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.923</td>
    <td align="right">      0.9231</td>
    <td align="right">      0.1000</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        5.17</td>
    <td align="right">       5.174</td>
    <td align="right">        5.17</td>
    <td align="right">      1.2655</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        5.32</td>
    <td align="right">       5.323</td>
    <td align="right">        5.32</td>
    <td align="right">      1.2655</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        5.52</td>
    <td align="right">       5.522</td>
    <td align="right">        5.52</td>
    <td align="right">      1.2655</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.834</td>
    <td align="right">       0.834</td>
    <td align="right">       0.834</td>
    <td align="right">      0.4247</td>
    <td align="right">       0.509</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.330</td>
    <td align="right">       0.330</td>
    <td align="right">       0.330</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.272</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.224</td>
    <td align="right">       0.224</td>
    <td align="right">       0.224</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.253</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.333</td>
    <td align="right">       0.333</td>
    <td align="right">       0.333</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.269</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.226</td>
    <td align="right">       0.226</td>
    <td align="right">       0.226</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.250</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.336</td>
    <td align="right">       0.336</td>
    <td align="right">       0.336</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.266</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.227</td>
    <td align="right">       0.227</td>
    <td align="right">       0.227</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.249</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.263</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.230</td>
    <td align="right">       0.230</td>
    <td align="right">       0.230</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.509</td>
    <td align="right">       0.509</td>
    <td align="right">       0.509</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.176</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.337</td>
    <td align="right">       0.337</td>
    <td align="right">       0.337</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.168</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.513</td>
    <td align="right">       0.513</td>
    <td align="right">       0.513</td>
    <td align="right">      0.0895</td>
    <td align="right">       0.174</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">      0.0567</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        1.54</td>
    <td align="right">       1.538</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        1.56</td>
    <td align="right">       1.559</td>
    <td align="right">        1.56</td>
    <td align="right">        1.56</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        2.53</td>
    <td align="right">       2.533</td>
    <td align="right">        2.53</td>
    <td align="right">        2.53</td>
    <td align="right">      0.7171</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Grand Prairie AB CAN WYEC2-e-94803 WMO#=719400</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      158.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       59.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      217.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      578.86</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      508.28</td>
    <td align="right">   333864.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       72.65</td>
    <td align="right">    52239.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       28.92</td>
    <td align="right">     5549.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        2.56</td>
    <td align="right">     2736.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      241.42</td>
    <td align="right">    37414.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.37</td>
    <td align="right">    16969.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      497.99</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     1422.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      827.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      497.99</td>
    <td align="right">     1422.39</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      827.66</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      497.99</td>
    <td align="right">     2250.05</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      116.19</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       48.46</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       99.95</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      285.49</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      102.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       64.10</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      166.12</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       22.13</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">        1.62</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.486526</td>
    <td align="right">    0.000495</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.486526</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.576315</td>
    <td align="right">    0.000586</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000036</td>
    <td align="right">    0.576315</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">        2.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.615254</td>
    <td align="right">    0.000626</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000436</td>
    <td align="right">    0.834252</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        1.13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.339137</td>
    <td align="right">    0.001636</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000173</td>
    <td align="right">    0.339137</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.949374</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.284812</td>
    <td align="right">    0.002170</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.284812</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">    0.495906</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.148772</td>
    <td align="right">    0.000718</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000173</td>
    <td align="right">    0.333227</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.976823</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.293047</td>
    <td align="right">    0.002233</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000128</td>
    <td align="right">    0.293047</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">        1.07</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.319697</td>
    <td align="right">    0.001542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000175</td>
    <td align="right">    0.336277</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.877148</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.263144</td>
    <td align="right">    0.002005</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.263144</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.560460</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.168138</td>
    <td align="right">    0.000811</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000177</td>
    <td align="right">    0.340396</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.898743</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.269623</td>
    <td align="right">    0.002054</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.269623</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">        1.08</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.325383</td>
    <td align="right">    0.001569</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000264</td>
    <td align="right">    0.508918</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">    0.873512</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.262054</td>
    <td align="right">    0.001996</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000175</td>
    <td align="right">    0.336788</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.589837</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.176951</td>
    <td align="right">    0.000853</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.513180</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.923139</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.276942</td>
    <td align="right">    0.002110</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000176</td>
    <td align="right">    0.339651</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">     2431.68</td>
    <td align="right">    0.000036</td>
    <td align="right">       41.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    29178.24</td>
    <td align="right">    0.000436</td>
    <td align="right">      681.45</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    11558.62</td>
    <td align="right">    0.000173</td>
    <td align="right">      267.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">     8408.16</td>
    <td align="right">    0.000126</td>
    <td align="right">      185.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">    11588.35</td>
    <td align="right">    0.000173</td>
    <td align="right">      270.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">     8553.49</td>
    <td align="right">    0.000128</td>
    <td align="right">      188.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    11692.95</td>
    <td align="right">    0.000175</td>
    <td align="right">      272.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">     8268.69</td>
    <td align="right">    0.000123</td>
    <td align="right">      186.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">    11835.37</td>
    <td align="right">    0.000177</td>
    <td align="right">      275.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">     8402.85</td>
    <td align="right">    0.000126</td>
    <td align="right">      188.65</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">    17663.99</td>
    <td align="right">    0.000264</td>
    <td align="right">      411.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">    11687.62</td>
    <td align="right">    0.000175</td>
    <td align="right">      272.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    17811.36</td>
    <td align="right">    0.000266</td>
    <td align="right">      414.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    11786.62</td>
    <td align="right">    0.000176</td>
    <td align="right">      274.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    31663.46</td>
    <td align="right">    0.000473</td>
    <td align="right">      475.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    31256.20</td>
    <td align="right">    0.000467</td>
    <td align="right">      472.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    30463.15</td>
    <td align="right">    0.000455</td>
    <td align="right">      465.11</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000023</td>
    <td align="right">       30.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000056</td>
    <td align="right">       85.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000303</td>
    <td align="right">      617.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000119</td>
    <td align="right">      242.04</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000081</td>
    <td align="right">      164.35</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000120</td>
    <td align="right">      244.75</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000081</td>
    <td align="right">      166.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000121</td>
    <td align="right">      246.97</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000082</td>
    <td align="right">      166.85</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000123</td>
    <td align="right">      249.97</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000083</td>
    <td align="right">      168.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000183</td>
    <td align="right">      372.77</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000121</td>
    <td align="right">      246.63</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000184</td>
    <td align="right">      375.87</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000122</td>
    <td align="right">      248.72</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        5.52</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        5.52</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">    82619.83</td>
    <td align="right">    0.003280</td>
    <td align="right">        5.17</td>
    <td align="right">       24.19</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008720</td>
    <td align="right">    0.008720</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">    84956.29</td>
    <td align="right">    0.003373</td>
    <td align="right">        5.32</td>
    <td align="right">       24.20</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008714</td>
    <td align="right">    0.008714</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">    87982.53</td>
    <td align="right">    0.003493</td>
    <td align="right">        5.52</td>
    <td align="right">       24.19</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008707</td>
    <td align="right">    0.008707</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">        5.52</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.003280</td>
    <td align="right">    0.000145</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000473</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">    0.003373</td>
    <td align="right">    0.000141</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 8</td>
    <td align="right">    0.000467</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 16</td>
    <td align="right">    0.003493</td>
    <td align="right">    0.000136</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 15</td>
    <td align="right">    0.000455</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.010147</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.011708</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.005747</td>
    <td align="right">    0.689633</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.014472</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.010147</td>
    <td align="right">     2606.93</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">    0.011708</td>
    <td align="right">     2935.90</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000121</td>
    <td align="right">        6.60</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 68TONS 0.8KW/TON</td>
    <td align="right">    0.010147</td>
    <td align="right">   255554.39</td>
    <td align="right">   240256.47</td>
    <td align="right">    0.011708</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">    0.010147</td>
    <td align="right">   255554.39</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.011708</td>
    <td align="right">       12.55</td>
    <td align="right">    14571.59</td>
    <td align="right">        1.26</td>
    <td align="right">     1457.16</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.005747</td>
    <td align="right">     1527.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 1465KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   386265.39</td>
    <td align="right">   429384.12</td>
    <td align="right">    0.005747</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">   386265.39</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.005747</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">100.0GAL NATURALGAS WATER HEATER - 100KBTU/HR 0.81 THERM EFF</td>
    <td align="right">    0.000121</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:46</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
