<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope">Envelope</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Information</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Units</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>NECB 2011-MediumOffice-NECB HDD Method-CAN_BC_Abbotsford.711080_CWEC.epw created: 2017-07-10 18:29:07 +0000</td>
                                
                            
                        
                            
                                
                                    <td>building_name</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Net Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>1,850,234</td>
                                
                            
                        
                            
                                
                                    <td>kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>53,628</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>EUI (Based on Net Site Energy and Total Building Area)</td>
                                
                            
                        
                            
                                
                                    <td>34.50</td>
                                
                            
                        
                            
                                
                                    <td>kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>MediumOffice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Abbotsford BC CAN WYEC2-B-24288 WMO#=711080</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       49.03</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>      -122.4</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>190 (ft)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -8.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
                                
                            
                        
                            
                                
                                    <td>85.28</td>
                                
                            
                        
                            
                                
                                    <td>19.98</td>
                                
                            
                        
                            
                                
                                    <td>67.1</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>6.71</td>
                                
                            
                        
                            
                                
                                    <td>230.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ABBOTSFORD ANN CLG .4% CONDNS WB=>MDB</td>
                                
                            
                        
                            
                                
                                    <td>83.12</td>
                                
                            
                        
                            
                                
                                    <td>19.98</td>
                                
                            
                        
                            
                                
                                    <td>68.54</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>6.71</td>
                                
                            
                        
                            
                                
                                    <td>230.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.3</td>
                                
                            
                        
                            
                                
                                    <td>80.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>18.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>126.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>17.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>118.75</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1.8</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.8</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>182,445</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>106,279</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>548,653</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>472,003</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>219,458</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>54,831</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>4,208</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>262,365</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":182445.31748911046,"color":"#EF1C21"},{"label":"Cooling","value":106278.73370073226,"color":"#0071BD"},{"label":"Interior Lighting","value":548653.4182645668,"color":"#F7DF10"},{"label":"Interior Equipment","value":472003.4477448289,"color":"#4A4D4A"},{"label":"Fans","value":219457.57603734548,"color":"#FF79AD"},{"label":"Pumps","value":54831.2204101254,"color":"#632C94"},{"label":"Heat Rejection","value":4208.308014191129,"color":"#F75921"},{"label":"Water Systems","value":262365.25707392936,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>1,405,423</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>444,811</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":1405423.2260005868,"color":"#DDCC77"},{"label":"Natural Gas","value":444810.5745630398,"color":"#999933"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('Natural Gas', '#999933', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>31,147</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>160,794</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>138,331</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>64,317</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>16,069</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>1,233</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Cooling","value":31147.222222222226,"color":"#0071BD"},{"label":"Interior Lighting","value":160794.44444444444,"color":"#F7DF10"},{"label":"Interior Equipment","value":138330.55555555556,"color":"#4A4D4A"},{"label":"Fans","value":64316.666666666664,"color":"#FF79AD"},{"label":"Pumps","value":16069.444444444445,"color":"#632C94"},{"label":"Heat Rejection","value":1233.3333333333333,"color":"#F75921"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1,825</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>2,624</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [{"label":"Heating","value":1824.8052000000002,"color":"#EF1C21"},{"label":"Water Systems","value":2624.1588,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>59.38</td>
                                
                            
                        
                            
                                
                                    <td>14.23</td>
                                
                            
                        
                            
                                
                                    <td>363.77</td>
                                
                            
                        
                            
                                
                                    <td>914.55</td>
                                
                            
                        
                            
                                
                                    <td>2943.97</td>
                                
                            
                        
                            
                                
                                    <td>4684.5</td>
                                
                            
                        
                            
                                
                                    <td>7767.53</td>
                                
                            
                        
                            
                                
                                    <td>8739.03</td>
                                
                            
                        
                            
                                
                                    <td>4428.5</td>
                                
                            
                        
                            
                                
                                    <td>1189.26</td>
                                
                            
                        
                            
                                
                                    <td>35.48</td>
                                
                            
                        
                            
                                
                                    <td>6.17</td>
                                
                            
                        
                            
                                
                                    <td>31146.37</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>13613.22</td>
                                
                            
                        
                            
                                
                                    <td>12363.69</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>12495.22</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>13547.44</td>
                                
                            
                        
                            
                                
                                    <td>13087.08</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>13021.33</td>
                                
                            
                        
                            
                                
                                    <td>13613.22</td>
                                
                            
                        
                            
                                
                                    <td>13547.44</td>
                                
                            
                        
                            
                                
                                    <td>13087.08</td>
                                
                            
                        
                            
                                
                                    <td>160793.75</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>11725.47</td>
                                
                            
                        
                            
                                
                                    <td>10626.92</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>10985.64</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>11546.11</td>
                                
                            
                        
                            
                                
                                    <td>11445.22</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>11265.86</td>
                                
                            
                        
                            
                                
                                    <td>11725.47</td>
                                
                            
                        
                            
                                
                                    <td>11546.11</td>
                                
                            
                        
                            
                                
                                    <td>11445.22</td>
                                
                            
                        
                            
                                
                                    <td>138329.19</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>4272.28</td>
                                
                            
                        
                            
                                
                                    <td>3867.33</td>
                                
                            
                        
                            
                                
                                    <td>4805.61</td>
                                
                            
                        
                            
                                
                                    <td>4430.42</td>
                                
                            
                        
                            
                                
                                    <td>6243.67</td>
                                
                            
                        
                            
                                
                                    <td>6428.17</td>
                                
                            
                        
                            
                                
                                    <td>7002.78</td>
                                
                            
                        
                            
                                
                                    <td>8100.11</td>
                                
                            
                        
                            
                                
                                    <td>5886.94</td>
                                
                            
                        
                            
                                
                                    <td>4926.64</td>
                                
                            
                        
                            
                                
                                    <td>4300.72</td>
                                
                            
                        
                            
                                
                                    <td>4053.06</td>
                                
                            
                        
                            
                                
                                    <td>64317.72</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>598.98</td>
                                
                            
                        
                            
                                
                                    <td>483.19</td>
                                
                            
                        
                            
                                
                                    <td>750.11</td>
                                
                            
                        
                            
                                
                                    <td>1026.74</td>
                                
                            
                        
                            
                                
                                    <td>2010.41</td>
                                
                            
                        
                            
                                
                                    <td>2049.06</td>
                                
                            
                        
                            
                                
                                    <td>2236.05</td>
                                
                            
                        
                            
                                
                                    <td>2283.21</td>
                                
                            
                        
                            
                                
                                    <td>1945.48</td>
                                
                            
                        
                            
                                
                                    <td>1588.22</td>
                                
                            
                        
                            
                                
                                    <td>533.56</td>
                                
                            
                        
                            
                                
                                    <td>563.27</td>
                                
                            
                        
                            
                                
                                    <td>16068.29</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5.44</td>
                                
                            
                        
                            
                                
                                    <td>16.19</td>
                                
                            
                        
                            
                                
                                    <td>91.9</td>
                                
                            
                        
                            
                                
                                    <td>169.79</td>
                                
                            
                        
                            
                                
                                    <td>353.29</td>
                                
                            
                        
                            
                                
                                    <td>403.68</td>
                                
                            
                        
                            
                                
                                    <td>174.65</td>
                                
                            
                        
                            
                                
                                    <td>17.58</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1232.52</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>30269.33</td>
                                
                            
                        
                            
                                
                                    <td>27355.37</td>
                                
                            
                        
                            
                                
                                    <td>32069.99</td>
                                
                            
                        
                            
                                
                                    <td>29868.76</td>
                                
                            
                        
                            
                                
                                    <td>37435.0</td>
                                
                            
                        
                            
                                
                                    <td>38425.07</td>
                                
                            
                        
                            
                                
                                    <td>41891.96</td>
                                
                            
                        
                            
                                
                                    <td>45671.09</td>
                                
                            
                        
                            
                                
                                    <td>36722.77</td>
                                
                            
                        
                            
                                
                                    <td>33060.4</td>
                                
                            
                        
                            
                                
                                    <td>29963.31</td>
                                
                            
                        
                            
                                
                                    <td>29154.8</td>
                                
                            
                        
                            
                                
                                    <td>411887.85</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":59.38,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":14.233026605555557,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":363.77222222222224,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":914.5500000000001,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":2943.972222222222,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":4684.5,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":7767.527777777778,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":8739.027777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":4428.5,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":1189.263888888889,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":35.475833333333334,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":6.168625611111111,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":13613.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":12363.694444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":12495.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":13547.444444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":13087.083333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":13021.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":13613.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":13547.444444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":13087.083333333334,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":11725.472222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":10626.916666666666,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":10985.638888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":11546.111111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":11445.222222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":11265.861111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":11725.472222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":11546.111111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":11445.222222222223,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":4272.277777777778,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":3867.3333333333335,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":4805.611111111111,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":4430.416666666667,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":6243.666666666667,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":6428.166666666667,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":7002.777777777778,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":8100.111111111111,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":5886.944444444444,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":4926.638888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":4300.722222222222,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":4053.0555555555557,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":598.9805555555555,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":483.1916666666667,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":750.1111111111111,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":1026.7416666666666,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":2010.4055555555556,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":2049.063888888889,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":2236.052777777778,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":2283.211111111111,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":1945.4833333333333,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":1588.2194444444444,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":533.5555555555555,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":563.2722222222222,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":5.443825688888889,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":16.19246176111111,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":91.89805555555556,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":169.78694444444443,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":353.2916666666667,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":403.68333333333334,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":174.6472222222222,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":17.579961130555557,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Natural Gas Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>44.21</td>
                                
                            
                        
                            
                                
                                    <td>29.78</td>
                                
                            
                        
                            
                                
                                    <td>20.58</td>
                                
                            
                        
                            
                                
                                    <td>6.53</td>
                                
                            
                        
                            
                                
                                    <td>2.78</td>
                                
                            
                        
                            
                                
                                    <td>0.56</td>
                                
                            
                        
                            
                                
                                    <td>0.47</td>
                                
                            
                        
                            
                                
                                    <td>0.32</td>
                                
                            
                        
                            
                                
                                    <td>1.72</td>
                                
                            
                        
                            
                                
                                    <td>8.4</td>
                                
                            
                        
                            
                                
                                    <td>28.23</td>
                                
                            
                        
                            
                                
                                    <td>38.88</td>
                                
                            
                        
                            
                                
                                    <td>182.45</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>23.53</td>
                                
                            
                        
                            
                                
                                    <td>21.52</td>
                                
                            
                        
                            
                                
                                    <td>24.29</td>
                                
                            
                        
                            
                                
                                    <td>21.17</td>
                                
                            
                        
                            
                                
                                    <td>22.97</td>
                                
                            
                        
                            
                                
                                    <td>21.31</td>
                                
                            
                        
                            
                                
                                    <td>20.19</td>
                                
                            
                        
                            
                                
                                    <td>21.46</td>
                                
                            
                        
                            
                                
                                    <td>20.07</td>
                                
                            
                        
                            
                                
                                    <td>21.52</td>
                                
                            
                        
                            
                                
                                    <td>22.11</td>
                                
                            
                        
                            
                                
                                    <td>22.22</td>
                                
                            
                        
                            
                                
                                    <td>262.37</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>67.73</td>
                                
                            
                        
                            
                                
                                    <td>51.31</td>
                                
                            
                        
                            
                                
                                    <td>44.87</td>
                                
                            
                        
                            
                                
                                    <td>27.7</td>
                                
                            
                        
                            
                                
                                    <td>25.75</td>
                                
                            
                        
                            
                                
                                    <td>21.87</td>
                                
                            
                        
                            
                                
                                    <td>20.66</td>
                                
                            
                        
                            
                                
                                    <td>21.78</td>
                                
                            
                        
                            
                                
                                    <td>21.79</td>
                                
                            
                        
                            
                                
                                    <td>29.91</td>
                                
                            
                        
                            
                                
                                    <td>50.34</td>
                                
                            
                        
                            
                                
                                    <td>61.1</td>
                                
                            
                        
                            
                                
                                    <td>444.81</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":44.20590614627702,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":29.78079304709255,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":20.576351428305866,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":6.527512247714581,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":2.7817105537227422,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.5627303981354602,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.46783020896408933,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.3167870204880794,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":1.7196246013844514,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":8.39502475438152,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":28.228742512579494,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":38.88258607174931,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":23.527948722673568,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":21.5248320206034,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":24.289993687405474,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":21.171201453014504,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":22.96921053024887,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":21.30692886464337,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":20.18736728212928,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":21.46322390778304,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":20.07495617166012,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":21.51895555445746,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":22.11418470601422,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":22.219013279520876,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.6844</td>
                                
                            
                        
                            
                                
                                    <td>2.5814</td>
                                
                            
                        
                            
                                
                                    <td>23.3278</td>
                                
                            
                        
                            
                                
                                    <td>25.4386</td>
                                
                            
                        
                            
                                
                                    <td>46.2226</td>
                                
                            
                        
                            
                                
                                    <td>50.6756</td>
                                
                            
                        
                            
                                
                                    <td>58.4679</td>
                                
                            
                        
                            
                                
                                    <td>58.4679</td>
                                
                            
                        
                            
                                
                                    <td>58.4679</td>
                                
                            
                        
                            
                                
                                    <td>25.0475</td>
                                
                            
                        
                            
                                
                                    <td>3.8896</td>
                                
                            
                        
                            
                                
                                    <td>1.2499</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>15.5176</td>
                                
                            
                        
                            
                                
                                    <td>15.5176</td>
                                
                            
                        
                            
                                
                                    <td>23.604</td>
                                
                            
                        
                            
                                
                                    <td>25.6363</td>
                                
                            
                        
                            
                                
                                    <td>34.3206</td>
                                
                            
                        
                            
                                
                                    <td>35.5049</td>
                                
                            
                        
                            
                                
                                    <td>35.5315</td>
                                
                            
                        
                            
                                
                                    <td>39.7987</td>
                                
                            
                        
                            
                                
                                    <td>36.0333</td>
                                
                            
                        
                            
                                
                                    <td>31.0541</td>
                                
                            
                        
                            
                                
                                    <td>15.5176</td>
                                
                            
                        
                            
                                
                                    <td>15.5176</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>7.3553</td>
                                
                            
                        
                            
                                
                                    <td>7.3553</td>
                                
                            
                        
                            
                                
                                    <td>6.2435</td>
                                
                            
                        
                            
                                
                                    <td>6.2435</td>
                                
                            
                        
                            
                                
                                    <td>6.2435</td>
                                
                            
                        
                            
                                
                                    <td>6.2435</td>
                                
                            
                        
                            
                                
                                    <td>6.2435</td>
                                
                            
                        
                            
                                
                                    <td>6.2435</td>
                                
                            
                        
                            
                                
                                    <td>6.2435</td>
                                
                            
                        
                            
                                
                                    <td>6.2435</td>
                                
                            
                        
                            
                                
                                    <td>7.3553</td>
                                
                            
                        
                            
                                
                                    <td>7.3553</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.9481</td>
                                
                            
                        
                            
                                
                                    <td>1.0303</td>
                                
                            
                        
                            
                                
                                    <td>2.3051</td>
                                
                            
                        
                            
                                
                                    <td>2.5145</td>
                                
                            
                        
                            
                                
                                    <td>3.7143</td>
                                
                            
                        
                            
                                
                                    <td>3.3488</td>
                                
                            
                        
                            
                                
                                    <td>3.304</td>
                                
                            
                        
                            
                                
                                    <td>0.9657</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>111.51</td>
                                
                            
                        
                            
                                
                                    <td>108.41</td>
                                
                            
                        
                            
                                
                                    <td>137.08</td>
                                
                            
                        
                            
                                
                                    <td>141.3</td>
                                
                            
                        
                            
                                
                                    <td>172.04</td>
                                
                            
                        
                            
                                
                                    <td>177.89</td>
                                
                            
                        
                            
                                
                                    <td>186.91</td>
                                
                            
                        
                            
                                
                                    <td>190.81</td>
                                
                            
                        
                            
                                
                                    <td>187.0</td>
                                
                            
                        
                            
                                
                                    <td>146.26</td>
                                
                            
                        
                            
                                
                                    <td>109.72</td>
                                
                            
                        
                            
                                
                                    <td>107.08</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":5.684430000000001,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":2.58135,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":23.327810000000003,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":25.43861,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":46.22258,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":50.67557,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":58.46788,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":58.46788,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":58.46788,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":25.04751,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":3.88962,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":1.24988,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":49.32323,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":15.51762,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":15.51762,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":23.60395,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":25.63626,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":34.320570000000004,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":35.50486,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":35.53154,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":39.798660000000005,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":36.033260000000006,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":31.054090000000002,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":15.51762,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":15.51762,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":7.35528,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":7.35528,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":6.24353,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":6.24353,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":6.24353,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":6.24353,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":6.24353,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":6.24353,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":6.24353,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":6.24353,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":7.35528,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":7.35528,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":0.94813,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":1.03029,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":2.3050900000000003,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":2.5145100000000005,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":3.71427,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":3.3488200000000004,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":3.3040300000000005,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":0.96569,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    Natural Gas Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>604.6864</td>
                                
                            
                        
                            
                                
                                    <td>485.4035</td>
                                
                            
                        
                            
                                
                                    <td>409.1761</td>
                                
                            
                        
                            
                                
                                    <td>197.9839</td>
                                
                            
                        
                            
                                
                                    <td>145.193</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1.9332</td>
                                
                            
                        
                            
                                
                                    <td>0.7781</td>
                                
                            
                        
                            
                                
                                    <td>17.1666</td>
                                
                            
                        
                            
                                
                                    <td>229.2834</td>
                                
                            
                        
                            
                                
                                    <td>457.3766</td>
                                
                            
                        
                            
                                
                                    <td>477.5945</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>6.2233</td>
                                
                            
                        
                            
                                
                                    <td>5.5264</td>
                                
                            
                        
                            
                                
                                    <td>15.9178</td>
                                
                            
                        
                            
                                
                                    <td>50.2022</td>
                                
                            
                        
                            
                                
                                    <td>17.8093</td>
                                
                            
                        
                            
                                
                                    <td>102.2435</td>
                                
                            
                        
                            
                                
                                    <td>94.5743</td>
                                
                            
                        
                            
                                
                                    <td>91.0087</td>
                                
                            
                        
                            
                                
                                    <td>93.9081</td>
                                
                            
                        
                            
                                
                                    <td>16.4217</td>
                                
                            
                        
                            
                                
                                    <td>16.3524</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>610.91</td>
                                
                            
                        
                            
                                
                                    <td>490.93</td>
                                
                            
                        
                            
                                
                                    <td>425.09</td>
                                
                            
                        
                            
                                
                                    <td>248.19</td>
                                
                            
                        
                            
                                
                                    <td>163.0</td>
                                
                            
                        
                            
                                
                                    <td>102.24</td>
                                
                            
                        
                            
                                
                                    <td>96.51</td>
                                
                            
                        
                            
                                
                                    <td>91.79</td>
                                
                            
                        
                            
                                
                                    <td>111.07</td>
                                
                            
                        
                            
                                
                                    <td>245.71</td>
                                
                            
                        
                            
                                
                                    <td>473.73</td>
                                
                            
                        
                            
                                
                                    <td>477.66</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":604.6863646277321,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":485.4034890458575,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":409.17610847611394,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":197.98388822855418,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":145.1930071944479,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":1.9331829636649667,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.778104778018496,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":17.166621041932,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":229.28342930782046,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":457.3766353711732,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":477.5944958256972,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":6.223302760413059,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":5.526372831846676,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":15.91784544703984,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":50.20222566271745,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":17.80929791853165,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":102.24345918002552,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":94.57426140257452,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":91.00867576020481,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":93.90814311295527,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":16.421682280587515,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":16.35238168401868,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":0.06824283266255884,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope">Envelope</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized opaque construction {0f35eebb-1460-4bdb-b1df-b2d9315bea49} to conductance of 0.227</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>25.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized opaque construction {80169c68-bb96-4fc8-8723-a667bb35c5f0} to conductance of 0.315</td>
                                
                            
                        
                            
                                
                                    <td>14,260</td>
                                
                            
                        
                            
                                
                                    <td>24</td>
                                
                            
                        
                            
                                
                                    <td>18.03</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-Factor (Btu/ft^2*h*R)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized Fenestration: cond=0.240 tvis=0.220 tsol=0.232</td>
                                
                            
                        
                            
                                
                                    <td>7,027</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>0.4227</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    WWR & Skylight Ratio
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function - undefined -</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>Space Function</td>
                                
                            
                        
                            
                                
                                    <td>- undefined -</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan</td>
                                
                            
                        
                            
                                
                                    <td>53,628</td>
                                
                            
                        
                            
                                
                                    <td>Space Function</td>
                                
                            
                        
                            
                                
                                    <td>Office - open plan</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                          var data = [{"label":"Space Function - undefined -","value":0.0,"color":"rgb(255,255,255)"},{"label":"Space Function Office - open plan","value":53627.80265748033,"color":"rgb(255,255,255)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Space Function - undefined -', 'rgb(255,255,255)', 'white', 1);
                        
                        
                        myChart.assignColor('Space Function Office - open plan', 'rgb(255,255,255)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Space Function - undefined -<br>(3 spaces and 3 thermal zones)
                    
                
              </button>
              <div class="in" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Space Function Office - open plan<br>(15 spaces and 15 thermal zones)
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0046</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.6968</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0219</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.0850</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Interior Lighting Summary
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          
              <h5><i>No Data to Show for Exterior Lighting</i></h5>
          

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    Water Use Equipment
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Instance</th>
                        
                    
                        
                            <th>Plant Loop</th>
                        
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Space</th>
                        
                    
                        
                            <th>Peak Flow Rate (gal/min)</th>
                        
                    
                        
                            <th>Flow Rate Schedule</th>
                        
                    
                        
                            <th>Target Temp Range (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_bottom Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_bottom Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_bottom</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_mid Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_mid Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_mid</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_top Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_top Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_top</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_22 aria-expanded="false" aria-controls=table_22>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_22>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>37.1</td>
                                
                            
                        
                            
                                
                                    <td>39.0</td>
                                
                            
                        
                            
                                
                                    <td>41.8</td>
                                
                            
                        
                            
                                
                                    <td>47.2</td>
                                
                            
                        
                            
                                
                                    <td>54.1</td>
                                
                            
                        
                            
                                
                                    <td>57.8</td>
                                
                            
                        
                            
                                
                                    <td>62.3</td>
                                
                            
                        
                            
                                
                                    <td>62.8</td>
                                
                            
                        
                            
                                
                                    <td>56.3</td>
                                
                            
                        
                            
                                
                                    <td>50.3</td>
                                
                            
                        
                            
                                
                                    <td>41.5</td>
                                
                            
                        
                            
                                
                                    <td>38.3</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>1.24</td>
                                
                            
                        
                            
                                
                                    <td>3.12</td>
                                
                            
                        
                            
                                
                                    <td>10.05</td>
                                
                            
                        
                            
                                
                                    <td>15.98</td>
                                
                            
                        
                            
                                
                                    <td>26.5</td>
                                
                            
                        
                            
                                
                                    <td>29.82</td>
                                
                            
                        
                            
                                
                                    <td>15.11</td>
                                
                            
                        
                            
                                
                                    <td>4.06</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>0.02</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>44.21</td>
                                
                            
                        
                            
                                
                                    <td>29.78</td>
                                
                            
                        
                            
                                
                                    <td>20.58</td>
                                
                            
                        
                            
                                
                                    <td>6.53</td>
                                
                            
                        
                            
                                
                                    <td>2.78</td>
                                
                            
                        
                            
                                
                                    <td>0.56</td>
                                
                            
                        
                            
                                
                                    <td>0.47</td>
                                
                            
                        
                            
                                
                                    <td>0.32</td>
                                
                            
                        
                            
                                
                                    <td>1.72</td>
                                
                            
                        
                            
                                
                                    <td>8.4</td>
                                
                            
                        
                            
                                
                                    <td>28.23</td>
                                
                            
                        
                            
                                
                                    <td>38.88</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_10">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_10", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":37.10937499999997,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":38.970412946428524,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":41.779485887096705,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":47.15693749999995,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":54.06001008064502,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":57.84634374999996,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":62.323316532257984,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":62.77761088709676,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":56.34684374999993,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":50.30492943548387,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":41.45040624999995,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":38.323467741935396,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":0.20261297017513719,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":0.04856510264623378,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":1.241242344419914,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":3.1205741305771593,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":10.045250186216629,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":15.984177480387844,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":26.50390491703332,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":29.818800513617116,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":15.110669222307092,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":4.05793682805342,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":0.12104856788657468,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":0.021048224266851517,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":44.20590614627702,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":29.78079304709255,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":20.576351428305866,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":6.527512247714581,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":2.7817105537227422,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":0.5627303981354602,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":0.46783020896408933,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":0.3167870204880794,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":1.7196246013844514,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":8.39502475438152,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":28.228742512579494,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":38.88258607174931,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
