                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_23>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>83-88 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">59</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">401</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1246</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4437</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1003</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1581</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">425</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1368</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3940</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">693</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1945</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">284</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">44</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">37</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">278</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">702</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1527</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1096</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2779</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">548</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1488</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">291</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">334</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1250</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1586</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">981</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1359</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3026</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">149</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">53</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">201</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">890</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1662</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">763</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">783</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1131</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2961</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">316</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">173</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">574</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">794</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1891</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1343</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2235</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">702</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">727</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">179</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">142</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">67</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">67</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">382</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">837</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">689</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2779</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1253</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1370</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">578</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">560</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">192</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">120</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">418</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">861</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">743</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1924</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1147</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2384</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">682</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">564</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">37</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">346</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">847</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">755</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2817</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1247</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1238</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">481</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">700</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">190</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">139</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">118</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">382</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">787</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1741</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1116</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2390</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">744</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1112</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">274</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">96</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">205</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">640</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">805</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2336</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1164</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1684</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">596</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">950</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">252</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">128</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">203</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">691</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">831</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1828</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">916</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2486</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">647</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1049</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">187</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">633</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">841</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2411</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1217</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1529</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">514</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">990</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">306</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">132</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">747</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">618</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">480</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1859</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1069</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2069</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">648</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">944</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">241</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">85</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1047</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">610</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">411</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2411</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1114</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1482</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">517</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">792</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">246</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">130</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1120</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">568</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">440</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2020</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">955</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2091</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">565</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">884</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">116</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1042</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">603</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">450</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2532</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1146</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1301</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">419</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">860</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">287</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">120</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">328</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2292</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">699</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">522</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">675</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">727</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">802</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">882</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1406</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">409</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_24>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>75-80 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">264</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">601</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1572</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2440</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2184</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">978</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">404</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">179</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">44.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">341</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">847</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1821</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2337</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2045</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">805</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">285</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">142</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">43.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">218</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">656</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1532</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2182</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2138</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">954</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">463</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">268</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">171</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">84</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">45.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4068</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1829</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1671</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1040</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">152</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3926</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1864</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1912</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">924</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1137</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1254</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1937</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2149</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1746</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">475</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1114</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1410</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1873</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2047</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1680</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">566</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">61</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">392</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">683</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1640</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2365</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2565</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">920</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">173</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1131</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1501</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1858</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2104</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1499</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">607</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">56</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1221</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1533</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2230</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2258</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1309</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">198</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1217</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1694</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2124</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2153</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1276</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">281</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">15</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">590</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1103</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2140</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2463</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2089</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">333</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">40.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1219</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1770</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2184</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2075</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1194</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">305</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">37.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1062</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1405</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2127</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2164</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1601</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">349</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1114</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1522</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2013</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2132</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1488</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">432</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">53</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">563</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">968</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2038</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2356</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2122</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">587</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">41.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1139</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1577</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2044</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2071</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1395</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">481</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">48</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2256</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1887</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2125</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1318</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">835</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">278</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Overview">Zone Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Zone Summary
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Conditioned (Y/N)</th>
                        
                    
                        
                            <th>Part of Total Floor Area (Y/N)</th>
                        
                    
                        
                            <th>Volume (ft^3)</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Above Ground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Underground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Window Glass Area (ft^2)</th>
                        
                    
                        
                            <th>Lighting (W/ft^2)</th>
                        
                    
                        
                            <th>People (ft^2/person)</th>
                        
                    
                        
                            <th>Plug and Process (W/ft^2)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.67</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.45</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.67</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.45</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.67</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.45</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.67</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.45</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.67</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.45</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.67</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.45</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>482650.14</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>14737.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>7027.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Conditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>482650.14</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>14737.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>7027.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Unconditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>214511.17</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>6549.95</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Not Part of Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>214511.17</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>6549.95</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Zone Sensible Heating and Cooling Sizing
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Heating/Cooling</th>
                        
                    
                        
                            <th>Calculated Design Load</th>
                        
                    
                        
                            <th>Design Load With Sizing Factor</th>
                        
                    
                        
                            <th>Calculated Design Air Flow (ft^3/min)</th>
                        
                    
                        
                            <th>Design Air Flow  With Sizing Factor (ft^3/min)</th>
                        
                    
                        
                            <th>Date/Time Of Peak</th>
                        
                    
                        
                            <th>Outdoor Temperature at Peak Load (F)</th>
                        
                    
                        
                            <th>Outdoor Humidity Ratio at Peak Load (lbWater/lbAir)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.35 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5.88 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2968.55</td>
                                
                            
                        
                            
                                
                                    <td>3267.31</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>82.49</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1.62 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>2.1 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>38.14</td>
                                
                            
                        
                            
                                
                                    <td>900.52</td>
                                
                            
                        
                            
                                
                                    <td>12/21 07:15:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>6.41 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>7.05 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3555.48</td>
                                
                            
                        
                            
                                
                                    <td>3911.45</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>82.49</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>5.67 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>7.37 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>133.49</td>
                                
                            
                        
                            
                                
                                    <td>900.52</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>7.18 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>7.89 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3983.49</td>
                                
                            
                        
                            
                                
                                    <td>4381.84</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>82.49</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>47.03 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>61.14 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1114.53</td>
                                
                            
                        
                            
                                
                                    <td>1447.2</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.37 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.71 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1870.97</td>
                                
                            
                        
                            
                                
                                    <td>2059.55</td>
                                
                            
                        
                            
                                
                                    <td>7/21 12:45:00</td>
                                
                            
                        
                            
                                
                                    <td>83.88</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>15.33 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>19.93 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>366.57</td>
                                
                            
                        
                            
                                
                                    <td>474.63</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.41 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.75 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1894.28</td>
                                
                            
                        
                            
                                
                                    <td>2082.86</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>74.3</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>10.47 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>13.62 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>250.03</td>
                                
                            
                        
                            
                                
                                    <td>324.19</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.77 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1.95 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>981.04</td>
                                
                            
                        
                            
                                
                                    <td>1080.63</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:30:00</td>
                                
                            
                        
                            
                                
                                    <td>84.69</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>15.33 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>19.93 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>366.57</td>
                                
                            
                        
                            
                                
                                    <td>474.63</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.66 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.03 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2032.01</td>
                                
                            
                        
                            
                                
                                    <td>2235.42</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:15:00</td>
                                
                            
                        
                            
                                
                                    <td>81.99</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>10.29 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>13.38 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>245.79</td>
                                
                            
                        
                            
                                
                                    <td>319.95</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.23 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.56 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1794.69</td>
                                
                            
                        
                            
                                
                                    <td>1974.8</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:00:00</td>
                                
                            
                        
                            
                                
                                    <td>84.29</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>16.44 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>21.38 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>391.99</td>
                                
                            
                        
                            
                                
                                    <td>510.65</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.14 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.45 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1739.6</td>
                                
                            
                        
                            
                                
                                    <td>1913.35</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>74.3</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>11.15 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>14.49 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>266.98</td>
                                
                            
                        
                            
                                
                                    <td>345.38</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.98 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.18 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1101.82</td>
                                
                            
                        
                            
                                
                                    <td>1212.0</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:30:00</td>
                                
                            
                        
                            
                                
                                    <td>84.69</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>16.44 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>21.38 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>391.99</td>
                                
                            
                        
                            
                                
                                    <td>510.65</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.36 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.69 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1862.5</td>
                                
                            
                        
                            
                                
                                    <td>2048.96</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:15:00</td>
                                
                            
                        
                            
                                
                                    <td>81.99</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>10.96 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>14.25 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>262.74</td>
                                
                            
                        
                            
                                
                                    <td>341.14</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.36 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.69 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1862.5</td>
                                
                            
                        
                            
                                
                                    <td>2048.96</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:15:00</td>
                                
                            
                        
                            
                                
                                    <td>84.52</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>27.7 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>36.01 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>665.33</td>
                                
                            
                        
                            
                                
                                    <td>864.5</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.16 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.47 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1752.31</td>
                                
                            
                        
                            
                                
                                    <td>1926.06</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>74.3</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>18.32 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>23.81 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>438.61</td>
                                
                            
                        
                            
                                
                                    <td>572.1</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.16 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.37 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1197.17</td>
                                
                            
                        
                            
                                
                                    <td>1315.82</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:45:00</td>
                                
                            
                        
                            
                                
                                    <td>84.38</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>27.7 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>36.01 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>665.33</td>
                                
                            
                        
                            
                                
                                    <td>864.5</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.49 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.84 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1938.78</td>
                                
                            
                        
                            
                                
                                    <td>2131.59</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:15:00</td>
                                
                            
                        
                            
                                
                                    <td>81.99</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>18.12 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>23.56 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>434.37</td>
                                
                            
                        
                            
                                
                                    <td>565.74</td>
                                
                            
                        
                            
                                
                                    <td>12/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>16.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Equipment_Detail">Zone Equipment Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_28 aria-expanded="false" aria-controls=table_28>
                
                
                    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_28>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_29 aria-expanded="false" aria-controls=table_29>
                
                
                    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_29>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_30 aria-expanded="false" aria-controls=table_30>
                
                
                    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_30>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_31 aria-expanded="false" aria-controls=table_31>
                
                
                    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_31>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_32 aria-expanded="false" aria-controls=table_32>
                
                
                    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_32>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_33 aria-expanded="false" aria-controls=table_33>
                
                
                    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_33>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_34 aria-expanded="false" aria-controls=table_34>
                
                
                    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_34>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_35 aria-expanded="false" aria-controls=table_35>
                
                
                    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_35>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_36 aria-expanded="false" aria-controls=table_36>
                
                
                    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_36>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_37 aria-expanded="false" aria-controls=table_37>
                
                
                    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_37>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_38 aria-expanded="false" aria-controls=table_38>
                
                
                    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_38>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_39 aria-expanded="false" aria-controls=table_39>
                
                
                    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_39>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_40 aria-expanded="false" aria-controls=table_40>
                
                
                    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_40>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_41 aria-expanded="false" aria-controls=table_41>
                
                
                    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_41>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Air_Loops_Detail">Air Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_42 aria-expanded="false" aria-controls=table_42>
                
                
                    VAV with Reheat
                    
                
              </button>
              <div class="in" id=table_42>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_43 aria-expanded="false" aria-controls=table_43>
                
                
                    VAV with Reheat 1
                    
                
              </button>
              <div class="in" id=table_43>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat 1 Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_44 aria-expanded="false" aria-controls=table_44>
                
                
                    VAV with Reheat 2
                    
                
              </button>
              <div class="in" id=table_44>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat 2 Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plant_Loops_Detail">Plant Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_45 aria-expanded="false" aria-controls=table_45>
                
                
                    Chilled Water Loop
                    
                
              </button>
              <div class="in" id=table_45>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Pump:ConstantSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Rated Power Consumption</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>W</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR</td>
                                
                            
                        
                            
                                
                                    <td>925,836.32</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Reference COP</td>
                                
                            
                        
                            
                                
                                    <td>4.54</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR (cont)</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Chiller Source</td>
                                
                            
                        
                            
                                
                                    <td>Condenser Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>44.6 to 44.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Reference COP</td>
                                
                            
                        
                            
                                
                                    <td>4.50</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR (cont)</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
