                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_23>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>83-88 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">212</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">208</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">195</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">334</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">582</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1136</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3958</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">804</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1688</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">87</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">83</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">113</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">351</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">813</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1329</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3303</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">638</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1943</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">218</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">48</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">43</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">314</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">449</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">718</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1549</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">810</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2597</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">461</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1674</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">188</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">137</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">332</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">754</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1345</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">895</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">956</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1081</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3147</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">113</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">323</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">604</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1354</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">806</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">722</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">725</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">868</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3130</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">228</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">712</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">554</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">617</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2035</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1268</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1942</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">618</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">610</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">225</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">179</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1018</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">592</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">602</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2773</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1123</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1216</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">555</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">541</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">232</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">108</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">17</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1039</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">587</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">617</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1990</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">955</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2315</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">666</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">557</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">34</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">1000</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">610</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">624</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2878</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1139</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1092</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">552</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">565</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">185</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">115</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">590</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">562</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">523</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1806</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1062</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2106</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">583</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1073</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">316</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">139</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">863</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">555</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">529</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2409</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1067</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1416</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">573</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">910</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">325</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">113</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">881</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">556</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">517</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1887</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">857</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2195</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">692</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1070</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">105</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">850</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">568</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">535</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2480</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1135</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1265</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">540</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1023</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">246</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">118</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1246</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">461</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">372</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1948</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">998</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1883</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">558</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">898</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">276</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">120</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1463</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">475</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">336</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2499</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">970</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1321</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">512</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">788</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">307</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">89</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1508</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">451</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">360</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2120</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">713</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2004</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">629</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">865</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">110</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1474</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">452</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">359</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2596</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1049</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1133</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">519</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">841</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">228</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">171</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">827</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2113</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">474</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">547</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">526</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">627</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">805</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1018</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1424</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">223</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_24>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>75-80 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1748</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1841</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1820</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1624</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">972</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">314</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">200</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">115</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">37.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2029</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1930</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1956</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1470</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">769</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">232</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">163</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">53</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1394</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1762</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1958</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1766</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">985</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">303</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">182</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">153</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">122</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">20</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">7093</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1284</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">383</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">7228</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1164</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">368</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3852</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1697</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1369</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1198</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">564</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">54</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3859</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1596</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1408</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1144</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">590</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">133</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2271</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1891</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1793</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1595</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1033</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">145</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3809</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1663</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1377</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1188</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">565</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">128</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">20</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4239</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1860</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1294</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1048</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">303</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4219</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1825</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1283</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1026</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">361</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">46</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2960</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2161</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1712</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1379</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">534</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4229</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1836</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1303</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">977</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">366</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3918</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1910</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1493</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1091</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">327</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3954</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1841</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1505</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1012</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">389</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">59</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2763</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2129</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1786</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1441</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">620</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3940</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1892</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1476</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">993</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">394</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">65</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">6251</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1263</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">916</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">291</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Overview">Zone Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Zone Summary
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Conditioned (Y/N)</th>
                        
                    
                        
                            <th>Part of Total Floor Area (Y/N)</th>
                        
                    
                        
                            <th>Volume (ft^3)</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Above Ground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Underground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Window Glass Area (ft^2)</th>
                        
                    
                        
                            <th>Lighting (W/ft^2)</th>
                        
                    
                        
                            <th>People (ft^2/person)</th>
                        
                    
                        
                            <th>Plug and Process (W/ft^2)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>689.97</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>459.94</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>689.97</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>459.94</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>689.97</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>459.94</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>689.97</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>459.94</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>689.97</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>459.94</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>689.97</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>459.94</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>482650.14</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>14737.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>6899.24</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Conditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>482650.14</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>14737.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>6899.24</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Unconditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>214511.17</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>6549.95</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Not Part of Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>214511.17</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>6549.95</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Zone Sensible Heating and Cooling Sizing
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Heating/Cooling</th>
                        
                    
                        
                            <th>Calculated Design Load</th>
                        
                    
                        
                            <th>Design Load With Sizing Factor</th>
                        
                    
                        
                            <th>Calculated Design Air Flow (ft^3/min)</th>
                        
                    
                        
                            <th>Design Air Flow  With Sizing Factor (ft^3/min)</th>
                        
                    
                        
                            <th>Date/Time Of Peak</th>
                        
                    
                        
                            <th>Outdoor Temperature at Peak Load (F)</th>
                        
                    
                        
                            <th>Outdoor Humidity Ratio at Peak Load (lbWater/lbAir)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.36 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5.9 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3207.98</td>
                                
                            
                        
                            
                                
                                    <td>3530.05</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>78.76</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>4.15 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>5.4 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>103.83</td>
                                
                            
                        
                            
                                
                                    <td>900.52</td>
                                
                            
                        
                            
                                
                                    <td>1/21 07:15:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>6.39 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>7.03 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3824.58</td>
                                
                            
                        
                            
                                
                                    <td>4208.1</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>78.76</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>9.39 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>12.21 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>235.2</td>
                                
                            
                        
                            
                                
                                    <td>900.52</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>6.86 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>7.55 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4106.39</td>
                                
                            
                        
                            
                                
                                    <td>4517.45</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>78.76</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>48.4 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>62.92 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1239.54</td>
                                
                            
                        
                            
                                
                                    <td>1610.35</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.95 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.35 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2366.79</td>
                                
                            
                        
                            
                                
                                    <td>2604.1</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:00:00</td>
                                
                            
                        
                            
                                
                                    <td>80.76</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>21.15 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>27.49 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>546.67</td>
                                
                            
                        
                            
                                
                                    <td>709.82</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.42 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.77 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2048.96</td>
                                
                            
                        
                            
                                
                                    <td>2254.49</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.67</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>14.51 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>18.86 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>375.04</td>
                                
                            
                        
                            
                                
                                    <td>487.34</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.7 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1.87 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1014.94</td>
                                
                            
                        
                            
                                
                                    <td>1116.65</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:45:00</td>
                                
                            
                        
                            
                                
                                    <td>80.87</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>21.37 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>27.78 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>553.03</td>
                                
                            
                        
                            
                                
                                    <td>718.3</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.67 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.03 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2195.16</td>
                                
                            
                        
                            
                                
                                    <td>2413.4</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:15:00</td>
                                
                            
                        
                            
                                
                                    <td>78.21</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>14.51 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>18.86 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>375.04</td>
                                
                            
                        
                            
                                
                                    <td>487.34</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.7 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.07 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2216.35</td>
                                
                            
                        
                            
                                
                                    <td>2438.83</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:00:00</td>
                                
                            
                        
                            
                                
                                    <td>80.76</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>21.32 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>27.72 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>550.91</td>
                                
                            
                        
                            
                                
                                    <td>716.18</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.13 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.45 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1875.21</td>
                                
                            
                        
                            
                                
                                    <td>2061.67</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.67</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>14.58 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>18.95 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>377.16</td>
                                
                            
                        
                            
                                
                                    <td>489.46</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.91 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.1 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1144.2</td>
                                
                            
                        
                            
                                
                                    <td>1258.61</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:45:00</td>
                                
                            
                        
                            
                                
                                    <td>80.87</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>21.57 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>28.04 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>557.27</td>
                                
                            
                        
                            
                                
                                    <td>724.66</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.34 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.68 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2000.22</td>
                                
                            
                        
                            
                                
                                    <td>2201.52</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:15:00</td>
                                
                            
                        
                            
                                
                                    <td>78.21</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>14.58 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>18.95 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>377.16</td>
                                
                            
                        
                            
                                
                                    <td>489.46</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.77 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.14 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2254.49</td>
                                
                            
                        
                            
                                
                                    <td>2481.21</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:15:00</td>
                                
                            
                        
                            
                                
                                    <td>81.03</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>31.16 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>40.51 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>807.29</td>
                                
                            
                        
                            
                                
                                    <td>1048.85</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.12 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.44 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1870.97</td>
                                
                            
                        
                            
                                
                                    <td>2057.43</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.67</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>20.82 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>27.07 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>540.31</td>
                                
                            
                        
                            
                                
                                    <td>701.35</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.01 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.21 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1203.52</td>
                                
                            
                        
                            
                                
                                    <td>1324.3</td>
                                
                            
                        
                            
                                
                                    <td>7/21 16:00:00</td>
                                
                            
                        
                            
                                
                                    <td>80.53</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>31.42 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>40.85 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>813.65</td>
                                
                            
                        
                            
                                
                                    <td>1059.44</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.43 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.77 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2051.08</td>
                                
                            
                        
                            
                                
                                    <td>2256.61</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:30:00</td>
                                
                            
                        
                            
                                
                                    <td>77.65</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>20.82 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>27.07 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>540.31</td>
                                
                            
                        
                            
                                
                                    <td>701.35</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-23.8</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Equipment_Detail">Zone Equipment Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_28 aria-expanded="false" aria-controls=table_28>
                
                
                    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_28>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_29 aria-expanded="false" aria-controls=table_29>
                
                
                    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_29>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_30 aria-expanded="false" aria-controls=table_30>
                
                
                    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_30>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_31 aria-expanded="false" aria-controls=table_31>
                
                
                    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_31>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_32 aria-expanded="false" aria-controls=table_32>
                
                
                    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_32>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_33 aria-expanded="false" aria-controls=table_33>
                
                
                    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_33>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_34 aria-expanded="false" aria-controls=table_34>
                
                
                    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_34>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_35 aria-expanded="false" aria-controls=table_35>
                
                
                    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_35>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_36 aria-expanded="false" aria-controls=table_36>
                
                
                    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_36>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_37 aria-expanded="false" aria-controls=table_37>
                
                
                    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_37>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_38 aria-expanded="false" aria-controls=table_38>
                
                
                    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_38>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_39 aria-expanded="false" aria-controls=table_39>
                
                
                    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_39>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_40 aria-expanded="false" aria-controls=table_40>
                
                
                    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_40>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_41 aria-expanded="false" aria-controls=table_41>
                
                
                    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_41>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Air_Loops_Detail">Air Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_42 aria-expanded="false" aria-controls=table_42>
                
                
                    VAV with Reheat
                    
                
              </button>
              <div class="in" id=table_42>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_43 aria-expanded="false" aria-controls=table_43>
                
                
                    VAV with Reheat 1
                    
                
              </button>
              <div class="in" id=table_43>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat 1 Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_44 aria-expanded="false" aria-controls=table_44>
                
                
                    VAV with Reheat 2
                    
                
              </button>
              <div class="in" id=table_44>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat 2 Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plant_Loops_Detail">Plant Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_45 aria-expanded="false" aria-controls=table_45>
                
                
                    Chilled Water Loop
                    
                
              </button>
              <div class="in" id=table_45>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Pump:ConstantSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Rated Power Consumption</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>W</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR</td>
                                
                            
                        
                            
                                
                                    <td>871,714.10</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Reference COP</td>
                                
                            
                        
                            
                                
                                    <td>4.50</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR (cont)</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Chiller Source</td>
                                
                            
                        
                            
                                
                                    <td>Condenser Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>44.6 to 44.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Reference COP</td>
                                
                            
                        
                            
                                
                                    <td>4.50</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR (cont)</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Chiller Source</td>
                                
