<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope">Envelope</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Information</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Units</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>NECB 2011-MediumOffice-NECB HDD Method-CAN_MB_Brandon.711400_CWEC.epw created: 2017-07-10 19:12:53 +0000</td>
                                
                            
                        
                            
                                
                                    <td>building_name</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Net Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>2,007,524</td>
                                
                            
                        
                            
                                
                                    <td>kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>53,628</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>EUI (Based on Net Site Energy and Total Building Area)</td>
                                
                            
                        
                            
                                
                                    <td>37.43</td>
                                
                            
                        
                            
                                
                                    <td>kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>MediumOffice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Brandon MB CAN WYEC2-e-14997 WMO#=711400</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       49.92</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>      -100.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>1342 (ft)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -6.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BRANDON ANN CLG .4% CONDNS DB=>MWB</td>
                                
                            
                        
                            
                                
                                    <td>87.08</td>
                                
                            
                        
                            
                                
                                    <td>22.5</td>
                                
                            
                        
                            
                                
                                    <td>68.18</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>11.41</td>
                                
                            
                        
                            
                                
                                    <td>180.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BRANDON ANN CLG .4% CONDNS WB=>MDB</td>
                                
                            
                        
                            
                                
                                    <td>82.22</td>
                                
                            
                        
                            
                                
                                    <td>22.5</td>
                                
                            
                        
                            
                                
                                    <td>71.6</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>11.41</td>
                                
                            
                        
                            
                                
                                    <td>180.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BRANDON ANN HTG 99.6% CONDNS DB</td>
                                
                            
                        
                            
                                
                                    <td>-28.3</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>-28.3</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>9.17</td>
                                
                            
                        
                            
                                
                                    <td>280.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>133.75</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>121.75</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1.8</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.8</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          
              
                  <h5><i>One or more tables in Annual Overview section returned false and was skipped.</i></h5>
              
          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>377,080</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>105,473</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>548,653</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>472,003</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>222,396</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>30,766</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>4,597</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>246,575</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":377079.56314545014,"color":"#EF1C21"},{"label":"Cooling","value":105473.08914846595,"color":"#0071BD"},{"label":"Interior Lighting","value":548653.4182645668,"color":"#F7DF10"},{"label":"Interior Equipment","value":472003.4477448289,"color":"#4A4D4A"},{"label":"Fans","value":222395.80911031677,"color":"#FF79AD"},{"label":"Pumps","value":30766.14372537028,"color":"#632C94"},{"label":"Heat Rejection","value":4596.913033519589,"color":"#F75921"},{"label":"Water Systems","value":246574.62384950946,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>2,007,524</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":2007524.051679622,"color":"#DDCC77"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>110,511</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>30,911</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>160,794</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>138,331</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>65,178</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>9,017</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>1,347</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>72,264</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Heating","value":110511.11111111111,"color":"#EF1C21"},{"label":"Cooling","value":30911.111111111113,"color":"#0071BD"},{"label":"Interior Lighting","value":160794.44444444444,"color":"#F7DF10"},{"label":"Interior Equipment","value":138330.55555555556,"color":"#4A4D4A"},{"label":"Fans","value":65177.77777777778,"color":"#FF79AD"},{"label":"Pumps","value":9016.666666666666,"color":"#632C94"},{"label":"Heat Rejection","value":1347.2222222222222,"color":"#F75921"},{"label":"Water Systems","value":72263.88888888888,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>33823.06</td>
                                
                            
                        
                            
                                
                                    <td>21481.17</td>
                                
                            
                        
                            
                                
                                    <td>9416.92</td>
                                
                            
                        
                            
                                
                                    <td>1187.49</td>
                                
                            
                        
                            
                                
                                    <td>298.95</td>
                                
                            
                        
                            
                                
                                    <td>14.2</td>
                                
                            
                        
                            
                                
                                    <td>7.42</td>
                                
                            
                        
                            
                                
                                    <td>24.68</td>
                                
                            
                        
                            
                                
                                    <td>485.98</td>
                                
                            
                        
                            
                                
                                    <td>1900.54</td>
                                
                            
                        
                            
                                
                                    <td>12810.44</td>
                                
                            
                        
                            
                                
                                    <td>29060.28</td>
                                
                            
                        
                            
                                
                                    <td>110511.12</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>284.44</td>
                                
                            
                        
                            
                                
                                    <td>2465.15</td>
                                
                            
                        
                            
                                
                                    <td>6197.33</td>
                                
                            
                        
                            
                                
                                    <td>10257.11</td>
                                
                            
                        
                            
                                
                                    <td>8649.83</td>
                                
                            
                        
                            
                                
                                    <td>2262.96</td>
                                
                            
                        
                            
                                
                                    <td>793.84</td>
                                
                            
                        
                            
                                
                                    <td>0.4</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>30911.08</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>13613.22</td>
                                
                            
                        
                            
                                
                                    <td>12363.69</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>12495.22</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>13547.44</td>
                                
                            
                        
                            
                                
                                    <td>13087.08</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>13021.33</td>
                                
                            
                        
                            
                                
                                    <td>13613.22</td>
                                
                            
                        
                            
                                
                                    <td>13547.44</td>
                                
                            
                        
                            
                                
                                    <td>13087.08</td>
                                
                            
                        
                            
                                
                                    <td>160793.75</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>11725.47</td>
                                
                            
                        
                            
                                
                                    <td>10626.92</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>10985.64</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>11546.11</td>
                                
                            
                        
                            
                                
                                    <td>11445.22</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>11265.86</td>
                                
                            
                        
                            
                                
                                    <td>11725.47</td>
                                
                            
                        
                            
                                
                                    <td>11546.11</td>
                                
                            
                        
                            
                                
                                    <td>11445.22</td>
                                
                            
                        
                            
                                
                                    <td>138329.19</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>3994.53</td>
                                
                            
                        
                            
                                
                                    <td>3607.61</td>
                                
                            
                        
                            
                                
                                    <td>4225.75</td>
                                
                            
                        
                            
                                
                                    <td>4385.19</td>
                                
                            
                        
                            
                                
                                    <td>6011.72</td>
                                
                            
                        
                            
                                
                                    <td>8039.17</td>
                                
                            
                        
                            
                                
                                    <td>8298.11</td>
                                
                            
                        
                            
                                
                                    <td>8413.53</td>
                                
                            
                        
                            
                                
                                    <td>5599.53</td>
                                
                            
                        
                            
                                
                                    <td>4809.0</td>
                                
                            
                        
                            
                                
                                    <td>3987.22</td>
                                
                            
                        
                            
                                
                                    <td>3805.03</td>
                                
                            
                        
                            
                                
                                    <td>65176.39</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>4.91</td>
                                
                            
                        
                            
                                
                                    <td>4.44</td>
                                
                            
                        
                            
                                
                                    <td>4.91</td>
                                
                            
                        
                            
                                
                                    <td>258.5</td>
                                
                            
                        
                            
                                
                                    <td>1364.61</td>
                                
                            
                        
                            
                                
                                    <td>1958.63</td>
                                
                            
                        
                            
                                
                                    <td>1881.0</td>
                                
                            
                        
                            
                                
                                    <td>1998.87</td>
                                
                            
                        
                            
                                
                                    <td>964.26</td>
                                
                            
                        
                            
                                
                                    <td>562.09</td>
                                
                            
                        
                            
                                
                                    <td>9.2</td>
                                
                            
                        
                            
                                
                                    <td>4.91</td>
                                
                            
                        
                            
                                
                                    <td>9016.35</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>3.39</td>
                                
                            
                        
                            
                                
                                    <td>60.98</td>
                                
                            
                        
                            
                                
                                    <td>253.29</td>
                                
                            
                        
                            
                                
                                    <td>525.49</td>
                                
                            
                        
                            
                                
                                    <td>419.21</td>
                                
                            
                        
                            
                                
                                    <td>70.12</td>
                                
                            
                        
                            
                                
                                    <td>14.65</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1347.12</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>6600.64</td>
                                
                            
                        
                            
                                
                                    <td>6100.11</td>
                                
                            
                        
                            
                                
                                    <td>6956.69</td>
                                
                            
                        
                            
                                
                                    <td>6049.64</td>
                                
                            
                        
                            
                                
                                    <td>6507.78</td>
                                
                            
                        
                            
                                
                                    <td>5898.72</td>
                                
                            
                        
                            
                                
                                    <td>5447.14</td>
                                
                            
                        
                            
                                
                                    <td>5695.0</td>
                                
                            
                        
                            
                                
                                    <td>5272.44</td>
                                
                            
                        
                            
                                
                                    <td>5689.56</td>
                                
                            
                        
                            
                                
                                    <td>5953.56</td>
                                
                            
                        
                            
                                
                                    <td>6091.42</td>
                                
                            
                        
                            
                                
                                    <td>72262.69</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>69761.83</td>
                                
                            
                        
                            
                                
                                    <td>54183.94</td>
                                
                            
                        
                            
                                
                                    <td>46749.33</td>
                                
                            
                        
                            
                                
                                    <td>35649.51</td>
                                
                            
                        
                            
                                
                                    <td>42854.25</td>
                                
                            
                        
                            
                                
                                    <td>47454.9</td>
                                
                            
                        
                            
                                
                                    <td>50948.58</td>
                                
                            
                        
                            
                                
                                    <td>51346.17</td>
                                
                            
                        
                            
                                
                                    <td>38942.49</td>
                                
                            
                        
                            
                                
                                    <td>39108.38</td>
                                
                            
                        
                            
                                
                                    <td>47854.38</td>
                                
                            
                        
                            
                                
                                    <td>63493.94</td>
                                
                            
                        
                            
                                
                                    <td>588347.69</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_4", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":33823.055555555555,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":21481.166666666668,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":9416.916666666666,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":1187.486111111111,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":298.95,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":14.201285252777776,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":7.418076061111111,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":24.678272774999996,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":485.98333333333335,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":1900.5444444444445,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":12810.444444444443,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":29060.277777777777,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":284.4416666666667,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":2465.152777777778,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":6197.333333333333,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":10257.111111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":8649.833333333334,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":2262.963888888889,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":793.8416666666667,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":0.40227156388888885,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":13613.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":12363.694444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":12495.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":13547.444444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":13087.083333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":13021.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":13613.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":13547.444444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":13087.083333333334,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":11725.472222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":10626.916666666666,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":10985.638888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":11546.111111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":11445.222222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":11265.861111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":11725.472222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":11546.111111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":11445.222222222223,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":3994.5277777777783,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":3607.611111111111,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":4225.75,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":4385.194444444444,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":6011.722222222222,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":8039.166666666667,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":8298.111111111111,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":8413.527777777777,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":5599.527777777778,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":4809.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":3987.222222222222,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":3805.0277777777783,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":4.912219177777777,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":4.436843130555555,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":4.912219177777777,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":258.4997222222222,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":1364.613888888889,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":1958.6305555555555,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":1881.0027777777777,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":1998.8722222222223,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":964.2583333333334,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":562.0944444444445,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":9.201729330555557,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":4.912219177777777,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":3.388556908333333,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":60.975,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":253.28972222222222,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":525.4888888888889,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":419.2055555555556,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":70.11777777777779,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":14.649552219444447,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"},{"label":"Water Systems","label_x":"Jan","value":6600.638888888889,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":6100.111111111111,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":6956.694444444444,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":6049.638888888889,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":6507.777777777778,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":5898.722222222222,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":5447.138888888889,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":5695.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":5272.444444444444,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":5689.555555555556,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":5953.555555555556,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":6091.416666666667,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>194.1327</td>
                                
                            
                        
                            
                                
                                    <td>178.0602</td>
                                
                            
                        
                            
                                
                                    <td>111.2544</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>135.9062</td>
                                
                            
                        
                            
                                
                                    <td>182.9094</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>20.3135</td>
                                
                            
                        
                            
                                
                                    <td>48.5032</td>
                                
                            
                        
                            
                                
                                    <td>56.0808</td>
                                
                            
                        
                            
                                
                                    <td>56.0808</td>
                                
                            
                        
                            
                                
                                    <td>56.0808</td>
                                
                            
                        
                            
                                
                                    <td>50.0124</td>
                                
                            
                        
                            
                                
                                    <td>20.2591</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>14.6311</td>
                                
                            
                        
                            
                                
                                    <td>14.6311</td>
                                
                            
                        
                            
                                
                                    <td>14.6311</td>
                                
                            
                        
                            
                                
                                    <td>23.128</td>
                                
                            
                        
                            
                                
                                    <td>28.0244</td>
                                
                            
                        
                            
                                
                                    <td>38.7046</td>
                                
                            
                        
                            
                                
                                    <td>37.7103</td>
                                
                            
                        
                            
                                
                                    <td>38.6108</td>
                                
                            
                        
                            
                                
                                    <td>33.1407</td>
                                
                            
                        
                            
                                
                                    <td>25.8232</td>
                                
                            
                        
                            
                                
                                    <td>14.6311</td>
                                
                            
                        
                            
                                
                                    <td>14.6311</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>5.9372</td>
                                
                            
                        
                            
                                
                                    <td>5.9372</td>
                                
                            
                        
                            
                                
                                    <td>5.9372</td>
                                
                            
                        
                            
                                
                                    <td>5.9372</td>
                                
                            
                        
                            
                                
                                    <td>5.9372</td>
                                
                            
                        
                            
                                
                                    <td>5.9372</td>
                                
                            
                        
                            
                                
                                    <td>5.9372</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.7325</td>
                                
                            
                        
                            
                                
                                    <td>2.0605</td>
                                
                            
                        
                            
                                
                                    <td>3.2908</td>
                                
                            
                        
                            
                                
                                    <td>3.0875</td>
                                
                            
                        
                            
                                
                                    <td>3.2178</td>
                                
                            
                        
                            
                                
                                    <td>2.1171</td>
                                
                            
                        
                            
                                
                                    <td>0.729</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>14.3213</td>
                                
                            
                        
                            
                                
                                    <td>14.7036</td>
                                
                            
                        
                            
                                
                                    <td>14.726</td>
                                
                            
                        
                            
                                
                                    <td>29.8198</td>
                                
                            
                        
                            
                                
                                    <td>25.251</td>
                                
                            
                        
                            
                                
                                    <td>26.0846</td>
                                
                            
                        
                            
                                
                                    <td>25.7833</td>
                                
                            
                        
                            
                                
                                    <td>25.7153</td>
                                
                            
                        
                            
                                
                                    <td>18.1536</td>
                                
                            
                        
                            
                                
                                    <td>25.9222</td>
                                
                            
                        
                            
                                
                                    <td>13.6818</td>
                                
                            
                        
                            
                                
                                    <td>14.1714</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>296.83</td>
                                
                            
                        
                            
                                
                                    <td>281.14</td>
                                
                            
                        
                            
                                
                                    <td>214.35</td>
                                
                            
                        
                            
                                
                                    <td>162.88</td>
                                
                            
                        
                            
                                
                                    <td>192.73</td>
                                
                            
                        
                            
                                
                                    <td>213.05</td>
                                
                            
                        
                            
                                
                                    <td>211.55</td>
                                
                            
                        
                            
                                
                                    <td>212.51</td>
                                
                            
                        
                            
                                
                                    <td>192.31</td>
                                
                            
                        
                            
                                
                                    <td>161.62</td>
                                
                            
                        
                            
                                
                                    <td>237.96</td>
                                
                            
                        
                            
                                
                                    <td>285.45</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":194.13268,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":178.06019,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":111.25436,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":135.90619,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":182.90941,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":20.31354,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":48.50321,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":56.08082,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":56.08082,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":56.08082,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":50.01236,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":20.25907,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":29.89287,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":14.6311,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":14.6311,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":14.6311,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":23.128040000000002,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":28.02437,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":38.70464,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":37.71031,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":38.610820000000004,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":33.14065,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":25.82318,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":14.6311,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":14.6311,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":5.93723,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":5.93723,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":5.93723,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":5.93723,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":5.93723,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":5.93723,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":5.93723,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":0.0066,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":0.73248,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":2.06047,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":3.2907800000000003,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":3.08753,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":3.21775,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":2.11713,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":0.729,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"},{"label":"Water Systems","label_x":"Jan","value":14.321290000000001,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":14.703629999999999,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":14.72598,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":29.81984,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":25.25099,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":26.08461,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":25.78332,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":25.71526,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":18.15358,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":25.9222,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":13.681750000000001,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":14.171370000000001,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope">Envelope</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized opaque construction {50a10ff3-8262-4bc6-9971-d08e4835cc0d} to conductance of 0.21</td>
                                
                            
                        
                            
                                
                                    <td>15,559</td>
                                
                            
                        
                            
                                
                                    <td>24</td>
                                
                            
                        
                            
                                
                                    <td>27.04</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized opaque construction {ee48b2f0-a8d0-4e44-976f-5b700b3f316d} to conductance of 0.162</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>35.05</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-Factor (Btu/ft^2*h*R)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232</td>
                                
                            
                        
                            
                                
                                    <td>5,728</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>0.3874</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    WWR & Skylight Ratio
                    
                
              </button>
              <div class="in" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>26.91</td>
                                
                            
                        
                            
                                
                                    <td>26.91</td>
                                
                            
                        
                            
                                
                                    <td>26.91</td>
                                
                            
                        
                            
                                
                                    <td>26.91</td>
                                
                            
                        
                            
                                
                                    <td>26.91</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>38.87</td>
                                
                            
                        
                            
                                
                                    <td>38.87</td>
                                
                            
                        
                            
                                
                                    <td>38.87</td>
                                
                            
                        
                            
                                
                                    <td>38.87</td>
                                
                            
                        
                            
                                
                                    <td>38.87</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function - undefined -</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>Space Function</td>
                                
                            
                        
                            
                                
                                    <td>- undefined -</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan</td>
                                
                            
                        
                            
                                
                                    <td>53,628</td>
                                
                            
                        
                            
                                
                                    <td>Space Function</td>
                                
                            
                        
                            
                                
                                    <td>Office - open plan</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_6", 500, 240);
                          var data = [{"label":"Space Function - undefined -","value":0.0,"color":"rgb(255,255,255)"},{"label":"Space Function Office - open plan","value":53627.80265748033,"color":"rgb(255,255,255)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Space Function - undefined -', 'rgb(255,255,255)', 'white', 1);
                        
                        
                        myChart.assignColor('Space Function Office - open plan', 'rgb(255,255,255)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Space Function - undefined -<br>(3 spaces and 3 thermal zones)
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    Space Function Office - open plan<br>(15 spaces and 15 thermal zones)
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0046</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.6968</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0219</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.0850</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Interior Lighting Summary
                    
                
              </button>
              <div class="in" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          
              <h5><i>No Data to Show for Exterior Lighting</i></h5>
          

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Water Use Equipment
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Instance</th>
                        
                    
                        
                            <th>Plant Loop</th>
                        
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Space</th>
                        
                    
                        
                            <th>Peak Flow Rate (gal/min)</th>
                        
                    
                        
                            <th>Flow Rate Schedule</th>
                        
                    
                        
                            <th>Target Temp Range (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_bottom Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_bottom Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_bottom</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_mid Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_mid Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_mid</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_top Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_top Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_top</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>-0.4</td>
                                
                            
                        
                            
                                
                                    <td>5.5</td>
                                
                            
                        
                            
                                
                                    <td>19.4</td>
                                
                            
                        
                            
                                
                                    <td>38.6</td>
                                
                            
                        
                            
                                
                                    <td>52.4</td>
                                
                            
                        
                            
                                
                                    <td>61.0</td>
                                
                            
                        
                            
                                
                                    <td>65.7</td>
                                
                            
                        
                            
                                
                                    <td>64.0</td>
                                
                            
                        
                            
                                
                                    <td>52.4</td>
                                
                            
                        
                            
                                
                                    <td>40.9</td>
                                
                            
                        
                            
                                
                                    <td>22.6</td>
                                
                            
                        
                            
                                
                                    <td>4.6</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.97</td>
                                
                            
                        
                            
                                
                                    <td>8.41</td>
                                
                            
                        
                            
                                
                                    <td>21.15</td>
                                
                            
                        
                            
                                
                                    <td>35.0</td>
                                
                            
                        
                            
                                
                                    <td>29.51</td>
                                
                            
                        
                            
                                
                                    <td>7.72</td>
                                
                            
                        
                            
                                
                                    <td>2.71</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>115.41</td>
                                
                            
                        
                            
                                
                                    <td>73.3</td>
                                
                            
                        
                            
                                
                                    <td>32.13</td>
                                
                            
                        
                            
                                
                                    <td>4.05</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>0.03</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>1.66</td>
                                
                            
                        
                            
                                
                                    <td>6.48</td>
                                
                            
                        
                            
                                
                                    <td>43.71</td>
                                
                            
                        
                            
                                
                                    <td>99.16</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":-0.4155443548387836,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":5.5261383928572,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":19.399939516128942,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":38.607843749999894,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":52.4347177419354,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":61.013062499999926,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":65.69952620967733,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":64.0040120967741,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":52.3984999999999,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":40.89944556451609,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":22.610593749999936,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":4.564243951612815,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":0.9705552530296337,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":8.41145042507655,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":21.14617908103823,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":34.998715857841425,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":29.51445643628451,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":7.721553299542891,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":2.7087002009450076,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":0.0013726075509687646,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":115.40905602071045,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":73.29678311149351,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":32.131853414029734,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":4.0518707984834155,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":1.020059741223598,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":0.04845679665492893,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":0.025311526165826957,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":0.08420576196926532,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":1.658243964672961,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":6.484926824498904,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":43.71105082776144,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":99.15778367581831,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>83-88 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">209</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">659</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1228</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4015</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">780</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1803</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">25</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">64</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">369</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">953</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1291</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3194</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">550</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1813</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">494</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">63</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">731</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">548</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">583</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1656</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">538</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2357</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">549</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1330</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">468</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">57</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">94</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">380</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">898</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1250</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">944</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">711</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1085</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3158</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">240</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">23</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">596</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">896</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1121</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">776</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">524</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">574</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">957</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2813</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">480</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">724</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">451</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">484</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1499</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1091</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2385</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">633</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">990</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">348</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">155</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">57</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">57</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1164</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">474</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">440</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2288</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1014</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1564</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">546</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">772</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">335</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">163</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1321</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">433</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">490</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1903</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">872</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2105</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">626</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">901</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1162</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">437</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">464</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2344</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1078</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1440</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">470</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">903</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">289</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">173</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">741</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">435</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">417</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1467</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">858</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2503</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">493</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1269</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">477</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">100</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">60</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">60</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1113</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">462</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">391</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2031</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">825</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1864</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">438</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">989</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">492</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">155</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">41</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1229</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">445</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">403</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1848</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">682</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2167</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">516</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1188</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">282</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1099</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">456</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">413</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2073</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">873</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1750</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">383</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1118</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">427</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">168</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1423</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">347</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">359</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1727</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">821</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2089</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">466</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1036</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">407</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">85</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">41</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">41</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1734</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">314</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">296</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2234</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">718</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1592</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">405</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">866</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">469</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">132</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1846</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">264</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">329</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2086</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">729</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1766</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">450</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1010</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">280</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">40</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1725</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">295</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">311</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2285</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">822</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1471</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">365</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">944</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">374</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">168</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1198</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1431</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1149</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">339</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">431</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">517</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">478</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">561</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">707</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1491</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">454</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>75-80 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2160</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1856</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1694</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1468</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1158</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">250</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">115</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2473</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1931</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1732</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1327</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">916</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">207</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">100</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1764</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1646</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1919</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1626</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1039</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">288</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">233</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">143</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">46</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">6759</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">371</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">444</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">964</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">215</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">20.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">6735</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">452</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">544</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">837</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">186</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">20.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5178</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1021</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">839</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1174</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">477</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5197</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1036</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">869</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1103</td>
                                
                            
                        
                            
                                
