  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-1.00</td>
    <td align="right">-4.69</td>
    <td align="right">-5.69</td>
    <td align="right">-4.82</td>
    <td align="right">0.16</td>
    <td align="right">5.73</td>
    <td align="right">10.98</td>
    <td align="right">14.78</td>
    <td align="right">15.89</td>
    <td align="right">14.11</td>
    <td align="right">9.81</td>
    <td align="right">4.39</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Saint John NB CAN WYEC2-B-14643 WMO#=716090</td>
    <td align="right">45.32</td>
    <td align="right">-65.88</td>
    <td align="right">-4.00</td>
    <td align="right">109.00</td>
    <td align="right">100022</td>
    <td align="right">1.1888</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-MediumOffice-NECB HDD Method-CAN_NB_Saint.John.716090_CWEC.epw created: 2017-07-10 18:50:42 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18</td>
    <td align="right">140</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">3.35</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">7.32</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">6.71</td>
    <td align="right">7.92</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">11.28</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">10.67</td>
    <td align="right">11.89</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.000</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">49.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">44</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">49.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">44</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">49.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">44</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">6.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">6.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">6.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">6.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">6.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">6.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">10818.812</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">540.941</td>
    <td align="right">9736.931</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">10818.812</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">540.941</td>
    <td align="right">9736.931</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">10818.812</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">540.941</td>
    <td align="right">9736.931</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">2280.701</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">114.035</td>
    <td align="right">2052.631</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">1443.872</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">72.194</td>
    <td align="right">1299.485</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">2280.701</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">114.035</td>
    <td align="right">2052.631</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">1443.777</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">72.189</td>
    <td align="right">1299.400</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">2280.701</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">114.035</td>
    <td align="right">2052.631</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">1443.872</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">72.194</td>
    <td align="right">1299.485</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">2280.701</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">114.035</td>
    <td align="right">2052.631</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">1443.777</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">72.189</td>
    <td align="right">1299.400</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">2280.701</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">114.035</td>
    <td align="right">2052.631</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">1443.872</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">72.194</td>
    <td align="right">1299.485</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">2280.701</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">114.035</td>
    <td align="right">2052.631</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">1443.777</td>
    <td align="right">11.000</td>
    <td align="right">219.769</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">72.189</td>
    <td align="right">1299.400</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">7376.463</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1475.293</td>
    <td align="right">6638.817</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">7376.463</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1475.293</td>
    <td align="right">6638.817</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">983.54</td>
    <td align="right">49.2</td>
    <td align="right">7376.463</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1475.293</td>
    <td align="right">6638.817</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">1555.023</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">311.005</td>
    <td align="right">1399.521</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">984.458</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">196.892</td>
    <td align="right">886.012</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">1555.023</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">311.005</td>
    <td align="right">1399.521</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">984.394</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">196.879</td>
    <td align="right">885.954</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">1555.023</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">311.005</td>
    <td align="right">1399.521</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">984.458</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">196.892</td>
    <td align="right">886.012</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">1555.023</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">311.005</td>
    <td align="right">1399.521</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">984.394</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">196.879</td>
    <td align="right">885.954</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">1555.023</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">311.005</td>
    <td align="right">1399.521</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">984.458</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">196.892</td>
    <td align="right">886.012</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">1555.023</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">311.005</td>
    <td align="right">1399.521</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">984.394</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">196.879</td>
    <td align="right">885.954</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">100.0GAL NATURALGAS WATER HEATER - 100KBTU/HR 0.81 THERM EFF</td>
    <td align="right">0.3785</td>
    <td align="right">29307.1</td>
    <td align="right">1.364</td>
    <td align="right">0.4839</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FIRSTFLOOR_PLENUM INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">5.071E-002</td>
    <td align="right">3.053E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">9.016E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MIDFLOOR_PLENUM INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">5.071E-002</td>
    <td align="right">3.053E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">9.016E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_BOT_ZN_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">3.423E-002</td>
    <td align="right">1.651E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.217</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_BOT_ZN_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">2.282E-002</td>
    <td align="right">1.738E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.228</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_BOT_ZN_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">3.423E-002</td>
    <td align="right">1.651E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.217</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">2.282E-002</td>
    <td align="right">1.739E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.228</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_MID_ZN_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">3.423E-002</td>
    <td align="right">1.651E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.217</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_MID_ZN_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">2.282E-002</td>
    <td align="right">1.738E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.228</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_MID_ZN_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">3.423E-002</td>
    <td align="right">1.651E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.217</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">2.282E-002</td>
    <td align="right">1.739E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.228</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_TOP_ZN_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">3.423E-002</td>
    <td align="right">1.651E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.217</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_TOP_ZN_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">131.26</td>
    <td align="right">6.6</td>
    <td align="right">2.282E-002</td>
    <td align="right">1.738E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.228</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_TOP_ZN_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">207.34</td>
    <td align="right">10.4</td>
    <td align="right">3.423E-002</td>
    <td align="right">1.651E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.217</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">131.25</td>
    <td align="right">6.6</td>
    <td align="right">2.282E-002</td>
    <td align="right">1.739E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.228</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TOPFLOOR_PLENUM INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.466</td>
    <td align="right">2.805E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">18132.58714</td>
    <td align="right">19945.84586</td>
    <td align="right">1.35880</td>
    <td align="right">1.49468</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">24.64200</td>
    <td align="right">1.04243E-002</td>
    <td align="right">983.53657</td>
    <td align="right">49.22815</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1757.40473</td>
    <td align="right">2284.62615</td>
    <td align="right">6.75310E-002</td>
    <td align="right">0.42469</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">983.53657</td>
    <td align="right">49.22815</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21267.76799</td>
    <td align="right">23394.54479</td>
    <td align="right">1.59374</td>
    <td align="right">1.75311</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">24.64200</td>
    <td align="right">1.04243E-002</td>
    <td align="right">983.53657</td>
    <td align="right">49.22815</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">4920.62251</td>
    <td align="right">6396.80926</td>
    <td align="right">0.18784</td>
    <td align="right">0.42469</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">983.53657</td>
    <td align="right">49.22815</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22727.39290</td>
    <td align="right">25000.13219</td>
    <td align="right">1.70312</td>
    <td align="right">1.87343</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">24.64200</td>
    <td align="right">1.04243E-002</td>
    <td align="right">983.53657</td>
    <td align="right">49.22815</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">20083.90516</td>
    <td align="right">26109.07670</td>
    <td align="right">0.77631</td>
    <td align="right">1.00920</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">983.53657</td>
    <td align="right">49.22815</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9729.78597</td>
    <td align="right">10702.76456</td>
    <td align="right">0.72908</td>
    <td align="right">0.80199</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">25.63625</td>
    <td align="right">1.04243E-002</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6390.10472</td>
    <td align="right">8307.13613</td>
    <td align="right">0.24792</td>
    <td align="right">0.32230</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10972.14769</td>
    <td align="right">12069.36246</td>
    <td align="right">0.82213</td>
    <td align="right">0.90434</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">21.07725</td>
    <td align="right">1.04243E-002</td>
    <td align="right">131.26219</td>
    <td align="right">6.56996</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">4376.92573</td>
    <td align="right">5690.00344</td>
    <td align="right">0.16991</td>
    <td align="right">0.22089</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">131.26219</td>
    <td align="right">6.56996</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5852.58542</td>
    <td align="right">6437.84396</td>
    <td align="right">0.43856</td>
    <td align="right">0.48241</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">25.70900</td>
    <td align="right">1.04243E-002</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6490.42700</td>
    <td align="right">8437.55511</td>
    <td align="right">0.25185</td>
    <td align="right">0.32740</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11819.00434</td>
    <td align="right">13000.90477</td>
    <td align="right">0.88564</td>
    <td align="right">0.97421</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">24.39950</td>
    <td align="right">1.04243E-002</td>
    <td align="right">131.25358</td>
    <td align="right">6.56953</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">4376.89228</td>
    <td align="right">5689.95997</td>
    <td align="right">0.16991</td>
    <td align="right">0.22088</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">131.25358</td>
    <td align="right">6.56953</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9391.74579</td>
    <td align="right">10330.92037</td>
    <td align="right">0.70375</td>
    <td align="right">0.77413</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">25.63625</td>
    <td align="right">1.04243E-002</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6774.87388</td>
    <td align="right">8807.33604</td>
    <td align="right">0.26298</td>
    <td align="right">0.34187</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9985.14985</td>
    <td align="right">10983.66484</td>
    <td align="right">0.74818</td>
    <td align="right">0.82300</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">21.07725</td>
    <td align="right">1.04243E-002</td>
    <td align="right">131.26219</td>
    <td align="right">6.56996</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">4616.81682</td>
    <td align="right">6001.86187</td>
    <td align="right">0.17929</td>
    <td align="right">0.23308</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">131.26219</td>
    <td align="right">6.56996</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6460.44326</td>
    <td align="right">7106.48759</td>
    <td align="right">0.48411</td>
    <td align="right">0.53252</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">25.70900</td>
    <td align="right">1.04243E-002</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6882.72888</td>
    <td align="right">8947.54755</td>
    <td align="right">0.26719</td>
    <td align="right">0.34735</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10725.81981</td>
    <td align="right">11798.40179</td>
    <td align="right">0.80373</td>
    <td align="right">0.88411</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">24.39950</td>
    <td align="right">1.04243E-002</td>
    <td align="right">131.25358</td>
    <td align="right">6.56953</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">4616.77506</td>
    <td align="right">6001.80757</td>
    <td align="right">0.17929</td>
    <td align="right">0.23308</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">131.25358</td>
    <td align="right">6.56953</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9540.13760</td>
    <td align="right">10494.15136</td>
    <td align="right">0.71486</td>
    <td align="right">0.78635</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">25.75750</td>
    <td align="right">1.04243E-002</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">10334.95274</td>
    <td align="right">13435.43856</td>
    <td align="right">0.40206</td>
    <td align="right">0.52268</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9882.46767</td>
    <td align="right">10870.71444</td>
    <td align="right">0.74049</td>
    <td align="right">0.81454</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">21.07725</td>
    <td align="right">1.04243E-002</td>
    <td align="right">131.26219</td>
    <td align="right">6.56996</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">6885.37299</td>
    <td align="right">8950.98489</td>
    <td align="right">0.26793</td>
    <td align="right">0.34831</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">131.26219</td>
    <td align="right">6.56996</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6762.67117</td>
    <td align="right">7438.93829</td>
    <td align="right">0.50676</td>
    <td align="right">0.55744</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">25.41800</td>
    <td align="right">1.04243E-002</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">10445.97290</td>
    <td align="right">13579.76477</td>
    <td align="right">0.40640</td>
    <td align="right">0.52832</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">207.33814</td>
    <td align="right">10.37773</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10984.92821</td>
    <td align="right">12083.42103</td>
    <td align="right">0.82315</td>
    <td align="right">0.90547</td>
    <td align="right">SAINT JOHN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">24.39950</td>
    <td align="right">1.04243E-002</td>
    <td align="right">131.25358</td>
    <td align="right">6.56953</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">6885.21184</td>
    <td align="right">8950.77540</td>
    <td align="right">0.26792</td>
    <td align="right">0.34830</td>
    <td align="right">SAINT JOHN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.40000</td>
    <td align="right">5.09309E-004</td>
    <td align="right">131.25358</td>
    <td align="right">6.56953</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.65763</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.65763</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.51616</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.51616</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.76686</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.76686</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.58007</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.58007</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.93722</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.93722</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.75681</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.75681</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.49468</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.44841</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.55911E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.08805E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.44841</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7284.84366</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.08805E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">141.66957</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.41227E-005</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">69.29271</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.75311</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.52593</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.34737E-004</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.84490E-004</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.52593</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12352.22345</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.84490E-004</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">255.84217</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.55415E-005</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">193.60833</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.87343</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.56203</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.71436E-004</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.62101E-004</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.00920</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">37634.41642</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.62101E-004</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">877.99075</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.89960E-004</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">795.20639</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.80199</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24060</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.16040E-003</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.78958E-004</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.32230</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11981.80653</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.78958E-004</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">279.20276</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24074E-004</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">253.17379</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90434</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27130</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.06687E-003</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.30857E-004</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.27130</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">8761.29875</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.30857E-004</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">194.85578</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.49848E-005</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">173.40699</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.48241</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.14472</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.98007E-004</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.81776E-004</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.32740</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12170.44767</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81776E-004</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">283.58989</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.26022E-004</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">257.14572</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97421</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29226</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.22670E-003</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.34289E-004</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29226</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">8991.07585</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.34289E-004</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">197.27318</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.49842E-005</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">173.40566</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77413</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23224</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.12009E-003</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.89741E-004</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34187</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12703.74190</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.89741E-004</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">295.97592</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.31545E-004</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">268.45370</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.82300</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24690</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.88096E-003</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.31584E-004</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24690</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">8809.93884</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.31584E-004</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">202.26191</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.96427E-005</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">182.93456</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.53252</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15976</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.70506E-004</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92769E-004</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34735</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12906.51990</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92769E-004</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">300.69245</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.33639E-004</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">272.72365</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.88411</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.26523</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.02076E-003</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.34584E-004</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.26523</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9010.82789</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.34584E-004</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">203.53223</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.96419E-005</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">182.93290</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.78635</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23590</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.13778E-003</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.89672E-004</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.52268</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">19394.43329</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.89672E-004</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">451.61151</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.00669E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">409.43938</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24436</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.86162E-003</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.93000E-004</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34831</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12921.97806</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.93000E-004</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">300.87682</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.33690E-004</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">272.77570</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.55744</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16723</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.06568E-004</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.92789E-004</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.52832</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">19603.14757</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.92789E-004</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">456.46544</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.02825E-004</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">413.83577</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90547</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27164</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.06958E-003</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92996E-004</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34830</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12921.67633</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92996E-004</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">300.86978</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.33687E-004</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">272.76932</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.65763</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.76686</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.93722</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.65763</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">82776.78084</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.28669E-003</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.65763</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.02654</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.07543E-003</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.49712E-003</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">23348.60104</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.48730E-004</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">360.69649</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.65763</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.28669E-003</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.44884E-004</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.48730E-004</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.76686</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">84686.34346</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.36251E-003</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.76686</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.03808</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.06860E-003</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.49712E-003</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">22992.11149</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.43406E-004</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">355.90518</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.76686</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.36251E-003</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.41617E-004</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 8</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.43406E-004</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.93722</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">87494.24655</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.47400E-003</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.93722</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.03850</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.05379E-003</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.49712E-003</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">22420.80194</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.34873E-004</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">348.22450</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.93722</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 16</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.47400E-003</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 16</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.37073E-004</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 15</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.34873E-004</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.01232E-002</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.21479</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.01232E-002</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2600.79890</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 69TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.01232E-002</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 69TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">254953.11954</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 69TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">241068.27069</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 69TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">1.17480E-002</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.01232E-002</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">254953.11954</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.17480E-002</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.40976</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.17480E-002</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2945.81601</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">1.17480E-002</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">11.78043</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">15758.85421</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">1.17804</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">1575.88542</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.18045E-003</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.74165</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.18045E-003</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1642.91637</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 1417KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">415402.38264</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 1417KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">415261.67307</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 1417KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.18045E-003</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">415402.38264</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.18045E-003</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.20603E-004</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.44723E-002</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.20603E-004</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6.60245</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">100.0GAL NATURALGAS WATER HEATER - 100KBTU/HR 0.81 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.20603E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">6932.66</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">11756.06</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">29566.59</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">10508.47</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">8336.04</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">8579.60</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">8554.94</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">10792.66</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">8381.33</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">9286.37</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">8573.25</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">13828.55</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">11104.46</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">11351.04</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">11492.57</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">18485.64</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">18318.76</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">18037.95</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">111031.92</td>
    <td align="right">78627.06</td>
    <td align="right">32404.86</td>
    <td align="right">0.71</td>
    <td align="right">13314.51</td>
    <td align="right">135.04</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">113607.17</td>
    <td align="right">80457.54</td>
    <td align="right">33149.63</td>
    <td align="right">0.71</td>
    <td align="right">13621.96</td>
    <td align="right">138.16</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">117522.68</td>
    <td align="right">83268.90</td>
    <td align="right">34253.78</td>
    <td align="right">0.71</td>
    <td align="right">14094.72</td>
    <td align="right">142.96</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 69TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2324600119E-002</td>
    <td align="right">2.0175125070E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1191836798E-003</td>
    <td align="right">1.2389507308E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7418692589E-002</td>
    <td align="right">0.1393800981</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1724392755E-004</td>
    <td align="right">2.8942390918E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3286023158E-003</td>
    <td align="right">9.3330229825E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7983098128E-002</td>
    <td align="right">1.6875651443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0938366494E-002</td>
    <td align="right">1.8811913937E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3462528469E-002</td>
    <td align="right">0.2625809623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6901382885E-002</td>
    <td align="right">9.0936945739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5140145314E-004</td>
    <td align="right">3.6850469041E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8488671099E-002</td>
    <td align="right">2.4161144620E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5831677294E-004</td>
    <td align="right">3.9764170598E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7550730720E-002</td>
    <td align="right">2.1694023243E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9922288719E-002</td>
    <td align="right">0.1527930273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1992804285E-002</td>
    <td align="right">0.1008219476</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3636041377E-002</td>
    <td align="right">0.1703842241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9348616093E-002</td>
    <td align="right">9.6303571286E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9684633525E-004</td>
    <td align="right">4.4491588724E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4056094513E-002</td>
    <td align="right">1.9300090037E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6024809049E-003</td>
    <td align="right">6.1966224407E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6265961779E-002</td>
    <td align="right">2.2419383922E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7454898028E-002</td>
    <td align="right">6.0177547403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1689390441E-002</td>
    <td align="right">0.1485543600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6361701915E-002</td>
    <td align="right">9.6416314748E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5211995965E-002</td>
    <td align="right">0.1289340528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3574889010E-003</td>
    <td align="right">2.0896494782E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0995640758E-002</td>
    <td align="right">2.3272987505E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1428624499E-003</td>
    <td align="right">3.0058559193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6220332749E-002</td>
    <td align="right">3.0711898631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6185096938E-003</td>
    <td align="right">2.3288562631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3353443016E-002</td>
    <td align="right">0.1200914155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1332533824</td>
    <td align="right">0.1218226223</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.490076E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.422117E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.139156E+11</td>
    <td align="right">0.242082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.445093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.382569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126100E+11</td>
    <td align="right">0.159579E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.432206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150913E+11</td>
    <td align="right">0.111154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449828E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.395483E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.136679E+11</td>
    <td align="right">0.846269E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.456234E+09</td>
    <td align="right">    29315.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.509016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.432206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.195021E+11</td>
    <td align="right">0.325864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.345380E+10</td>
    <td align="right"> 51462806.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487708E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.415660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.215024E+11</td>
    <td align="right">0.585148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.128051E+11</td>
    <td align="right">0.412997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.471135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.412028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.243792E+11</td>
    <td align="right">0.654873E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.273901E+11</td>
    <td align="right">0.127314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.509016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.432206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250690E+11</td>
    <td align="right">0.701397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.297333E+11</td>
    <td align="right">0.143791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.468768E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.405571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.208691E+11</td>
    <td align="right">0.556361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114324E+11</td>
    <td align="right">0.363267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.490076E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.422117E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.158654E+11</td>
    <td align="right">0.265379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188367E+10</td>
    <td align="right"> 13640351.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.487708E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.415660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.141640E+11</td>
    <td align="right">0.568431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.113243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.471135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.412028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.131466E+11</td>
    <td align="right">0.195733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.578857E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.497985E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.209782E+12</td>
    <td align="right">0.330135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.872679E+11</td>
    <td align="right">0.355244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.445093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.382569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126100E+11</td>
    <td align="right">0.111154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.432206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250690E+11</td>
    <td align="right">0.701397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.297333E+11</td>
    <td align="right">0.143791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118104E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.272293E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.700297E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250448E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.361144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.283945E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.247015E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.267112E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.245227E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.318951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230141E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.624536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242425E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.225875E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.977350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242562E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.421304E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.251132E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.876764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.254384E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390248E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.301256E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.318951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225875E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118104E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.283945E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    97415.46</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    14058.20</td>
    <td align="right">      404.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    99548.64</td>
    <td align="right">28-FEB-15:45</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    16569.17</td>
    <td align="right">       26.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   101703.18</td>
    <td align="right">02-MAR-15:00</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    18742.06</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   115882.69</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    18039.17</td>
    <td align="right">     5553.22</td>
    <td align="right">        0.00</td>
    <td align="right">     9337.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   142699.67</td>
    <td align="right">15-MAY-15:00</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    26311.34</td>
    <td align="right">     5553.22</td>
    <td align="right">        0.00</td>
    <td align="right">    26593.17</td>
    <td align="right">     1289.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   169576.41</td>
    <td align="right">05-JUN-16:15</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    32060.90</td>
    <td align="right">     5553.22</td>
    <td align="right">        0.00</td>
    <td align="right">    46750.81</td>
    <td align="right">     2258.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   175873.21</td>
    <td align="right">21-JUL-16:15</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    32248.78</td>
    <td align="right">     5553.22</td>
    <td align="right">        0.00</td>
    <td align="right">    52415.57</td>
    <td align="right">     2702.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   178757.86</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    34757.11</td>
    <td align="right">     5553.22</td>
    <td align="right">        0.00</td>
    <td align="right">    52415.57</td>
    <td align="right">     3079.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   177589.03</td>
    <td align="right">08-SEP-16:15</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    33640.43</td>
    <td align="right">     5553.22</td>
    <td align="right">        0.00</td>
    <td align="right">    52415.57</td>
    <td align="right">     3027.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   120891.40</td>
    <td align="right">27-OCT-14:00</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    20420.00</td>
    <td align="right">     5553.22</td>
    <td align="right">        0.00</td>
    <td align="right">    11775.85</td>
    <td align="right">      189.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   106336.15</td>
    <td align="right">15-NOV-09:00</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    14058.20</td>
    <td align="right">     5590.30</td>
    <td align="right">        0.00</td>
    <td align="right">     3734.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    97305.91</td>
    <td align="right">25-DEC-09:15</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    14058.20</td>
    <td align="right">      295.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    97305.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    14058.20</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   178757.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49323.23</td>
    <td align="right">        0.00</td>
    <td align="right">    33629.47</td>
    <td align="right">        0.00</td>
    <td align="right">    34757.11</td>
    <td align="right">     5590.30</td>
    <td align="right">        0.00</td>
    <td align="right">    52415.57</td>
    <td align="right">     3079.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   369090.22</td>
    <td align="right">02-JAN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   361179.10</td>
    <td align="right">        0.00</td>
    <td align="right">     7911.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   274804.52</td>
    <td align="right">06-FEB-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   256141.48</td>
    <td align="right">        0.00</td>
    <td align="right">    18663.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   220240.31</td>
    <td align="right">09-MAR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   204178.24</td>
    <td align="right">        0.00</td>
    <td align="right">    16062.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   161955.78</td>
    <td align="right">10-APR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161935.78</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   156292.67</td>
    <td align="right">08-MAY-11:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   125078.82</td>
    <td align="right">        0.00</td>
    <td align="right">    31213.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   140476.86</td>
    <td align="right">16-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   125078.82</td>
    <td align="right">        0.00</td>
    <td align="right">    15398.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    50907.78</td>
    <td align="right">07-JUL-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41692.94</td>
    <td align="right">        0.00</td>
    <td align="right">     9214.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   130996.69</td>
    <td align="right">04-AUG-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   125078.82</td>
    <td align="right">        0.00</td>
    <td align="right">     5917.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    92930.70</td>
    <td align="right">13-SEP-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    83385.88</td>
    <td align="right">        0.00</td>
    <td align="right">     9544.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   154613.71</td>
    <td align="right">09-OCT-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   125078.82</td>
    <td align="right">        0.00</td>
    <td align="right">    29534.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   239272.43</td>
    <td align="right">27-NOV-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   228978.44</td>
    <td align="right">        0.00</td>
    <td align="right">    10294.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   293336.16</td>
    <td align="right">11-DEC-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293316.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    50907.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41692.94</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   369090.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   361179.10</td>
    <td align="right">        0.00</td>
    <td align="right">    31213.85</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:03</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
