<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope">Envelope</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Information</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Units</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>NECB 2011-MediumOffice-NECB HDD Method-CAN_NF_Goose.718160_CWEC.epw created: 2017-07-10 19:17:50 +0000</td>
                                
                            
                        
                            
                                
                                    <td>building_name</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Net Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>1,931,888</td>
                                
                            
                        
                            
                                
                                    <td>kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>53,628</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>EUI (Based on Net Site Energy and Total Building Area)</td>
                                
                            
                        
                            
                                
                                    <td>36.02</td>
                                
                            
                        
                            
                                
                                    <td>kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>MediumOffice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Goose NF CAN WYEC2-B-15601 WMO#=718160</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       53.32</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>       -60.4</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>161 (ft)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -3.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
                                
                            
                        
                            
                                
                                    <td>81.86</td>
                                
                            
                        
                            
                                
                                    <td>17.64</td>
                                
                            
                        
                            
                                
                                    <td>63.32</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.08</td>
                                
                            
                        
                            
                                
                                    <td>230.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>GOOSE ANN CLG .4% CONDNS WB=>MDB</td>
                                
                            
                        
                            
                                
                                    <td>77.0</td>
                                
                            
                        
                            
                                
                                    <td>17.64</td>
                                
                            
                        
                            
                                
                                    <td>65.84</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.08</td>
                                
                            
                        
                            
                                
                                    <td>230.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>GOOSE ANN HTG 99.6% CONDNS DB</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>11.18</td>
                                
                            
                        
                            
                                
                                    <td>260.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>15.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>29.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>15.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>27.5</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1.8</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.8</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          
              
                  <h5><i>One or more tables in Annual Overview section returned false and was skipped.</i></h5>
              
          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>431,190</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>44,557</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>548,653</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>472,003</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>163,641</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>15,421</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>1,791</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>254,631</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":431190.4425441374,"color":"#EF1C21"},{"label":"Cooling","value":44556.882825929046,"color":"#0071BD"},{"label":"Interior Lighting","value":548653.4182645668,"color":"#F7DF10"},{"label":"Interior Equipment","value":472003.4477448289,"color":"#4A4D4A"},{"label":"Fans","value":163640.62582209424,"color":"#FF79AD"},{"label":"Pumps","value":15420.984547497672,"color":"#632C94"},{"label":"Heat Rejection","value":1791.3743573921695,"color":"#F75921"},{"label":"Water Systems","value":254631.06937217267,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>1,931,888</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":1931888.245478619,"color":"#DDCC77"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>126,369</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>13,058</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>160,794</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>138,331</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>47,958</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>4,519</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>525</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>74,625</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Heating","value":126369.44444444445,"color":"#EF1C21"},{"label":"Cooling","value":13058.333333333334,"color":"#0071BD"},{"label":"Interior Lighting","value":160794.44444444444,"color":"#F7DF10"},{"label":"Interior Equipment","value":138330.55555555556,"color":"#4A4D4A"},{"label":"Fans","value":47958.333333333336,"color":"#FF79AD"},{"label":"Pumps","value":4519.444444444444,"color":"#632C94"},{"label":"Heat Rejection","value":525.0,"color":"#F75921"},{"label":"Water Systems","value":74624.99999999999,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>37813.89</td>
                                
                            
                        
                            
                                
                                    <td>23257.36</td>
                                
                            
                        
                            
                                
                                    <td>15809.58</td>
                                
                            
                        
                            
                                
                                    <td>3634.92</td>
                                
                            
                        
                            
                                
                                    <td>1495.07</td>
                                
                            
                        
                            
                                
                                    <td>237.48</td>
                                
                            
                        
                            
                                
                                    <td>22.63</td>
                                
                            
                        
                            
                                
                                    <td>143.68</td>
                                
                            
                        
                            
                                
                                    <td>411.23</td>
                                
                            
                        
                            
                                
                                    <td>3851.39</td>
                                
                            
                        
                            
                                
                                    <td>13458.97</td>
                                
                            
                        
                            
                                
                                    <td>26234.19</td>
                                
                            
                        
                            
                                
                                    <td>126370.39</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>4.44</td>
                                
                            
                        
                            
                                
                                    <td>201.23</td>
                                
                            
                        
                            
                                
                                    <td>2885.33</td>
                                
                            
                        
                            
                                
                                    <td>4866.06</td>
                                
                            
                        
                            
                                
                                    <td>4054.06</td>
                                
                            
                        
                            
                                
                                    <td>893.64</td>
                                
                            
                        
                            
                                
                                    <td>152.6</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>13057.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>13613.22</td>
                                
                            
                        
                            
                                
                                    <td>12363.69</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>12495.22</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>13547.44</td>
                                
                            
                        
                            
                                
                                    <td>13087.08</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>13021.33</td>
                                
                            
                        
                            
                                
                                    <td>13613.22</td>
                                
                            
                        
                            
                                
                                    <td>13547.44</td>
                                
                            
                        
                            
                                
                                    <td>13087.08</td>
                                
                            
                        
                            
                                
                                    <td>160793.75</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>11725.47</td>
                                
                            
                        
                            
                                
                                    <td>10626.92</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>10985.64</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>11546.11</td>
                                
                            
                        
                            
                                
                                    <td>11445.22</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>11265.86</td>
                                
                            
                        
                            
                                
                                    <td>11725.47</td>
                                
                            
                        
                            
                                
                                    <td>11546.11</td>
                                
                            
                        
                            
                                
                                    <td>11445.22</td>
                                
                            
                        
                            
                                
                                    <td>138329.19</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>3514.81</td>
                                
                            
                        
                            
                                
                                    <td>3141.39</td>
                                
                            
                        
                            
                                
                                    <td>3569.39</td>
                                
                            
                        
                            
                                
                                    <td>3294.5</td>
                                
                            
                        
                            
                                
                                    <td>4013.67</td>
                                
                            
                        
                            
                                
                                    <td>5071.19</td>
                                
                            
                        
                            
                                
                                    <td>5691.11</td>
                                
                            
                        
                            
                                
                                    <td>5572.39</td>
                                
                            
                        
                            
                                
                                    <td>3861.44</td>
                                
                            
                        
                            
                                
                                    <td>3518.25</td>
                                
                            
                        
                            
                                
                                    <td>3414.5</td>
                                
                            
                        
                            
                                
                                    <td>3296.0</td>
                                
                            
                        
                            
                                
                                    <td>47958.64</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>4.91</td>
                                
                            
                        
                            
                                
                                    <td>4.44</td>
                                
                            
                        
                            
                                
                                    <td>4.91</td>
                                
                            
                        
                            
                                
                                    <td>31.26</td>
                                
                            
                        
                            
                                
                                    <td>232.55</td>
                                
                            
                        
                            
                                
                                    <td>719.2</td>
                                
                            
                        
                            
                                
                                    <td>1421.37</td>
                                
                            
                        
                            
                                
                                    <td>1324.36</td>
                                
                            
                        
                            
                                
                                    <td>594.41</td>
                                
                            
                        
                            
                                
                                    <td>171.5</td>
                                
                            
                        
                            
                                
                                    <td>4.75</td>
                                
                            
                        
                            
                                
                                    <td>4.91</td>
                                
                            
                        
                            
                                
                                    <td>4518.57</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1.73</td>
                                
                            
                        
                            
                                
                                    <td>122.08</td>
                                
                            
                        
                            
                                
                                    <td>200.75</td>
                                
                            
                        
                            
                                
                                    <td>167.72</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>0.4</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>525.69</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>6688.36</td>
                                
                            
                        
                            
                                
                                    <td>6100.72</td>
                                
                            
                        
                            
                                
                                    <td>6963.08</td>
                                
                            
                        
                            
                                
                                    <td>6171.64</td>
                                
                            
                        
                            
                                
                                    <td>6728.33</td>
                                
                            
                        
                            
                                
                                    <td>6183.39</td>
                                
                            
                        
                            
                                
                                    <td>5767.31</td>
                                
                            
                        
                            
                                
                                    <td>6065.92</td>
                                
                            
                        
                            
                                
                                    <td>5597.67</td>
                                
                            
                        
                            
                                
                                    <td>5962.14</td>
                                
                            
                        
                            
                                
                                    <td>6166.14</td>
                                
                            
                        
                            
                                
                                    <td>6231.67</td>
                                
                            
                        
                            
                                
                                    <td>74626.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>73360.66</td>
                                
                            
                        
                            
                                
                                    <td>55494.52</td>
                                
                            
                        
                            
                                
                                    <td>52492.02</td>
                                
                            
                        
                            
                                
                                    <td>36617.62</td>
                                
                            
                        
                            
                                
                                    <td>38817.63</td>
                                
                            
                        
                            
                                
                                    <td>40312.24</td>
                                
                            
                        
                            
                                
                                    <td>42501.53</td>
                                
                            
                        
                            
                                
                                    <td>43473.17</td>
                                
                            
                        
                            
                                
                                    <td>35678.59</td>
                                
                            
                        
                            
                                
                                    <td>38994.97</td>
                                
                            
                        
                            
                                
                                    <td>48137.92</td>
                                
                            
                        
                            
                                
                                    <td>60299.08</td>
                                
                            
                        
                            
                                
                                    <td>566179.95</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_4", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":37813.88888888889,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":23257.361111111113,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":15809.583333333334,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":3634.9166666666665,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":1495.0666666666668,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":237.47861111111112,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":22.632806602777777,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":143.68,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":411.22777777777776,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":3851.388888888889,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":13458.972222222223,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":26234.194444444445,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":4.44035973888889,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":201.2302777777778,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":2885.3333333333335,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":4866.055555555556,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":4054.0555555555557,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":893.6416666666667,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":152.60166666666666,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":13613.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":12363.694444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":12495.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":13547.444444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":13087.083333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":13021.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":13613.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":13547.444444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":13087.083333333334,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":11725.472222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":10626.916666666666,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":10985.638888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":11546.111111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":11445.222222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":11265.861111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":11725.472222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":11546.111111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":11445.222222222223,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":3514.8055555555557,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":3141.388888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":3569.388888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":3294.5,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":4013.6666666666665,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":5071.194444444444,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":5691.111111111111,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":5572.388888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":3861.444444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":3518.25,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":3414.5,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":3296.0,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":4.912219177777777,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":4.436843130555555,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":4.912219177777777,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":31.2625,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":232.54555555555558,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":719.2027777777778,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":1421.3666666666668,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":1324.3583333333333,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":594.4111111111112,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":171.49527777777777,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":4.753760494444445,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":4.912219177777777,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":1.7286171916666666,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":122.08166666666668,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":200.75333333333336,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":167.71638888888887,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":33.00805555555556,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":0.39731666666666665,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"},{"label":"Water Systems","label_x":"Jan","value":6688.361111111111,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":6100.722222222222,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":6963.083333333333,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":6171.638888888889,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":6728.333333333333,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":6183.388888888889,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":5767.305555555556,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":6065.916666666667,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":5597.666666666667,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":5962.138888888889,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":6166.138888888889,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":6231.666666666667,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>217.8075</td>
                                
                            
                        
                            
                                
                                    <td>202.5869</td>
                                
                            
                        
                            
                                
                                    <td>179.7858</td>
                                
                            
                        
                            
                                
                                    <td>71.2061</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>70.9269</td>
                                
                            
                        
                            
                                
                                    <td>104.2824</td>
                                
                            
                        
                            
                                
                                    <td>177.666</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>12.9964</td>
                                
                            
                        
                            
                                
                                    <td>44.0468</td>
                                
                            
                        
                            
                                
                                    <td>45.5138</td>
                                
                            
                        
                            
                                
                                    <td>45.5138</td>
                                
                            
                        
                            
                                
                                    <td>45.5138</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                            
                                
                                    <td>43.8429</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                            
                                
                                    <td>29.8929</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>12.5736</td>
                                
                            
                        
                            
                                
                                    <td>12.5736</td>
                                
                            
                        
                            
                                
                                    <td>12.5736</td>
                                
                            
                        
                            
                                
                                    <td>12.5736</td>
                                
                            
                        
                            
                                
                                    <td>13.9892</td>
                                
                            
                        
                            
                                
                                    <td>31.7263</td>
                                
                            
                        
                            
                                
                                    <td>29.4338</td>
                                
                            
                        
                            
                                
                                    <td>29.1105</td>
                                
                            
                        
                            
                                
                                    <td>27.053</td>
                                
                            
                        
                            
                                
                                    <td>12.5736</td>
                                
                            
                        
                            
                                
                                    <td>12.5736</td>
                                
                            
                        
                            
                                
                                    <td>12.5736</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>4.8264</td>
                                
                            
                        
                            
                                
                                    <td>4.8264</td>
                                
                            
                        
                            
                                
                                    <td>4.8264</td>
                                
                            
                        
                            
                                
                                    <td>4.8264</td>
                                
                            
                        
                            
                                
                                    <td>4.8264</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                            
                                
                                    <td>0.0066</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.4003</td>
                                
                            
                        
                            
                                
                                    <td>2.0198</td>
                                
                            
                        
                            
                                
                                    <td>2.3729</td>
                                
                            
                        
                            
                                
                                    <td>2.2212</td>
                                
                            
                        
                            
                                
                                    <td>2.6476</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>14.5835</td>
                                
                            
                        
                            
                                
                                    <td>14.6977</td>
                                
                            
                        
                            
                                
                                    <td>14.6901</td>
                                
                            
                        
                            
                                
                                    <td>14.7773</td>
                                
                            
                        
                            
                                
                                    <td>28.9049</td>
                                
                            
                        
                            
                                
                                    <td>26.267</td>
                                
                            
                        
                            
                                
                                    <td>26.2066</td>
                                
                            
                        
                            
                                
                                    <td>26.0484</td>
                                
                            
                        
                            
                                
                                    <td>26.0277</td>
                                
                            
                        
                            
                                
                                    <td>13.5793</td>
                                
                            
                        
                            
                                
                                    <td>13.8407</td>
                                
                            
                        
                            
                                
                                    <td>14.1503</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>318.71</td>
                                
                            
                        
                            
                                
                                    <td>303.6</td>
                                
                            
                        
                            
                                
                                    <td>280.79</td>
                                
                            
                        
                            
                                
                                    <td>172.3</td>
                                
                            
                        
                            
                                
                                    <td>144.07</td>
                                
                            
                        
                            
                                
                                    <td>191.84</td>
                                
                            
                        
                            
                                
                                    <td>191.31</td>
                                
                            
                        
                            
                                
                                    <td>190.67</td>
                                
                            
                        
                            
                                
                                    <td>189.02</td>
                                
                            
                        
                            
                                
                                    <td>170.82</td>
                                
                            
                        
                            
                                
                                    <td>204.44</td>
                                
                            
                        
                            
                                
                                    <td>278.13</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":217.80749,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":202.58694,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":179.78576,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":71.20613,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":70.92689,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":104.2824,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":177.66595999999998,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":12.9964,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":44.04683,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":45.513839999999995,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":45.513839999999995,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":45.513839999999995,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":43.842870000000005,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":29.89287,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":29.89287,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":12.57364,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":12.57364,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":12.57364,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":12.57364,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":13.9892,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":31.72628,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":29.433830000000004,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":29.11054,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":27.053,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":12.57364,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":12.57364,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":12.57364,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":4.82637,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":4.82637,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":4.82637,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":4.82637,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":4.82637,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":0.0066,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":0.0066,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":0.40026,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":2.01975,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":2.37289,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":2.22121,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":2.64758,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"},{"label":"Water Systems","label_x":"Jan","value":14.583450000000001,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":14.69768,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":14.69007,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":14.777270000000001,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":28.9049,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":26.26701,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":26.20662,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":26.04837,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":26.02774,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":13.57929,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":13.84072,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":14.150260000000001,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope">Envelope</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized opaque construction {98c17eef-7d8b-4a17-b441-cb334faaacfd} to conductance of 0.162</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>35.05</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized opaque construction {f6464c11-939f-47c5-a75a-1fbcad711457} to conductance of 0.21</td>
                                
                            
                        
                            
                                
                                    <td>16,624</td>
                                
                            
                        
                            
                                
                                    <td>24</td>
                                
                            
                        
                            
                                
                                    <td>27.04</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-Factor (Btu/ft^2*h*R)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232</td>
                                
                            
                        
                            
                                
                                    <td>4,663</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>0.3874</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    WWR & Skylight Ratio
                    
                
              </button>
              <div class="in" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>21.91</td>
                                
                            
                        
                            
                                
                                    <td>21.91</td>
                                
                            
                        
                            
                                
                                    <td>21.91</td>
                                
                            
                        
                            
                                
                                    <td>21.91</td>
                                
                            
                        
                            
                                
                                    <td>21.91</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>31.64</td>
                                
                            
                        
                            
                                
                                    <td>31.64</td>
                                
                            
                        
                            
                                
                                    <td>31.64</td>
                                
                            
                        
                            
                                
                                    <td>31.64</td>
                                
                            
                        
                            
                                
                                    <td>31.64</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function - undefined -</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>Space Function</td>
                                
                            
                        
                            
                                
                                    <td>- undefined -</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan</td>
                                
                            
                        
                            
                                
                                    <td>53,628</td>
                                
                            
                        
                            
                                
                                    <td>Space Function</td>
                                
                            
                        
                            
                                
                                    <td>Office - open plan</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_6", 500, 240);
                          var data = [{"label":"Space Function - undefined -","value":0.0,"color":"rgb(255,255,255)"},{"label":"Space Function Office - open plan","value":53627.80265748033,"color":"rgb(255,255,255)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Space Function - undefined -', 'rgb(255,255,255)', 'white', 1);
                        
                        
                        myChart.assignColor('Space Function Office - open plan', 'rgb(255,255,255)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Space Function - undefined -<br>(3 spaces and 3 thermal zones)
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    Space Function Office - open plan<br>(15 spaces and 15 thermal zones)
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0046</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.6968</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0219</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.0850</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Interior Lighting Summary
                    
                
              </button>
              <div class="in" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          
              <h5><i>No Data to Show for Exterior Lighting</i></h5>
          

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Water Use Equipment
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Instance</th>
                        
                    
                        
                            <th>Plant Loop</th>
                        
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Space</th>
                        
                    
                        
                            <th>Peak Flow Rate (gal/min)</th>
                        
                    
                        
                            <th>Flow Rate Schedule</th>
                        
                    
                        
                            <th>Target Temp Range (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_bottom Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_bottom Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_bottom</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_mid Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_mid Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_mid</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_top Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_top Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_top</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>1.5</td>
                                
                            
                        
                            
                                
                                    <td>4.7</td>
                                
                            
                        
                            
                                
                                    <td>16.0</td>
                                
                            
                        
                            
                                
                                    <td>30.4</td>
                                
                            
                        
                            
                                
                                    <td>40.3</td>
                                
                            
                        
                            
                                
                                    <td>53.3</td>
                                
                            
                        
                            
                                
                                    <td>60.8</td>
                                
                            
                        
                            
                                
                                    <td>57.8</td>
                                
                            
                        
                            
                                
                                    <td>48.4</td>
                                
                            
                        
                            
                                
                                    <td>36.9</td>
                                
                            
                        
                            
                                
                                    <td>26.2</td>
                                
                            
                        
                            
                                
                                    <td>8.9</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.02</td>
                                
                            
                        
                            
                                
                                    <td>0.69</td>
                                
                            
                        
                            
                                
                                    <td>9.85</td>
                                
                            
                        
                            
                                
                                    <td>16.6</td>
                                
                            
                        
                            
                                
                                    <td>13.83</td>
                                
                            
                        
                            
                                
                                    <td>3.05</td>
                                
                            
                        
                            
                                
                                    <td>0.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>129.03</td>
                                
                            
                        
                            
                                
                                    <td>79.36</td>
                                
                            
                        
                            
                                
                                    <td>53.94</td>
                                
                            
                        
                            
                                
                                    <td>12.4</td>
                                
                            
                        
                            
                                
                                    <td>5.1</td>
                                
                            
                        
                            
                                
                                    <td>0.81</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>0.49</td>
                                
                            
                        
                            
                                
                                    <td>1.4</td>
                                
                            
                        
                            
                                
                                    <td>13.14</td>
                                
                            
                        
                            
                                
                                    <td>45.92</td>
                                
                            
                        
                            
                                
                                    <td>89.51</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":1.492812499999917,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":4.674486607142825,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":16.046502016128937,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":30.3501562499999,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":40.30806451612899,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":53.34265624999989,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":60.795705645161256,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":57.78309475806444,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":48.43384374999993,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":36.93366935483861,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":26.163499999999924,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":8.874536290322448,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":0.015151136331127895,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":0.6866262086514561,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":9.845165992118488,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":16.60367075022463,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":13.83301174412474,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":3.049231935931176,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":0.5206985001180459,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":129.02634458825187,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":79.35741012391296,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":53.94453749407229,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":12.402850491283974,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":5.101379217635148,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":0.8103106559496221,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":0.07722634168387103,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":0.4902565098478227,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":1.403167421254241,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":13.141484373144143,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":45.92391945855694,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":89.51478707546265,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>83-88 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">335</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">878</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1489</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4022</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">842</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1153</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">113</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">524</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1230</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1525</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3168</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">514</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1630</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">20</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">990</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">670</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">580</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2045</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">778</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2075</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">706</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">885</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">137</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">507</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1274</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1546</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1040</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">933</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1578</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1745</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">804</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1218</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1393</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">761</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">858</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">662</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1392</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1644</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">919</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">632</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">668</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2103</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1384</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1863</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">462</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">565</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">145</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1253</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">607</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">644</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2621</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1271</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1274</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">404</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">505</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">136</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">45</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1384</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">611</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">627</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2164</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1073</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1967</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">527</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">407</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1341</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">602</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">684</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2807</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1268</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1060</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">371</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">493</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">91</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">43</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">969</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">661</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">500</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2116</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1097</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2047</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">487</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">775</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">106</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1276</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">578</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">490</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2478</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1066</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1551</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">465</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">689</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">146</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">17</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1363</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">608</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">474</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2243</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">817</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2036</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">553</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">655</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1334</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">588</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">517</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2613</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1100</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1351</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">463</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">670</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">15</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1883</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">436</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">458</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2388</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1143</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1431</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">353</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">597</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2051</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">442</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">400</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2647</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1017</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1167</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">334</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">587</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">106</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2135</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">427</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">413</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2441</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">937</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1532</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">406</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">454</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">15</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2096</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">461</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">393</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2783</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1061</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1012</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">330</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">527</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">86</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1457</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1735</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1503</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">417</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">502</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">664</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">703</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">579</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">562</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">603</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">65.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>75-80 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1892</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1627</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1597</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1566</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1158</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">587</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">202</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2047</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1684</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1622</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1515</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1123</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">432</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">183</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">79</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">37.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1370</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1235</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1719</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1649</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1269</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">650</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">381</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">220</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">118</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">81</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">41.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">7123</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">806</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">609</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">194</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">7127</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">804</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">579</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">213</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">18.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5249</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1117</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">988</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">733</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">547</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">122</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5361</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1111</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">919</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">684</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">545</td>
