                                
                            
                        
                            
                                
                                    <td style="background-color:">133</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1528</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1261</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">954</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">727</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">140</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5338</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1087</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">957</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">671</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">540</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">161</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5542</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1155</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">862</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">688</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">434</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">79</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5636</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1162</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">765</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">691</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">422</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">84</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">26.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4956</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1326</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1080</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">769</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">541</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">84</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5633</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1140</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">797</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">659</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">440</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">90</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5276</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1179</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">977</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">730</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">488</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">106</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5389</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1167</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">911</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">692</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">492</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">105</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4763</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1274</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1150</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">835</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">597</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">129</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5403</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1126</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">936</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">671</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">486</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">6336</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1002</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">589</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">431</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">243</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">121</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Overview">Zone Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_22 aria-expanded="false" aria-controls=table_22>
                
                
                    Zone Summary
                    
                
              </button>
              <div class="in" id=table_22>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Conditioned (Y/N)</th>
                        
                    
                        
                            <th>Part of Total Floor Area (Y/N)</th>
                        
                    
                        
                            <th>Volume (ft^3)</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Above Ground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Underground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Window Glass Area (ft^2)</th>
                        
                    
                        
                            <th>Lighting (W/ft^2)</th>
                        
                    
                        
                            <th>People (ft^2/person)</th>
                        
                    
                        
                            <th>Plug and Process (W/ft^2)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>10586.74</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>95280.38</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-FIRSTFLOOR_PLENUM SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-MIDFLOOR_PLENUM SYS-0 FLR-3 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>466.29</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>310.86</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>466.29</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>310.86</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>466.29</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>310.86</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>466.29</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>310.86</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>466.29</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.87</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12716.1</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>310.86</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>2231.79</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>20085.92</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1473.79</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>466.29</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1412.76</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>12715.05</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>982.53</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>310.86</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-TOPFLOOR_PLENUM SYS-0 FLR-1 SCH-- UNDEFINED - HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>17875.95</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>No</td>
                                
                            
                        
                            
                                
                                    <td>71503.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2183.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>482650.14</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>14737.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>4663.36</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Conditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>482650.14</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>14737.52</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>4663.36</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>215.06</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Unconditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>214511.17</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>6549.95</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Not Part of Total</td>
                                
                            
                        
                            
                                
                                    <td>53627.85</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>214511.17</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>6549.95</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Zone Sensible Heating and Cooling Sizing
                    
                
              </button>
              <div class="in" id=table_23>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Heating/Cooling</th>
                        
                    
                        
                            <th>Calculated Design Load</th>
                        
                    
                        
                            <th>Design Load With Sizing Factor</th>
                        
                    
                        
                            <th>Calculated Design Air Flow (ft^3/min)</th>
                        
                    
                        
                            <th>Design Air Flow  With Sizing Factor (ft^3/min)</th>
                        
                    
                        
                            <th>Date/Time Of Peak</th>
                        
                    
                        
                            <th>Outdoor Temperature at Peak Load (F)</th>
                        
                    
                        
                            <th>Outdoor Humidity Ratio at Peak Load (lbWater/lbAir)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.01 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5.52 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2779.97</td>
                                
                            
                        
                            
                                
                                    <td>3057.54</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>79.39</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>3.33 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>4.33 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>78.4</td>
                                
                            
                        
                            
                                
                                    <td>900.52</td>
                                
                            
                        
                            
                                
                                    <td>1/21 07:15:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.88 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.47 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3258.84</td>
                                
                            
                        
                            
                                
                                    <td>3585.15</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>79.39</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>11.58 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>15.05 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>269.1</td>
                                
                            
                        
                            
                                
                                    <td>900.52</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>6.29 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.92 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3485.56</td>
                                
                            
                        
                            
                                
                                    <td>3833.05</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>79.39</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>70.03 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>91.04 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1667.56</td>
                                
                            
                        
                            
                                
                                    <td>2167.61</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.89 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.18 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1601.87</td>
                                
                            
                        
                            
                                
                                    <td>1762.91</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:30:00</td>
                                
                            
                        
                            
                                
                                    <td>81.41</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>18.87 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>24.53 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>451.32</td>
                                
                            
                        
                            
                                
                                    <td>584.81</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.32 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.56 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1288.28</td>
                                
                            
                        
                            
                                
                                    <td>1417.53</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:30:00</td>
                                
                            
                        
                            
                                
                                    <td>73.65</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>12.6 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>16.37 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>300.88</td>
                                
                            
                        
                            
                                
                                    <td>391.99</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.52 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1.67 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>841.2</td>
                                
                            
                        
                            
                                
                                    <td>923.83</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:45:00</td>
                                
                            
                        
                            
                                
                                    <td>81.07</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>18.87 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>24.53 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>451.32</td>
                                
                            
                        
                            
                                
                                    <td>584.81</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.47 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.71 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1368.8</td>
                                
                            
                        
                            
                                
                                    <td>1504.4</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:30:00</td>
                                
                            
                        
                            
                                
                                    <td>78.51</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>12.82 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>16.67 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>307.24</td>
                                
                            
                        
                            
                                
                                    <td>398.35</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.8 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.08 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1551.02</td>
                                
                            
                        
                            
                                
                                    <td>1705.7</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:30:00</td>
                                
                            
                        
                            
                                
                                    <td>81.41</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>21.29 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>27.68 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>508.53</td>
                                
                            
                        
                            
                                
                                    <td>661.09</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.2 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.42 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1218.36</td>
                                
                            
                        
                            
                                
                                    <td>1341.25</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:30:00</td>
                                
                            
                        
                            
                                
                                    <td>73.65</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>14.11 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>18.34 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>336.9</td>
                                
                            
                        
                            
                                
                                    <td>438.61</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.71 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1.88 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>947.14</td>
                                
                            
                        
                            
                                
                                    <td>1042.49</td>
                                
                            
                        
                            
                                
                                    <td>7/21 15:30:00</td>
                                
                            
                        
                            
                                
                                    <td>81.34</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>21.29 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>27.68 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>508.53</td>
                                
                            
                        
                            
                                
                                    <td>661.09</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.32 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.55 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1286.16</td>
                                
                            
                        
                            
                                
                                    <td>1415.41</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:30:00</td>
                                
                            
                        
                            
                                
                                    <td>78.51</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>14.35 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>18.65 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>343.26</td>
                                
                            
                        
                            
                                
                                    <td>447.08</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.85 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.13 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1580.68</td>
                                
                            
                        
                            
                                
                                    <td>1737.48</td>
                                
                            
                        
                            
                                
                                    <td>7/21 13:30:00</td>
                                
                            
                        
                            
                                
                                    <td>81.41</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>36.56 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>47.52 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>877.22</td>
                                
                            
                        
                            
                                
                                    <td>1139.96</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.19 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.41 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1212.0</td>
                                
                            
                        
                            
                                
                                    <td>1334.89</td>
                                
                            
                        
                            
                                
                                    <td>7/21 09:30:00</td>
                                
                            
                        
                            
                                
                                    <td>73.65</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>23.83 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>30.98 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>572.1</td>
                                
                            
                        
                            
                                
                                    <td>743.73</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.8 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1.98 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>997.99</td>
                                
                            
                        
                            
                                
                                    <td>1097.58</td>
                                
                            
                        
                            
                                
                                    <td>7/21 16:30:00</td>
                                
                            
                        
                            
                                
                                    <td>80.1</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>36.56 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>47.52 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>877.22</td>
                                
                            
                        
                            
                                
                                    <td>1139.96</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.39 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.63 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1326.42</td>
                                
                            
                        
                            
                                
                                    <td>1459.91</td>
                                
                            
                        
                            
                                
                                    <td>7/21 17:30:00</td>
                                
                            
                        
                            
                                
                                    <td>78.51</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>24.08 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>31.3 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>578.45</td>
                                
                            
                        
                            
                                
                                    <td>750.08</td>
                                
                            
                        
                            
                                
                                    <td>1/21 08:00:00</td>
                                
                            
                        
                            
                                
                                    <td>-22.36</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Equipment_Detail">Zone Equipment Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_24>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_28 aria-expanded="false" aria-controls=table_28>
                
                
                    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_28>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_29 aria-expanded="false" aria-controls=table_29>
                
                
                    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_29>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_30 aria-expanded="false" aria-controls=table_30>
                
                
                    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_30>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_31 aria-expanded="false" aria-controls=table_31>
                
                
                    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_31>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_32 aria-expanded="false" aria-controls=table_32>
                
                
                    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_32>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_33 aria-expanded="false" aria-controls=table_33>
                
                
                    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_33>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_34 aria-expanded="false" aria-controls=table_34>
                
                
                    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_34>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_35 aria-expanded="false" aria-controls=table_35>
                
                
                    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN
                    
                
              </button>
              <div class="in" id=table_35>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_36 aria-expanded="false" aria-controls=table_36>
                
                
                    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN
                    
                
              </button>
              <div class="in" id=table_36>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_37 aria-expanded="false" aria-controls=table_37>
                
                
                    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN
                    
                
              </button>
              <div class="in" id=table_37>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_38 aria-expanded="false" aria-controls=table_38>
                
                
                    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN
                    
                
              </button>
              <div class="in" id=table_38>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:ZoneHVAC:Baseboard:Convective:Electric</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Air_Loops_Detail">Air Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_39 aria-expanded="false" aria-controls=table_39>
                
                
                    VAV with Reheat
                    
                
              </button>
              <div class="in" id=table_39>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_40 aria-expanded="false" aria-controls=table_40>
                
                
                    VAV with Reheat 1
                    
                
              </button>
              <div class="in" id=table_40>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat 1 Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_41 aria-expanded="false" aria-controls=table_41>
                
                
                    VAV with Reheat 2
                    
                
              </button>
              <div class="in" id=table_41>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>5.85</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.4 to 55.4</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 95.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>64.4 to 71.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat 2 Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>DifferentialEnthalpy</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plant_Loops_Detail">Plant Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_42 aria-expanded="false" aria-controls=table_42>
                
                
                    Chilled Water Loop
                    
                
              </button>
              <div class="in" id=table_42>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Pump:ConstantSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Rated Power Consumption</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>W</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR</td>
                                
                            
                        
                            
                                
                                    <td>714,250.08</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Reference COP</td>
                                
                            
                        
                            
                                
                                    <td>4.50</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR (cont)</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Chiller Source</td>
                                
                            
                        
                            
                                
                                    <td>Condenser Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>44.6 to 44.6</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Reference COP</td>
                                
                            
                        
                            
                                
                                    <td>4.50</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR (cont)</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Chiller Source</td>
                                
                            
                        
                            
                                
                                    <td>Condenser Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Air Loop</td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Air Loop</td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat 1</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Air Loop</td>
                                
                            
                        
                            
                                
                                    <td>VAV with Reheat 2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Flow Rate Range</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Loop Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Temperature Range</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>32.0 to 212.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Design Loop Exit Temperature</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>44.60</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Design Temperature Difference</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>10.80</td>
                                
                            
                        
                            
                                
                                    <td>R</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_43 aria-expanded="false" aria-controls=table_43>
                
                
                    Condenser Water Loop
                    
                
              </button>
              <div class="in" id=table_43>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Pump:ConstantSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Rated Power Consumption</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>W</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:CoolingTower:SingleSpeed - Air</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:CoolingTower:SingleSpeed (cont) - Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Fan Power at Design Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>8,130,456.16</td>
                                
                            
                        
                            
                                
                                    <td>W</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>84.2 to 84.2</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Chiller:Electric:EIR</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Chilled Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Flow Rate Range</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Loop Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Temperature Range</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>32.0 to 212.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Design Loop Exit Temperature</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>84.20</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Design Temperature Difference</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>10.80</td>
                                
                            
                        
                            
                                
                                    <td>R</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_44 aria-expanded="false" aria-controls=table_44>
                
                
                    Main Service Water Loop
                    
                
              </button>
              <div class="in" id=table_44>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Pump:ConstantSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Rated Power Consumption</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>W</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterHeater:Mixed</td>
                                
                            
                        
                            
                                
                                    <td>100</td>
                                
                            
                        
                            
                                
                                    <td>gal</td>
                                
                            
                        
                            
                                
                                    <td>Heater Thermal Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td>fraction</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 1</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 3</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 4</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 5</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 6</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 7</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 8</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 9</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 10</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 11</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 12</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 13</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 14</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Water Use Connections 15</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Flow Rate Range</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Loop Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Temperature Range</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>50.0 to 140.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Design Loop Exit Temperature</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>140.00</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Design Temperature Difference</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>9.00</td>
                                
                            
                        
                            
                                
                                    <td>R</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Outdoor_Air">Outdoor Air</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_45 aria-expanded="false" aria-controls=table_45>
                
                
                    Average and Minimum Outdoor Air During Occupied Hours
                    
                
              </button>
              <div class="in" id=table_45>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Average Number of Occupants</th>
                        
                    
                        
                            <th>Nominal Number of Occupants</th>
                        
                    
                        
                            <th>Zone Volume (ft^3)</th>
                        
                    
                        
                            <th>Avg. Mechanical Ventilation (ach)</th>
                        
                    
                        
                            <th>Min. Mechanical Ventilation (ach)</th>
                        
                    
                        
                            <th>Avg. Infiltration (ach)</th>
                        
                    
                        
                            <th>Min. Infiltration (ach)</th>
                        
                    
                        
                            <th>Avg. Simple Ventilation (ach)</th>
                        
                    
                        
                            <th>Min. Simple Ventilation (ach)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>26.46</td>
                                
                            
                        
                            
                                
                                    <td>49.23</td>
                                
                            
                        
                            
                                
                                    <td>95280</td>
                                
                            
                        
                            
                                
                                    <td>0.563</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>26.46</td>
                                
                            
                        
                            
                                
                                    <td>49.23</td>
                                
                            
                        
                            
                                
                                    <td>95280</td>
                                
                            
                        
                            
                                
                                    <td>0.623</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>26.46</td>
                                
                            
                        
                            
                                
                                    <td>49.23</td>
                                
                            
                        
                            
                                
                                    <td>95280</td>
                                
                            
                        
                            
                                
                                    <td>0.552</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5.58</td>
                                
                            
                        
                            
                                
                                    <td>10.38</td>
                                
                            
                        
                            
                                
                                    <td>20086</td>
                                
                            
                        
                            
                                
                                    <td>1.087</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.061</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3.53</td>
                                
                            
                        
                            
                                
                                    <td>6.57</td>
                                
                            
                        
                            
                                
                                    <td>12716</td>
                                
                            
                        
                            
                                
                                    <td>1.253</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.064</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5.58</td>
                                
                            
                        
                            
                                
                                    <td>10.38</td>
                                
                            
                        
                            
                                
                                    <td>20086</td>
                                
                            
                        
                            
                                
                                    <td>0.633</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.061</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3.53</td>
                                
                            
                        
                            
                                
                                    <td>6.57</td>
                                
                            
                        
                            
                                
                                    <td>12715</td>
                                
                            
                        
                            
                                
                                    <td>1.288</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.064</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5.58</td>
                                
                            
                        
                            
                                
                                    <td>10.38</td>
                                
                            
                        
                            
                                
                                    <td>20086</td>
                                
                            
                        
                            
                                
                                    <td>1.044</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.095</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3.53</td>
                                
                            
                        
                            
                                
                                    <td>6.57</td>
                                
                            
                        
                            
                                
                                    <td>12716</td>
                                
                            
                        
                            
                                
                                    <td>1.202</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.1</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5.58</td>
                                
                            
                        
                            
                                
                                    <td>10.38</td>
                                
                            
                        
                            
                                
                                    <td>20086</td>
                                
                            
                        
                            
                                
                                    <td>0.708</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.095</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3.53</td>
                                
                            
                        
                            
                                
                                    <td>6.57</td>
                                
                            
                        
                            
                                
                                    <td>12715</td>
                                
                            
                        
                            
                                
                                    <td>1.222</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.1</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5.58</td>
                                
                            
                        
                            
                                
                                    <td>10.38</td>
                                
                            
                        
                            
                                
                                    <td>20086</td>
                                
                            
                        
                            
                                
                                    <td>0.973</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.114</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3.53</td>
                                
                            
                        
                            
                                
                                    <td>6.57</td>
                                
                            
                        
                            
                                
                                    <td>12716</td>
                                
                            
                        
                            
                                
                                    <td>1.13</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5.58</td>
                                
                            
                        
                            
                                
                                    <td>10.38</td>
                                
                            
                        
                            
                                
                                    <td>20086</td>
                                
                            
                        
                            
                                
                                    <td>0.683</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.114</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3.53</td>
                                
                            
                        
                            
                                
                                    <td>6.57</td>
                                
                            
                        
