<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope">Envelope</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Information</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Units</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>NECB 2011-MediumOffice-NECB HDD Method-CAN_NS_Greenwood.713970_CWEC.epw created: 2017-07-10 19:01:21 +0000</td>
                                
                            
                        
                            
                                
                                    <td>building_name</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Net Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>1,956,209</td>
                                
                            
                        
                            
                                
                                    <td>kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>53,628</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>EUI (Based on Net Site Energy and Total Building Area)</td>
                                
                            
                        
                            
                                
                                    <td>36.48</td>
                                
                            
                        
                            
                                
                                    <td>kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>MediumOffice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Greenwood NS CAN WYEC2-B-14636 WMO#=713970</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       44.98</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>       -64.9</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>92 (ft)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -4.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>GREENWOOD ANN CLG .4% CONDNS DB=>MWB</td>
                                
                            
                        
                            
                                
                                    <td>84.2</td>
                                
                            
                        
                            
                                
                                    <td>19.44</td>
                                
                            
                        
                            
                                
                                    <td>69.08</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.97</td>
                                
                            
                        
                            
                                
                                    <td>250.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>GREENWOOD ANN CLG .4% CONDNS WB=>MDB</td>
                                
                            
                        
                            
                                
                                    <td>79.34</td>
                                
                            
                        
                            
                                
                                    <td>19.44</td>
                                
                            
                        
                            
                                
                                    <td>72.14</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.97</td>
                                
                            
                        
                            
                                
                                    <td>250.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>GREENWOOD ANN HTG 99.6% CONDNS DB</td>
                                
                            
                        
                            
                                
                                    <td>-0.94</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>-0.94</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>6.71</td>
                                
                            
                        
                            
                                
                                    <td>290.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>96.25</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>184.75</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>96.25</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>175.25</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1.8</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.8</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>292,278</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>113,207</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>548,653</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>472,003</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>213,477</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>35,771</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>5,327</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>275,502</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":292278.36539101764,"color":"#EF1C21"},{"label":"Cooling","value":113207.27685022262,"color":"#0071BD"},{"label":"Interior Lighting","value":548653.4182645668,"color":"#F7DF10"},{"label":"Interior Equipment","value":472003.4477448289,"color":"#4A4D4A"},{"label":"Fans","value":213476.85000816843,"color":"#FF79AD"},{"label":"Pumps","value":35770.6181206246,"color":"#632C94"},{"label":"Heat Rejection","value":5326.732216160844,"color":"#F75921"},{"label":"Water Systems","value":275502.00236147194,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>1,388,429</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>567,780</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":1388428.865033369,"color":"#DDCC77"},{"label":"Natural Gas","value":567780.3677524896,"color":"#999933"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('Natural Gas', '#999933', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>33,178</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>160,794</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>138,331</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>62,564</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>10,483</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>1,561</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Cooling","value":33177.777777777774,"color":"#0071BD"},{"label":"Interior Lighting","value":160794.44444444444,"color":"#F7DF10"},{"label":"Interior Equipment","value":138330.55555555556,"color":"#4A4D4A"},{"label":"Fans","value":62563.88888888889,"color":"#FF79AD"},{"label":"Pumps","value":10483.333333333334,"color":"#632C94"},{"label":"Heat Rejection","value":1561.111111111111,"color":"#F75921"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>2,923</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>2,756</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [{"label":"Heating","value":2923.3476,"color":"#EF1C21"},{"label":"Water Systems","value":2755.5516000000002,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>24.12</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>309.64</td>
                                
                            
                        
                            
                                
                                    <td>2062.37</td>
                                
                            
                        
                            
                                
                                    <td>6831.47</td>
                                
                            
                        
                            
                                
                                    <td>9522.86</td>
                                
                            
                        
                            
                                
                                    <td>10242.94</td>
                                
                            
                        
                            
                                
                                    <td>3493.83</td>
                                
                            
                        
                            
                                
                                    <td>552.18</td>
                                
                            
                        
                            
                                
                                    <td>137.9</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>33177.32</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>13613.22</td>
                                
                            
                        
                            
                                
                                    <td>12363.69</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>12495.22</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>13547.44</td>
                                
                            
                        
                            
                                
                                    <td>13087.08</td>
                                
                            
                        
                            
                                
                                    <td>14139.33</td>
                                
                            
                        
                            
                                
                                    <td>13021.33</td>
                                
                            
                        
                            
                                
                                    <td>13613.22</td>
                                
                            
                        
                            
                                
                                    <td>13547.44</td>
                                
                            
                        
                            
                                
                                    <td>13087.08</td>
                                
                            
                        
                            
                                
                                    <td>160793.75</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>11725.47</td>
                                
                            
                        
                            
                                
                                    <td>10626.92</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>10985.64</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>11546.11</td>
                                
                            
                        
                            
                                
                                    <td>11445.22</td>
                                
                            
                        
                            
                                
                                    <td>12005.72</td>
                                
                            
                        
                            
                                
                                    <td>11265.86</td>
                                
                            
                        
                            
                                
                                    <td>11725.47</td>
                                
                            
                        
                            
                                
                                    <td>11546.11</td>
                                
                            
                        
                            
                                
                                    <td>11445.22</td>
                                
                            
                        
                            
                                
                                    <td>138329.19</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>4023.83</td>
                                
                            
                        
                            
                                
                                    <td>3620.47</td>
                                
                            
                        
                            
                                
                                    <td>4291.56</td>
                                
                            
                        
                            
                                
                                    <td>4032.83</td>
                                
                            
                        
                            
                                
                                    <td>5398.36</td>
                                
                            
                        
                            
                                
                                    <td>6736.19</td>
                                
                            
                        
                            
                                
                                    <td>7495.47</td>
                                
                            
                        
                            
                                
                                    <td>8529.03</td>
                                
                            
                        
                            
                                
                                    <td>5931.69</td>
                                
                            
                        
                            
                                
                                    <td>4549.0</td>
                                
                            
                        
                            
                                
                                    <td>4157.72</td>
                                
                            
                        
                            
                                
                                    <td>3797.28</td>
                                
                            
                        
                            
                                
                                    <td>62563.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>56.19</td>
                                
                            
                        
                            
                                
                                    <td>123.02</td>
                                
                            
                        
                            
                                
                                    <td>27.75</td>
                                
                            
                        
                            
                                
                                    <td>373.21</td>
                                
                            
                        
                            
                                
                                    <td>1308.9</td>
                                
                            
                        
                            
                                
                                    <td>2026.84</td>
                                
                            
                        
                            
                                
                                    <td>1926.8</td>
                                
                            
                        
                            
                                
                                    <td>2103.31</td>
                                
                            
                        
                            
                                
                                    <td>1545.74</td>
                                
                            
                        
                            
                                
                                    <td>717.7</td>
                                
                            
                        
                            
                                
                                    <td>231.24</td>
                                
                            
                        
                            
                                
                                    <td>43.8</td>
                                
                            
                        
                            
                                
                                    <td>10484.51</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1.88</td>
                                
                            
                        
                            
                                
                                    <td>61.05</td>
                                
                            
                        
                            
                                
                                    <td>329.91</td>
                                
                            
                        
                            
                                
                                    <td>497.51</td>
                                
                            
                        
                            
                                
                                    <td>529.18</td>
                                
                            
                        
                            
                                
                                    <td>131.18</td>
                                
                            
                        
                            
                                
                                    <td>6.37</td>
                                
                            
                        
                            
                                
                                    <td>2.97</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1560.07</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>29418.71</td>
                                
                            
                        
                            
                                
                                    <td>26758.23</td>
                                
                            
                        
                            
                                
                                    <td>30464.36</td>
                                
                            
                        
                            
                                
                                    <td>28198.42</td>
                                
                            
                        
                            
                                
                                    <td>34975.74</td>
                                
                            
                        
                            
                                
                                    <td>41017.98</td>
                                
                            
                        
                            
                                
                                    <td>43974.95</td>
                                
                            
                        
                            
                                
                                    <td>47549.52</td>
                                
                            
                        
                            
                                
                                    <td>35389.65</td>
                                
                            
                        
                            
                                
                                    <td>31163.95</td>
                                
                            
                        
                            
                                
                                    <td>29623.4</td>
                                
                            
                        
                            
                                
                                    <td>28373.38</td>
                                
                            
                        
                            
                                
                                    <td>406908.29</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":24.124621752777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":309.6361111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":2062.366666666667,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":6831.472222222222,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":9522.861111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":10242.944444444443,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":3493.8333333333335,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":552.1833333333334,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":137.9025,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":13613.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":12363.694444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":12495.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":13547.444444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":13087.083333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":14139.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":13021.333333333334,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":13613.222222222223,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":13547.444444444443,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":13087.083333333334,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":11725.472222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":10626.916666666666,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":10985.638888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":11546.111111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":11445.222222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":12005.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":11265.861111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":11725.472222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":11546.111111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":11445.222222222223,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":4023.8333333333335,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":3620.472222222222,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":4291.555555555556,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":4032.8333333333335,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":5398.361111111111,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":6736.194444444444,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":7495.472222222222,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":8529.027777777777,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":5931.694444444444,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":4549.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":4157.722222222222,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":3797.2777777777783,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":56.18638888888889,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":123.02250000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":27.75154035555556,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":373.2083333333333,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":1308.9027777777778,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":2026.8416666666667,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":1926.8027777777777,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":2103.313888888889,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":1545.738888888889,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":717.7,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":231.2422222222222,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":43.79666666666667,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":1.8842902166666669,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":61.04888888888889,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":329.9138888888889,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":497.5111111111111,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":529.1805555555555,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":131.18416666666667,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":6.372801655555556,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":2.9725522,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Natural Gas Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>90.67</td>
                                
                            
                        
                            
                                
                                    <td>56.88</td>
                                
                            
                        
                            
                                
                                    <td>30.7</td>
                                
                            
                        
                            
                                
                                    <td>10.98</td>
                                
                            
                        
                            
                                
                                    <td>3.18</td>
                                
                            
                        
                            
                                
                                    <td>0.5</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>0.17</td>
                                
                            
                        
                            
                                
                                    <td>1.77</td>
                                
                            
                        
                            
                                
                                    <td>9.29</td>
                                
                            
                        
                            
                                
                                    <td>24.6</td>
                                
                            
                        
                            
                                
                                    <td>63.4</td>
                                
                            
                        
                            
                                
                                    <td>292.28</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>25.18</td>
                                
                            
                        
                            
                                
                                    <td>23.17</td>
                                
                            
                        
                            
                                
                                    <td>26.16</td>
                                
                            
                        
                            
                                
                                    <td>22.64</td>
                                
                            
                        
                            
                                
                                    <td>24.32</td>
                                
                            
                        
                            
                                
                                    <td>22.19</td>
                                
                            
                        
                            
                                
                                    <td>20.8</td>
                                
                            
                        
                            
                                
                                    <td>21.92</td>
                                
                            
                        
                            
                                
                                    <td>20.47</td>
                                
                            
                        
                            
                                
                                    <td>22.11</td>
                                
                            
                        
                            
                                
                                    <td>23.05</td>
                                
                            
                        
                            
                                
                                    <td>23.49</td>
                                
                            
                        
                            
                                
                                    <td>275.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>115.85</td>
                                
                            
                        
                            
                                
                                    <td>80.06</td>
                                
                            
                        
                            
                                
                                    <td>56.87</td>
                                
                            
                        
                            
                                
                                    <td>33.62</td>
                                
                            
                        
                            
                                
                                    <td>27.51</td>
                                
                            
                        
                            
                                
                                    <td>22.69</td>
                                
                            
                        
                            
                                
                                    <td>20.92</td>
                                
                            
                        
                            
                                
                                    <td>22.09</td>
                                
                            
                        
                            
                                
                                    <td>22.24</td>
                                
                            
                        
                            
                                
                                    <td>31.41</td>
                                
                            
                        
                            
                                
                                    <td>47.65</td>
                                
                            
                        
                            
                                
                                    <td>86.88</td>
                                
                            
                        
                            
                                
                                    <td>567.78</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":90.67131352566896,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":56.884192292724045,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":30.70349301371757,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":10.982451754782439,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":3.184637089739136,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.5001811029146235,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.12040500006188194,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.17054642136069703,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":1.7719535845969496,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":9.29111949443934,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":24.599835104035897,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":63.39522200071638,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":25.18274263302859,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":23.17223295741998,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":26.164870733097246,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":22.639844080939987,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":24.32165077922394,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":22.18991529392726,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":20.796624127066682,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":21.917323090125148,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":20.469627220558586,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":22.11399514259016,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":23.04712109753862,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":23.487097804788064,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>3.0074</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>19.1777</td>
                                
                            
                        
                            
                                
                                    <td>34.4825</td>
                                
                            
                        
                            
                                
                                    <td>57.2314</td>
                                
                            
                        
                            
                                
                                    <td>57.2314</td>
                                
                            
                        
                            
                                
                                    <td>57.2314</td>
                                
                            
                        
                            
                                
                                    <td>45.5383</td>
                                
                            
                        
                            
                                
                                    <td>13.4122</td>
                                
                            
                        
                            
                                
                                    <td>17.0644</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                            
                                
                                    <td>49.3232</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                            
                                
                                    <td>33.6295</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>15.2638</td>
                                
                            
                        
                            
                                
                                    <td>14.3917</td>
                                
                            
                        
                            
                                
                                    <td>17.2538</td>
                                
                            
                        
                            
                                
                                    <td>16.1411</td>
                                
                            
                        
                            
                                
                                    <td>25.077</td>
                                
                            
                        
                            
                                
                                    <td>35.4254</td>
                                
                            
                        
                            
                                
                                    <td>35.5773</td>
                                
                            
                        
                            
                                
                                    <td>37.0324</td>
                                
                            
                        
                            
                                
                                    <td>31.4112</td>
                                
                            
                        
                            
                                
                                    <td>17.0666</td>
                                
                            
                        
                            
                                
                                    <td>15.6388</td>
                                
                            
                        
                            
                                
                                    <td>15.2638</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0.2684</td>
                                
                            
                        
                            
                                
                                    <td>6.1185</td>
                                
                            
                        
                            
                                
                                    <td>0.0074</td>
                                
                            
                        
                            
                                
                                    <td>6.1012</td>
                                
                            
                        
                            
                                
                                    <td>6.1012</td>
                                
                            
                        
                            
                                
                                    <td>6.1012</td>
                                
                            
                        
                            
                                
                                    <td>6.1012</td>
                                
                            
                        
                            
                                
                                    <td>6.1012</td>
                                
                            
                        
                            
                                
                                    <td>6.1012</td>
                                
                            
                        
                            
                                
                                    <td>6.1012</td>
                                
                            
                        
                            
                                
                                    <td>6.1027</td>
                                
                            
                        
                            
                                
                                    <td>0.1353</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.8421</td>
                                
                            
                        
                            
                                
                                    <td>1.8482</td>
                                
                            
                        
                            
                                
                                    <td>3.6962</td>
                                
                            
                        
                            
                                
                                    <td>3.6856</td>
                                
                            
                        
                            
                                
                                    <td>3.6108</td>
                                
                            
                        
                            
                                
                                    <td>2.4372</td>
                                
                            
                        
                            
                                
                                    <td>0.3715</td>
                                
                            
                        
                            
                                
                                    <td>0.6806</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>98.48</td>
                                
                            
                        
                            
                                
                                    <td>106.47</td>
                                
                            
                        
                            
                                
                                    <td>100.21</td>
                                
                            
                        
                            
                                
                                    <td>125.21</td>
                                
                            
                        
                            
                                
                                    <td>150.46</td>
                                
                            
                        
                            
                                
                                    <td>185.41</td>
                                
                            
                        
                            
                                
                                    <td>185.55</td>
                                
                            
                        
                            
                                
                                    <td>186.93</td>
                                
                            
                        
                            
                                
                                    <td>168.44</td>
                                
                            
                        
                            
                                
                                    <td>119.9</td>
                                
                            
                        
                            
                                
                                    <td>122.44</td>
                                
                            
                        
                            
                                
                                    <td>98.35</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":3.0073600000000003,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":19.17771,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":34.4825,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":57.231370000000005,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":57.231370000000005,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":57.231370000000005,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":45.538309999999996,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":13.41223,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":17.06442,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":49.32323,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":49.32323,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":33.629470000000005,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":15.26384,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":14.39167,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":17.25376,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":16.14107,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":25.07695,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":35.425360000000005,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":35.57727,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":37.03237,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":31.411189999999998,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":17.066580000000002,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":15.63884,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":15.26384,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":0.26844,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":6.1185,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":0.0074,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":6.10117,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":6.10117,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":6.10117,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":6.10117,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":6.10117,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":6.10117,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":6.10117,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":6.102729999999999,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":0.13527,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":0.8421000000000001,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":1.8481500000000002,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":3.6961999999999997,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":3.68562,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":3.61083,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":2.43722,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":0.37154000000000004,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":0.6805700000000001,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    Natural Gas Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>817.1253</td>
                                
                            
                        
                            
                                
                                    <td>698.37</td>
                                
                            
                        
                            
                                
                                    <td>615.0086</td>
                                
                            
                        
                            
                                
                                    <td>370.178</td>
                                
                            
                        
                            
                                
                                    <td>370.178</td>
                                
                            
                        
                            
                                
                                    <td>185.089</td>
                                
                            
                        
                            
                                
                                    <td>142.2892</td>
                                
                            
                        
                            
                                
                                    <td>123.3927</td>
                                
                            
                        
                            
                                
                                    <td>370.178</td>
                                
                            
                        
                            
                                
                                    <td>370.178</td>
                                
                            
                        
                            
                                
                                    <td>502.5681</td>
                                
                            
                        
                            
                                
                                    <td>809.7053</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>16.0743</td>
                                
                            
                        
                            
                                
                                    <td>15.9708</td>
                                
                            
                        
                            
                                
                                    <td>106.618</td>
                                
                            
                        
                            
                                
                                    <td>98.6658</td>
                                
                            
                        
                            
                                
                                    <td>20.6891</td>
                                
                            
                        
                            
                                
                                    <td>17.5177</td>
                                
                            
                        
                            
                                
                                    <td>26.9403</td>
                                
                            
                        
                            
                                
                                    <td>82.905</td>
                                
                            
                        
                            
                                
                                    <td>104.7449</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>20.597</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>817.19</td>
                                
                            
                        
                            
                                
                                    <td>714.44</td>
                                
                            
                        
                            
                                
                                    <td>630.98</td>
                                
                            
                        
                            
                                
                                    <td>476.8</td>
                                
                            
                        
                            
                                
                                    <td>468.84</td>
                                
                            
                        
                            
                                
                                    <td>205.78</td>
                                
                            
                        
                            
                                
                                    <td>159.81</td>
                                
                            
                        
                            
                                
                                    <td>150.33</td>
                                
                            
                        
                            
                                
                                    <td>453.08</td>
                                
                            
                        
                            
                                
                                    <td>474.92</td>
                                
                            
                        
                            
                                
                                    <td>502.64</td>
                                
                            
                        
                            
                                
                                    <td>830.3</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":817.1252790637878,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":698.3700229426438,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":615.0085707677727,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":370.1780252013517,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":370.1780252013517,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":185.08902966138405,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":142.28920642182334,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":123.39266369331182,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":370.1780252013517,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":370.1780252013517,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":502.56813104564225,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":809.7053041112205,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":16.074258019502423,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":15.970801885185983,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":106.61799536077721,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":98.66579455627455,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":20.6891113354753,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":17.517730415980868,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":26.94032541444735,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":82.90504411002392,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":104.7448660898553,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":20.597017632797183,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope">Envelope</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized opaque construction {5570d721-8339-406a-ade6-783518d9cda5} to conductance of 0.183</td>
                                
                            
                        
                            
                                
                                    <td>17,876</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>31.03</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized opaque construction {ac5151c1-d895-4737-84a9-b441fb8d5595} to conductance of 0.247</td>
                                
                            
                        
                            
                                
                                    <td>14,260</td>
                                
                            
                        
                            
                                
                                    <td>24</td>
                                
                            
                        
                            
                                
                                    <td>22.99</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-Factor (Btu/ft^2*h*R)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232</td>
                                
                            
                        
                            
                                
                                    <td>7,027</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>0.3874</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    WWR & Skylight Ratio
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                            
                                
                                    <td>33.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                            
                                
                                    <td>47.68</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function - undefined -</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>Space Function</td>
                                
                            
                        
                            
                                
                                    <td>- undefined -</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan</td>
                                
                            
                        
                            
                                
                                    <td>53,628</td>
                                
                            
                        
                            
                                
                                    <td>Space Function</td>
                                
                            
                        
                            
                                
                                    <td>Office - open plan</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                          var data = [{"label":"Space Function - undefined -","value":0.0,"color":"rgb(255,255,255)"},{"label":"Space Function Office - open plan","value":53627.80265748033,"color":"rgb(255,255,255)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Space Function - undefined -', 'rgb(255,255,255)', 'white', 1);
                        
                        
                        myChart.assignColor('Space Function Office - open plan', 'rgb(255,255,255)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Space Function - undefined -<br>(3 spaces and 3 thermal zones)
                    
                
              </button>
              <div class="in" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Space Function Office - open plan<br>(15 spaces and 15 thermal zones)
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0046</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.6968</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0219</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Space Function Office - open plan Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.0850</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Interior Lighting Summary
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>10818.81</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>31741.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.87</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>2280.7</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6691.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>1.02</td>
                                
                            
                        
                            
                                
                                    <td>1443.78</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-LIGHTING</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>56.27</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>4236.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_BOTTOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-CORE_TOP SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
                                
                            
                        
                            
                                
                                    <td>27308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_1 SYS-6 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_2 SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_3 SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_BOT_ZN_4 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_1 SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_2 SYS-6 FLR-3 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_3 SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_MID_ZN_4 SYS-6 FLR-3 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_2 SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_3 SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
                                
                            
                        
                            
                                
                                    <td>5755.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:SP-PERIMETER_TOP_ZN_4 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
                                
                            
                        
                            
                                
                                    <td>3644.44</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          
              <h5><i>No Data to Show for Exterior Lighting</i></h5>
          

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    Water Use Equipment
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Instance</th>
                        
                    
                        
                            <th>Plant Loop</th>
                        
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Space</th>
                        
                    
                        
                            <th>Peak Flow Rate (gal/min)</th>
                        
                    
                        
                            <th>Flow Rate Schedule</th>
                        
                    
                        
                            <th>Target Temp Range (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_bottom Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_bottom Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_bottom</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_mid Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_mid Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_mid</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Core_top Service Water Use 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Core_top Service Water Use Def 0.38gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Core_top</td>
                                
                            
                        
                            
                                
                                    <td>0.38</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_bot_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_mid_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_1 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_2 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_3 Service Water Use Def 0.08gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Main Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_zn_4 Service Water Use Def 0.05gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_top_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>NECB-A-Service Water Heating</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_22 aria-expanded="false" aria-controls=table_22>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_22>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>23.5</td>
                                
                            
                        
                            
                                
                                    <td>25.0</td>
                                
                            
                        
                            
                                
                                    <td>30.7</td>
                                
                            
                        
                            
                                
                                    <td>40.3</td>
                                
                            
                        
                            
                                
                                    <td>51.6</td>
                                
                            
                        
                            
                                
                                    <td>60.9</td>
                                
                            
                        
                            
                                
                                    <td>66.3</td>
                                
                            
                        
                            
                                
                                    <td>65.8</td>
                                
                            
                        
                            
                                
                                    <td>56.3</td>
                                
                            
                        
                            
                                
                                    <td>46.2</td>
                                
                            
                        
                            
                                
                                    <td>39.6</td>
                                
                            
                        
                            
                                
                                    <td>28.4</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.08</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.06</td>
                                
                            
                        
                            
                                
                                    <td>7.04</td>
                                
                            
                        
                            
                                
                                    <td>23.31</td>
                                
                            
                        
                            
                                
                                    <td>32.49</td>
                                
                            
                        
                            
                                
                                    <td>34.95</td>
                                
                            
                        
                            
                                
                                    <td>11.92</td>
                                
                            
                        
                            
                                
                                    <td>1.88</td>
                                
                            
                        
                            
                                
                                    <td>0.47</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>90.67</td>
                                
                            
                        
                            
                                
                                    <td>56.88</td>
                                
                            
                        
                            
                                
                                    <td>30.7</td>
                                
                            
                        
                            
                                
                                    <td>10.98</td>
                                
                            
                        
                            
                                
                                    <td>3.18</td>
                                
                            
                        
                            
                                
                                    <td>0.5</td>
                                
                            
                        
                            
                                
                                    <td>0.12</td>
                                
                            
                        
                            
                                
                                    <td>0.17</td>
                                
                            
                        
                            
                                
                                    <td>1.77</td>
                                
                            
                        
                            
                                
                                    <td>9.29</td>
                                
                            
                        
                            
                                
                                    <td>24.6</td>
                                
                            
                        
                            
                                
                                    <td>63.4</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_10">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_10", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":23.483931451612836,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":24.95696428571419,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":30.714627016128922,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":40.26096874999988,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":51.636844758064456,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":60.935687499999986,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":66.34882056451605,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":65.82366935483863,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":56.31915624999988,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":46.24404233870959,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":39.573624999999964,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":28.36165322580637,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":0.08231662626611705,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":0.0,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":1.0565222658420517,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":7.0370871661086305,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":23.309950785001504,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":32.49335086371723,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":34.95037718470545,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":11.92145417587684,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":1.8841277407860308,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":0.47054286156242603,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":90.67131352566896,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":56.884192292724045,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":30.70349301371757,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":10.982451754782439,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":3.184637089739136,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":0.5001811029146235,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":0.12040500006188194,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":0.17054642136069703,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":1.7719535845969496,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":9.29111949443934,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":24.599835104035897,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":63.39522200071638,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
