<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-MidriseApartment-NECB HDD Method-CAN_BC_Abbotsford.711080_CWEC.epw created: 2017-07-10 18:24:49 +0000 RUN PERIOD 1 ** Abbotsford BC CAN WYEC2-B-24288 WMO#=711080
  2017-07-10
  18:26:20
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:26</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-MidriseApartment-NECB HDD Method-CAN_BC_Abbotsford.711080_CWEC.epw created: 2017-07-10 18:24:49 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Abbotsford BC CAN WYEC2-B-24288 WMO#=711080</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:26:20</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1502.32</td>
    <td align="right">      479.27</td>
    <td align="right">      479.27</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1502.32</td>
    <td align="right">      479.27</td>
    <td align="right">      479.27</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     2698.40</td>
    <td align="right">      860.84</td>
    <td align="right">      860.84</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     2698.40</td>
    <td align="right">      860.84</td>
    <td align="right">      860.84</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3134.61</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3134.61</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      597.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       75.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      134.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      191.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       93.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      391.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      513.62</td>
    <td align="right">      988.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      561.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       35.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       75.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      134.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      191.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       93.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      391.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       42.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       59.74</td>
    <td align="right">      315.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       61.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      163.86</td>
    <td align="right">      315.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       42.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       59.74</td>
    <td align="right">      315.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       61.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      163.86</td>
    <td align="right">      315.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     513.623</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     513.623</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     513.623</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     513.623</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1225.00</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1225.00</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1225.00</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2096.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::BCHYDRO">BCHYDRO</a>   |  
<a href="#TariffReport::FORTISBC">FORTISBC</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:26</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Abbotsford BC CAN WYEC2-B-24288 WMO#=711080</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       49.03</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.04</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1542.04</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      306.92</td>
    <td align="right">      112.97</td>
    <td align="right">       43.82</td>
    <td align="right">      112.97</td>
    <td align="right">       37.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.90</td>
    <td align="right">       20.00</td>
    <td align="right">       21.25</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.90</td>
    <td align="right">       20.00</td>
    <td align="right">       21.25</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.04</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1542.04</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      306.92</td>
    <td align="right">      112.97</td>
    <td align="right">       43.82</td>
    <td align="right">      112.97</td>
    <td align="right">       37.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.90</td>
    <td align="right">       20.00</td>
    <td align="right">       21.25</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.90</td>
    <td align="right">       20.00</td>
    <td align="right">       21.25</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      783.65</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">      8.3999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        2.00</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      8.3999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">     11.8799</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      8.3999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3134.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.04</td>
    <td align="right">        0.00</td>
    <td align="right">      306.92</td>
    <td align="right">      306.92</td>
    <td align="right">      5.5306</td>
    <td align="right">       47.21</td>
    <td align="right">      4.3919</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3134.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.04</td>
    <td align="right">        0.00</td>
    <td align="right">      306.92</td>
    <td align="right">      306.92</td>
    <td align="right">      5.5306</td>
    <td align="right">       47.21</td>
    <td align="right">      4.3919</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">21-JUL-19:15</td>
    <td align="right">02-MAR-08:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   110678.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    24808.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     8833.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    56186.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    61293.32</td>
    <td align="right">   166865.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   103948.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    24808.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     8833.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    56186.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      647.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      239.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      426.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      607.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      295.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       57.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      424.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1626.65</td>
    <td align="right">     1071.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      206.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       76.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      193.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       94.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      135.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      518.93</td>
    <td align="right">      341.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      206.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       76.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      193.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       94.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      135.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      518.93</td>
    <td align="right">      341.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.60</td>
    <td align="right">       11.10</td>
    <td align="right">       19.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.40</td>
    <td align="right">       11.10</td>
    <td align="right">       20.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -8.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">       80.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">        5.11</td>
    <td align="right">        1.79</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">        5.11</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       10.22</td>
    <td align="right">        7.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       46.45</td>
    <td align="right">       37.16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       46.45</td>
    <td align="right">       37.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       46.45</td>
    <td align="right">       37.16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       46.45</td>
    <td align="right">       37.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {EFCA3624-755C-48C9-A6EA-B57F62BB5448} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">        5.11</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {913F8E2E-7C9C-4DF1-A6CB-06F5AD62E031} TO CONDUCTANCE OF 0.315</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.315</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E65D1DF9-3C3D-435E-BD9E-8730BF401C7B} TO CONDUCTANCE OF 0.227</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.227</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ENTRANCE DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N N1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N N2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 E NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 W NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S S1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S S2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 W SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N N1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N N2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 E NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        9.29</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 W NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        9.29</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S S1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S S2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 E SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        9.29</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 W SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        9.29</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 E SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N N1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N N2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 E NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 W NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S S1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S S2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 E SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 W SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.240 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      306.92</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      112.97</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      193.95</td>
    <td align="right">       2.402</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">ENTRANCE DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N N1A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N N2A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 E NEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N NEA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 W NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S S1A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S S2A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S SWA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 W SWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N N1A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N N2A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 E NEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N NEA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 W NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S S1A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S S2A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 E SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S SWA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 W SWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 E SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N N1A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N N2A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 E NEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N NEA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 W NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S S1A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S S2A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 E SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S SWA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 W SWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8799</td>
    <td align="right">       88.25</td>
    <td align="right">     1048.39</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">      8.3999</td>
    <td align="right">       77.66</td>
    <td align="right">      652.33</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">      8.3999</td>
    <td align="right">      155.32</td>
    <td align="right">     1304.67</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">      8.3999</td>
    <td align="right">       77.66</td>
    <td align="right">      652.33</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.5306</td>
    <td align="right">     3134.61</td>
    <td align="right">    17336.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      103.83</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 548KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   160508.05</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1849.45</td>
    <td align="right">     1477.07</td>
    <td align="right">      372.38</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1235.70</td>
    <td align="right">      986.90</td>
    <td align="right">      248.80</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1163.03</td>
    <td align="right">      928.86</td>
    <td align="right">      234.17</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2786.95</td>
    <td align="right">     2225.82</td>
    <td align="right">      561.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2604.17</td>
    <td align="right">     2079.84</td>
    <td align="right">      524.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2011.95</td>
    <td align="right">     1606.86</td>
    <td align="right">      405.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2085.57</td>
    <td align="right">     1665.65</td>
    <td align="right">      419.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 10KBTU/HR 10.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2889.09</td>
    <td align="right">     2307.39</td>
    <td align="right">      581.70</td>
    <td align="right">        0.80</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3084.57</td>
    <td align="right">     2463.51</td>
    <td align="right">      621.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2888.23</td>
    <td align="right">     2306.70</td>
    <td align="right">      581.53</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2722.08</td>
    <td align="right">     2174.00</td>
    <td align="right">      548.08</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5951.11</td>
    <td align="right">     4752.88</td>
    <td align="right">     1198.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5985.23</td>
    <td align="right">     4780.14</td>
    <td align="right">     1205.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4555.39</td>
    <td align="right">     3638.19</td>
    <td align="right">      917.20</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4619.91</td>
    <td align="right">     3689.72</td>
    <td align="right">      930.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6039.31</td>
    <td align="right">     4823.33</td>
    <td align="right">     1215.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 11KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6696.60</td>
    <td align="right">     5348.28</td>
    <td align="right">     1348.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2773.20</td>
    <td align="right">     2214.83</td>
    <td align="right">      558.37</td>
    <td align="right">        0.80</td>
    <td align="right">        3.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2263.26</td>
    <td align="right">     1805.79</td>
    <td align="right">      457.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2262.17</td>
    <td align="right">     1805.61</td>
    <td align="right">      456.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3575.44</td>
    <td align="right">     2855.54</td>
    <td align="right">      719.90</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3708.55</td>
    <td align="right">     2961.85</td>
    <td align="right">      746.70</td>
    <td align="right">        0.80</td>
    <td align="right">        3.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3426.19</td>
    <td align="right">     2736.34</td>
    <td align="right">      689.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3443.49</td>
    <td align="right">     2750.16</td>
    <td align="right">      693.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3914.31</td>
    <td align="right">     3126.18</td>
    <td align="right">      788.13</td>
    <td align="right">        0.80</td>
    <td align="right">        3.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 14KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4161.44</td>
    <td align="right">     3323.56</td>
    <td align="right">      837.88</td>
    <td align="right">        0.80</td>
    <td align="right">        3.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 73KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22489.76</td>
    <td align="right">    16020.77</td>
    <td align="right">     6468.99</td>
    <td align="right">        0.71</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5589.97</td>
    <td align="right">     4021.92</td>
    <td align="right">     1568.05</td>
    <td align="right">        0.72</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1762.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1177.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 4KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1108.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2656.1</td>
    <td align="right">2.90</td>
    <td align="right">9.90</td>
    <td align="right">10.44</td>
    <td align="right">9.83</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2481.9</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">10.55</td>
    <td align="right">9.92</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1917.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1987.6</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">10.86</td>
    <td align="right">10.18</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 10KBTU/HR 10.4EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2753.4</td>
    <td align="right">2.88</td>
    <td align="right">9.84</td>
    <td align="right">10.38</td>
    <td align="right">9.77</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2939.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2752.6</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2594.3</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5671.7</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5704.2</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">10.32</td>
    <td align="right">9.72</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 8KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4341.5</td>
    <td align="right">2.99</td>
    <td align="right">10.19</td>
    <td align="right">10.75</td>
    <td align="right">10.09</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 8KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4403.0</td>
    <td align="right">2.98</td>
    <td align="right">10.18</td>
    <td align="right">10.73</td>
    <td align="right">10.07</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5755.7</td>
    <td align="right">2.86</td>
    <td align="right">9.76</td>
    <td align="right">10.30</td>
    <td align="right">9.71</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 11KBTU/HR 10.1EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6382.1</td>
    <td align="right">2.80</td>
    <td align="right">9.57</td>
    <td align="right">10.10</td>
    <td align="right">9.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2643.0</td>
    <td align="right">2.90</td>
    <td align="right">9.91</td>
    <td align="right">10.45</td>
    <td align="right">9.83</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2157.2</td>
    <td align="right">2.99</td>
    <td align="right">10.21</td>
    <td align="right">10.76</td>
    <td align="right">10.10</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2156.1</td>
    <td align="right">2.99</td>
    <td align="right">10.21</td>
    <td align="right">10.76</td>
    <td align="right">10.10</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3407.5</td>
    <td align="right">2.77</td>
    <td align="right">9.44</td>
    <td align="right">9.96</td>
    <td align="right">9.42</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3534.4</td>
    <td align="right">2.74</td>
    <td align="right">9.36</td>
    <td align="right">9.87</td>
    <td align="right">9.35</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3265.3</td>
    <td align="right">2.79</td>
    <td align="right">9.52</td>
    <td align="right">10.05</td>
    <td align="right">9.49</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3281.8</td>
    <td align="right">2.79</td>
    <td align="right">9.51</td>
    <td align="right">10.04</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3730.5</td>
    <td align="right">2.71</td>
    <td align="right">9.24</td>
    <td align="right">9.75</td>
    <td align="right">9.24</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 14KBTU/HR 9.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3966.0</td>
    <td align="right">2.66</td>
    <td align="right">9.09</td>
    <td align="right">9.59</td>
    <td align="right">9.10</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 73KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21680.3</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
    <td align="right">10.36</td>
    <td align="right">10.01</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 18KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5383.7</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">11.64</td>
    <td align="right">11.11</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 10KBTU/HR 10.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 11KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 14KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 73KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3423.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2803.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2804.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3409.23</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3402.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2808.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2831.64</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3401.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6539.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5907.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5909.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7573.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7555.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5907.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5909.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7573.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7555.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5174.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4632.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4633.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5269.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5260.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4632.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4633.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5269.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5260.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64478.83</td>
    <td align="right">    46808.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12055.21</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      178.87</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.07</td>
    <td align="right">      119.51</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.07</td>
    <td align="right">      112.48</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      269.54</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      251.87</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      194.59</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      201.71</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      279.42</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      298.33</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      279.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      263.27</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.36</td>
    <td align="right">      575.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.36</td>
    <td align="right">      578.87</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.28</td>
    <td align="right">      440.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.28</td>
    <td align="right">      446.82</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.36</td>
    <td align="right">      584.10</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.40</td>
    <td align="right">      647.67</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      268.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      218.43</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      218.50</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.22</td>
    <td align="right">      345.80</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.22</td>
    <td align="right">      358.68</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      331.37</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      333.04</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      378.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.25</td>
    <td align="right">      402.48</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.04</td>
    <td align="right">     1664.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.26</td>
    <td align="right">      424.23</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      642.23</td>
    <td align="right">   268933.87</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.01</td>
    <td align="right">    0.000127</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1150.0GAL NATURALGAS WATER HEATER - 1150KBTU/HR 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        4.35</td>
    <td align="right">   337031.73</td>
    <td align="right">        0.80</td>
    <td align="right">        0.16</td>
    <td align="right">        0.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1363.81</td>
    <td align="right">     1500.19</td>
    <td align="right">       19.32</td>
    <td align="right">       0.102</td>
    <td align="right">       0.112</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       23.50</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      911.21</td>
    <td align="right">     1002.33</td>
    <td align="right">       11.36</td>
    <td align="right">       0.068</td>
    <td align="right">       0.075</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       24.05</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      857.63</td>
    <td align="right">      943.39</td>
    <td align="right">       10.69</td>
    <td align="right">       0.064</td>
    <td align="right">       0.070</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       24.05</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2055.08</td>
    <td align="right">     2260.59</td>
    <td align="right">       25.62</td>
    <td align="right">       0.153</td>
    <td align="right">       0.168</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       23.50</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1920.39</td>
    <td align="right">     2112.43</td>
    <td align="right">       23.94</td>
    <td align="right">       0.143</td>
    <td align="right">       0.157</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       27.77</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1483.67</td>
    <td align="right">     1632.03</td>
    <td align="right">       18.49</td>
    <td align="right">       0.110</td>
    <td align="right">       0.122</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       29.18</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1537.96</td>
    <td align="right">     1691.75</td>
    <td align="right">       19.17</td>
    <td align="right">       0.115</td>
    <td align="right">       0.126</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       29.18</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2130.50</td>
    <td align="right">     2343.55</td>
    <td align="right">       26.56</td>
    <td align="right">       0.159</td>
    <td align="right">       0.175</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       28.27</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     2044.97</td>
    <td align="right">     2249.47</td>
    <td align="right">       28.97</td>
    <td align="right">       0.152</td>
    <td align="right">       0.168</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       23.55</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2129.80</td>
    <td align="right">     2342.78</td>
    <td align="right">       26.55</td>
    <td align="right">       0.159</td>
    <td align="right">       0.174</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       24.05</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2007.27</td>
    <td align="right">     2208.00</td>
    <td align="right">       25.02</td>
    <td align="right">       0.149</td>
    <td align="right">       0.164</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       24.05</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4388.31</td>
    <td align="right">     4827.14</td>
    <td align="right">       54.70</td>
    <td align="right">       0.327</td>
    <td align="right">       0.360</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       23.50</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4413.62</td>
    <td align="right">     4854.99</td>
    <td align="right">       55.01</td>
    <td align="right">       0.329</td>
    <td align="right">       0.362</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       25.27</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3359.28</td>
    <td align="right">     3695.20</td>
    <td align="right">       41.87</td>
    <td align="right">       0.250</td>
    <td align="right">       0.275</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       29.46</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3406.86</td>
    <td align="right">     3747.54</td>
    <td align="right">       42.47</td>
    <td align="right">       0.254</td>
    <td align="right">       0.279</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       29.46</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4453.44</td>
    <td align="right">     4898.79</td>
    <td align="right">       55.51</td>
    <td align="right">       0.332</td>
    <td align="right">       0.365</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       24.44</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4938.27</td>
    <td align="right">     5432.10</td>
    <td align="right">       61.55</td>
    <td align="right">       0.368</td>
    <td align="right">       0.405</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       28.05</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     3233.51</td>
    <td align="right">     3556.86</td>
    <td align="right">       40.30</td>
    <td align="right">       0.241</td>
    <td align="right">       0.265</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00948</td>
    <td align="right">       29.05</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.139</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">     1729.85</td>
    <td align="right">     1902.84</td>
    <td align="right">       24.50</td>
    <td align="right">       0.129</td>
    <td align="right">       0.142</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       29.60</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1456.40</td>
    <td align="right">     1602.04</td>
    <td align="right">       18.15</td>
    <td align="right">       0.108</td>
    <td align="right">       0.119</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       29.60</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1463.69</td>
    <td align="right">     1610.05</td>
    <td align="right">       18.24</td>
    <td align="right">       0.109</td>
    <td align="right">       0.120</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       29.60</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2636.47</td>
    <td align="right">     2900.11</td>
    <td align="right">       32.86</td>
    <td align="right">       0.196</td>
    <td align="right">       0.216</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       23.97</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2734.73</td>
    <td align="right">     3008.21</td>
    <td align="right">       34.09</td>
    <td align="right">       0.204</td>
    <td align="right">       0.224</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       28.05</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2526.52</td>
    <td align="right">     2779.18</td>
    <td align="right">       31.49</td>
    <td align="right">       0.188</td>
    <td align="right">       0.207</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       29.32</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2539.28</td>
    <td align="right">     2793.21</td>
    <td align="right">       31.65</td>
    <td align="right">       0.189</td>
    <td align="right">       0.208</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       29.32</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2886.47</td>
    <td align="right">     3175.11</td>
    <td align="right">       35.98</td>
    <td align="right">       0.215</td>
    <td align="right">       0.236</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       29.05</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3068.71</td>
    <td align="right">     3375.58</td>
    <td align="right">       38.25</td>
    <td align="right">       0.229</td>
    <td align="right">       0.251</td>
    <td align="right">ABBOTSFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01015</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1985.64</td>
    <td align="right">     2581.33</td>
    <td align="right">       33.24</td>
    <td align="right">       0.076</td>
    <td align="right">       0.099</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00818</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1314.31</td>
    <td align="right">     1708.60</td>
    <td align="right">       19.36</td>
    <td align="right">       0.050</td>
    <td align="right">       0.065</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00791</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1314.63</td>
    <td align="right">     1709.02</td>
    <td align="right">       19.37</td>
    <td align="right">       0.050</td>
    <td align="right">       0.065</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00791</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1780.86</td>
    <td align="right">     2315.12</td>
    <td align="right">       26.23</td>
    <td align="right">       0.068</td>
    <td align="right">       0.089</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00762</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1775.45</td>
    <td align="right">     2308.09</td>
    <td align="right">       26.15</td>
    <td align="right">       0.068</td>
    <td align="right">       0.088</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00761</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1317.86</td>
    <td align="right">     1713.22</td>
    <td align="right">       19.41</td>
    <td align="right">       0.050</td>
    <td align="right">       0.065</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00791</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1335.69</td>
    <td align="right">     1736.39</td>
    <td align="right">       19.68</td>
    <td align="right">       0.051</td>
    <td align="right">       0.066</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00790</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1775.26</td>
    <td align="right">     2307.84</td>
    <td align="right">       26.15</td>
    <td align="right">       0.068</td>
    <td align="right">       0.088</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00761</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     3731.09</td>
    <td align="right">     4850.42</td>
    <td align="right">       62.46</td>
    <td align="right">       0.143</td>
    <td align="right">       0.186</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00812</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2859.43</td>
    <td align="right">     3717.26</td>
    <td align="right">       42.12</td>
    <td align="right">       0.109</td>
    <td align="right">       0.142</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00752</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2860.53</td>
    <td align="right">     3718.68</td>
    <td align="right">       42.14</td>
    <td align="right">       0.109</td>
    <td align="right">       0.142</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00752</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4144.40</td>
    <td align="right">     5387.72</td>
    <td align="right">       61.05</td>
    <td align="right">       0.159</td>
    <td align="right">       0.207</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00738</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4130.16</td>
    <td align="right">     5369.21</td>
    <td align="right">       60.84</td>
    <td align="right">       0.159</td>
    <td align="right">       0.206</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00737</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2859.43</td>
    <td align="right">     3717.26</td>
    <td align="right">       42.12</td>
    <td align="right">       0.109</td>
    <td align="right">       0.142</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00752</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2860.53</td>
    <td align="right">     3718.68</td>
    <td align="right">       42.14</td>
    <td align="right">       0.109</td>
    <td align="right">       0.142</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00752</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4144.40</td>
    <td align="right">     5387.72</td>
    <td align="right">       61.05</td>
    <td align="right">       0.159</td>
    <td align="right">       0.207</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00738</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4130.16</td>
    <td align="right">     5369.21</td>
    <td align="right">       60.84</td>
    <td align="right">       0.159</td>
    <td align="right">       0.206</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00737</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1981.55</td>
    <td align="right">     2576.02</td>
    <td align="right">       29.19</td>
    <td align="right">       0.072</td>
    <td align="right">       0.139</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.45</td>
    <td align="right">     0.00545</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.139</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">     3336.87</td>
    <td align="right">     4337.94</td>
    <td align="right">       55.86</td>
    <td align="right">       0.129</td>
    <td align="right">       0.168</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00736</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2725.14</td>
    <td align="right">     3542.68</td>
    <td align="right">       40.14</td>
    <td align="right">       0.105</td>
    <td align="right">       0.136</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00704</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2726.07</td>
    <td align="right">     3543.89</td>
    <td align="right">       40.16</td>
    <td align="right">       0.105</td>
    <td align="right">       0.136</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00704</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3216.21</td>
    <td align="right">     4181.07</td>
    <td align="right">       47.38</td>
    <td align="right">       0.124</td>
    <td align="right">       0.161</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00706</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3209.89</td>
    <td align="right">     4172.86</td>
    <td align="right">       47.28</td>
    <td align="right">       0.124</td>
    <td align="right">       0.161</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00706</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2725.32</td>
    <td align="right">     3542.91</td>
    <td align="right">       40.15</td>
    <td align="right">       0.105</td>
    <td align="right">       0.136</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00704</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2725.53</td>
    <td align="right">     3543.19</td>
    <td align="right">       40.15</td>
    <td align="right">       0.105</td>
    <td align="right">       0.136</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00704</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3216.22</td>
    <td align="right">     4181.09</td>
    <td align="right">       47.38</td>
    <td align="right">       0.124</td>
    <td align="right">       0.161</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00706</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3209.89</td>
    <td align="right">     4172.86</td>
    <td align="right">       47.28</td>
    <td align="right">       0.124</td>
    <td align="right">       0.161</td>
    <td align="right">ABBOTSFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00706</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00182</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        5.28</td>
    <td align="right">        1.04</td>
    <td align="right">        3.56</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1113.00</td>
    <td align="right">     7143.50</td>
    <td align="right">      986.75</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1416.75</td>
    <td align="right">     7041.00</td>
    <td align="right">      967.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1395.75</td>
    <td align="right">     7027.50</td>
    <td align="right">      968.25</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2067.00</td>
    <td align="right">     6756.75</td>
    <td align="right">     1238.25</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2216.75</td>
    <td align="right">     6854.75</td>
    <td align="right">     1297.50</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1900.00</td>
    <td align="right">     6310.25</td>
    <td align="right">      858.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2076.50</td>
    <td align="right">     6407.00</td>
    <td align="right">     1018.75</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2592.00</td>
    <td align="right">     6278.00</td>
    <td align="right">     1197.25</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">      407.75</td>
    <td align="right">     6346.25</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1014.50</td>
    <td align="right">     6168.25</td>
    <td align="right">      349.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1001.00</td>
    <td align="right">     6176.75</td>
    <td align="right">      352.50</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1943.25</td>
    <td align="right">     6087.25</td>
    <td align="right">      817.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2034.00</td>
    <td align="right">     6193.25</td>
    <td align="right">      827.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1612.50</td>
    <td align="right">     5365.00</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1593.75</td>
    <td align="right">     5355.00</td>
    <td align="right">      212.75</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2345.75</td>
    <td align="right">     5497.50</td>
    <td align="right">      685.50</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2424.00</td>
    <td align="right">     5604.00</td>
    <td align="right">      686.25</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1755.50</td>
    <td align="right">     2585.25</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">     2050.25</td>
    <td align="right">     7203.25</td>
    <td align="right">     1584.50</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2598.25</td>
    <td align="right">     7104.25</td>
    <td align="right">     1742.25</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2598.00</td>
    <td align="right">     7091.25</td>
    <td align="right">     1739.75</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3000.00</td>
    <td align="right">     6897.50</td>
    <td align="right">     1895.50</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3135.75</td>
    <td align="right">     7017.00</td>
    <td align="right">     1983.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2919.75</td>
    <td align="right">     6612.25</td>
    <td align="right">     1635.50</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2913.00</td>
    <td align="right">     6606.50</td>
    <td align="right">     1633.75</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3248.00</td>
    <td align="right">     6518.75</td>
    <td align="right">     1781.50</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3362.75</td>
    <td align="right">     6597.50</td>
    <td align="right">     1858.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4233.75</td>
    <td align="right">     7573.75</td>
    <td align="right">     2096.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        4.25</td>
    <td align="right">        0.25</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        5.00</td>
    <td align="right">        0.25</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.75</td>
    <td align="right">       48.00</td>
    <td align="right">        0.75</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.389</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.442</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.443</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.437</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.443</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.461</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.459</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.462</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.411</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.457</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.459</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.447</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.450</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.477</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.476</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.472</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.469</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.79</td>
    <td align="right">       17.65</td>
    <td align="right">      268.97</td>
    <td align="right">       1.893</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.393</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.440</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.440</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.445</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.449</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.453</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.453</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.461</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.465</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.79</td>
    <td align="right">       17.65</td>
    <td align="right">      268.97</td>
    <td align="right">       1.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         126</td>
    <td align="right">          42</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          27</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          27</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          39</td>
    <td align="right">          39</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          27</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1765</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         792</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2930</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         427</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         491</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         524</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         524</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:26:20</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      513.62</td>
    <td align="right">     5523.58</td>
    <td align="right">01-MAR-01:15</td>
    <td align="right">    61293.32</td>
    <td align="right">21-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      326.37</td>
    <td align="right">     2792.54</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    27651.73</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.00</td>
    <td align="right">       56.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1022.98</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      134.61</td>
    <td align="right">       52.42</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    15288.11</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       14.76</td>
    <td align="right">       52.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      943.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      134.61</td>
    <td align="right">       52.42</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    15288.11</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.10</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.10</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1174.20</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1174.20</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.10</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.10</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      191.76</td>
    <td align="right">     2740.12</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    12390.09</td>
    <td align="right">02-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.24</td>
    <td align="right">        4.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       79.42</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      191.76</td>
    <td align="right">     2740.12</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    12390.09</td>
    <td align="right">02-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      513.62</td>
    <td align="right">     5523.58</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    61293.32</td>
    <td align="right">21-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      513.62</td>
    <td align="right">     5523.58</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    61293.32</td>
    <td align="right">21-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      513.62</td>
    <td align="right">     5523.58</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    61293.32</td>
    <td align="right">21-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      513.62</td>
    <td align="right">     5523.58</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    61293.32</td>
    <td align="right">21-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      513.62</td>
    <td align="right">     5523.58</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    61293.32</td>
    <td align="right">21-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      513.62</td>
    <td align="right">     5523.58</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    61293.32</td>
    <td align="right">21-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      168.95</td>
    <td align="right">     2088.81</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    38360.36</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       93.39</td>
    <td align="right">     2088.81</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     9807.09</td>
    <td align="right">14-MAY-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       93.39</td>
    <td align="right">     2088.81</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     9807.09</td>
    <td align="right">14-MAY-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       75.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28824.85</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">19-MAR-14:30</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">19-MAR-14:30</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      988.70</td>
    <td align="right">       20.00</td>
    <td align="right">19-MAR-14:00</td>
    <td align="right">   166865.21</td>
    <td align="right">02-MAR-08:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      953.23</td>
    <td align="right">       20.00</td>
    <td align="right">19-MAR-14:00</td>
    <td align="right">   160135.44</td>
    <td align="right">02-MAR-08:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      391.27</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    61916.22</td>
    <td align="right">18-FEB-16:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      391.27</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    61916.22</td>
    <td align="right">18-FEB-16:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">       35.47</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-10:30</td>
    <td align="right">     8056.60</td>
    <td align="right">28-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      597.43</td>
    <td align="right">        0.00</td>
    <td align="right">19-MAR-14:00</td>
    <td align="right">   111550.24</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      561.96</td>
    <td align="right">        0.00</td>
    <td align="right">19-MAR-14:00</td>
    <td align="right">   104342.01</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      718.67</td>
    <td align="right">     1140.74</td>
    <td align="right">22-JUL-07:00</td>
    <td align="right">   107001.18</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      236.50</td>
    <td align="right">     1115.82</td>
    <td align="right">16-AUG-02:00</td>
    <td align="right">    23556.10</td>
    <td align="right">18-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      236.50</td>
    <td align="right">     1115.82</td>
    <td align="right">16-AUG-02:00</td>
    <td align="right">    23556.10</td>
    <td align="right">18-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1959.04</td>
    <td align="right">     9792.64</td>
    <td align="right">14-MAY-05:00</td>
    <td align="right">   261169.02</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      444.34</td>
    <td align="right">      968.14</td>
    <td align="right">24-DEC-02:30</td>
    <td align="right">    66295.96</td>
    <td align="right">10-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
    <td align="right">31-JAN-15:30</td>
    <td align="right">     1791.08</td>
    <td align="right">02-MAR-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       94.06</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">    61576.23</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1791.08</td>
    <td align="right">02-MAR-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      350.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">    66295.96</td>
    <td align="right">10-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1288.60</td>
    <td align="right">10-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.79</td>
    <td align="right">        0.01</td>
    <td align="right">29-DEC-04:00</td>
    <td align="right">     1269.10</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1269.10</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1129.49</td>
    <td align="right">01-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">07-DEC-07:00</td>
    <td align="right">     1253.52</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1253.52</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1074.35</td>
    <td align="right">01-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.46</td>
    <td align="right">        0.02</td>
    <td align="right">30-MAR-03:45</td>
    <td align="right">     2166.17</td>
    <td align="right">27-JUL-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1659.10</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2166.17</td>
    <td align="right">27-JUL-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">12-NOV-02:45</td>
    <td align="right">     2194.23</td>
    <td align="right">09-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1712.87</td>
    <td align="right">28-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2194.23</td>
    <td align="right">09-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.71</td>
    <td align="right">        0.01</td>
    <td align="right">22-DEC-05:45</td>
    <td align="right">     2446.98</td>
    <td align="right">08-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1148.21</td>
    <td align="right">31-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2446.98</td>
    <td align="right">08-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.64</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-03:45</td>
    <td align="right">     2504.15</td>
    <td align="right">08-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1167.17</td>
    <td align="right">31-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2504.15</td>
    <td align="right">08-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">22-OCT-06:00</td>
    <td align="right">     2842.99</td>
    <td align="right">19-MAR-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1561.54</td>
    <td align="right">31-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2842.99</td>
    <td align="right">19-MAR-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       17.42</td>
    <td align="right">        0.05</td>
    <td align="right">23-OCT-17:00</td>
    <td align="right">     2666.04</td>
    <td align="right">04-MAR-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        1.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2666.04</td>
    <td align="right">04-MAR-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2550.81</td>
    <td align="right">10-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.24</td>
    <td align="right">        0.08</td>
    <td align="right">12-NOV-01:00</td>
    <td align="right">     2516.00</td>
    <td align="right">01-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2216.74</td>
    <td align="right">03-MAR-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     2516.00</td>
    <td align="right">01-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.20</td>
    <td align="right">        0.13</td>
    <td align="right">02-MAR-16:30</td>
    <td align="right">     2386.15</td>
    <td align="right">01-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2229.96</td>
    <td align="right">02-MAR-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     2386.15</td>
    <td align="right">01-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       20.70</td>
    <td align="right">        0.02</td>
    <td align="right">03-JAN-03:45</td>
    <td align="right">     4780.43</td>
    <td align="right">27-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3574.24</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4780.43</td>
    <td align="right">27-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       22.04</td>
    <td align="right">        0.02</td>
    <td align="right">09-JAN-23:45</td>
    <td align="right">     5128.09</td>
    <td align="right">09-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3545.75</td>
    <td align="right">03-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5128.09</td>
    <td align="right">09-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       26.23</td>
    <td align="right">        0.02</td>
    <td align="right">15-FEB-09:00</td>
    <td align="right">     5386.51</td>
    <td align="right">06-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1756.67</td>
    <td align="right">24-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       25.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     5386.51</td>
    <td align="right">06-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       26.24</td>
    <td align="right">        0.22</td>
    <td align="right">18-DEC-17:00</td>
    <td align="right">     5419.72</td>
    <td align="right">08-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1757.34</td>
    <td align="right">24-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       25.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     5419.72</td>
    <td align="right">08-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       30.55</td>
    <td align="right">        0.01</td>
    <td align="right">10-JAN-06:15</td>
    <td align="right">     6116.35</td>
    <td align="right">20-MAR-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3081.00</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       28.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6116.35</td>
    <td align="right">20-MAR-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       31.73</td>
    <td align="right">        0.01</td>
    <td align="right">05-FEB-05:45</td>
    <td align="right">     6547.04</td>
    <td align="right">19-MAR-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3073.26</td>
    <td align="right">03-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       29.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6547.04</td>
    <td align="right">19-MAR-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       32.74</td>
    <td align="right">        0.01</td>
    <td align="right">26-JAN-01:45</td>
    <td align="right">     3843.41</td>
    <td align="right">20-MAR-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2519.99</td>
    <td align="right">18-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3843.41</td>
    <td align="right">20-MAR-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       12.81</td>
    <td align="right">        0.01</td>
    <td align="right">25-APR-04:00</td>
    <td align="right">     3153.22</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        6.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3153.22</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2005.48</td>
    <td align="right">14-MAY-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">08-APR-02:30</td>
    <td align="right">     2606.53</td>
    <td align="right">03-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2606.53</td>
    <td align="right">03-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1870.90</td>
    <td align="right">10-JUN-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.68</td>
    <td align="right">        0.01</td>
    <td align="right">08-APR-02:30</td>
    <td align="right">     2605.06</td>
    <td align="right">03-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2605.06</td>
    <td align="right">03-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1873.93</td>
    <td align="right">10-JUN-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.97</td>
    <td align="right">        0.01</td>
    <td align="right">12-MAY-04:00</td>
    <td align="right">     3040.91</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3040.91</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2799.14</td>
    <td align="right">27-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       16.94</td>
    <td align="right">        0.03</td>
    <td align="right">12-MAY-04:15</td>
    <td align="right">     3046.43</td>
    <td align="right">03-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3046.43</td>
    <td align="right">03-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2930.28</td>
    <td align="right">03-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.82</td>
    <td align="right">        0.05</td>
    <td align="right">03-OCT-04:00</td>
    <td align="right">     3334.35</td>
    <td align="right">19-MAR-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2570.06</td>
    <td align="right">02-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3334.35</td>
    <td align="right">19-MAR-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.83</td>
    <td align="right">        0.01</td>
    <td align="right">27-MAY-03:00</td>
    <td align="right">     3349.67</td>
    <td align="right">19-MAR-13:15</td>
  </tr>
  <tr>
