    <td align="right">     3308.77</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3479.10</td>
    <td align="right">08-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       24.52</td>
    <td align="right">        0.04</td>
    <td align="right">15-OCT-02:15</td>
    <td align="right">     3929.76</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3929.76</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3656.25</td>
    <td align="right">09-APR-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       24.70</td>
    <td align="right">        0.02</td>
    <td align="right">16-JAN-20:15</td>
    <td align="right">     3963.46</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3963.46</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3919.53</td>
    <td align="right">10-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      759.19</td>
    <td align="right">     1072.03</td>
    <td align="right">12-AUG-06:00</td>
    <td align="right">   152411.39</td>
    <td align="right">07-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      240.03</td>
    <td align="right">     1070.74</td>
    <td align="right">14-AUG-01:30</td>
    <td align="right">    25005.57</td>
    <td align="right">11-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      240.03</td>
    <td align="right">     1070.74</td>
    <td align="right">14-AUG-01:30</td>
    <td align="right">    25005.57</td>
    <td align="right">11-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      980.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">   146474.24</td>
    <td align="right">07-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      445.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:45</td>
    <td align="right">    59500.42</td>
    <td align="right">07-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      410.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   102464.92</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    88173.76</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      535.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:45</td>
    <td align="right">   137664.05</td>
    <td align="right">07-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    88173.76</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      410.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:45</td>
    <td align="right">    51973.30</td>
    <td align="right">07-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      519.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:30</td>
    <td align="right">   134760.03</td>
    <td align="right">07-DEC-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:40:33</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       1.866</td>
    <td align="right">      -4.448</td>
    <td align="right">       0.020</td>
    <td align="right">      -2.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.283</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       4.606</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.086</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.242</td>
    <td align="right">      -3.416</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       1.551</td>
    <td align="right">      -2.652</td>
    <td align="right">       0.030</td>
    <td align="right">      -2.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.438</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.464</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.829</td>
    <td align="right">      -5.468</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       1.539</td>
    <td align="right">      -2.661</td>
    <td align="right">       0.030</td>
    <td align="right">      -2.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.438</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.951</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.460</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.829</td>
    <td align="right">      -5.440</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.041</td>
    <td align="right">      -5.267</td>
    <td align="right">       0.089</td>
    <td align="right">      -2.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.464</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       9.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.932</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.362</td>
    <td align="right">      -7.683</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.181</td>
    <td align="right">      -5.237</td>
    <td align="right">       0.089</td>
    <td align="right">      -2.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.467</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       8.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.360</td>
    <td align="right">      -7.377</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.815</td>
    <td align="right">      -8.049</td>
    <td align="right">       0.024</td>
    <td align="right">      -3.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.404</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      12.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.224</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.848</td>
    <td align="right">      -8.270</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.854</td>
    <td align="right">      -8.168</td>
    <td align="right">       0.032</td>
    <td align="right">      -3.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.418</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      12.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.191</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.845</td>
    <td align="right">      -8.334</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.029</td>
    <td align="right">     -10.822</td>
    <td align="right">       0.078</td>
    <td align="right">      -3.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.442</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      17.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.792</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.384</td>
    <td align="right">      -9.516</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       4.627</td>
    <td align="right">     -14.009</td>
    <td align="right">       0.004</td>
    <td align="right">      -5.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.478</td>
    <td align="right">       9.600</td>
    <td align="right">       0.000</td>
    <td align="right">       3.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       2.015</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.494</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.719</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.992</td>
    <td align="right">      -9.891</td>
    <td align="right">       0.019</td>
    <td align="right">      -6.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.754</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">       5.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.361</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.444</td>
    <td align="right">      -5.899</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.971</td>
    <td align="right">      -9.968</td>
    <td align="right">       0.019</td>
    <td align="right">      -6.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.755</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">       5.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.352</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.444</td>
    <td align="right">      -5.798</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      11.418</td>
    <td align="right">     -16.222</td>
    <td align="right">       0.091</td>
    <td align="right">      -6.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.832</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      17.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.461</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.990</td>
    <td align="right">     -12.162</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      11.769</td>
    <td align="right">     -15.622</td>
    <td align="right">       0.088</td>
    <td align="right">      -6.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.831</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      17.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.642</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.987</td>
    <td align="right">     -12.101</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.392</td>
    <td align="right">     -24.240</td>
    <td align="right">       0.014</td>
    <td align="right">      -7.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.676</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      23.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.931</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.501</td>
    <td align="right">      -6.721</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.395</td>
    <td align="right">     -24.371</td>
    <td align="right">       0.015</td>
    <td align="right">      -7.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.677</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      23.905</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.924</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.501</td>
    <td align="right">      -6.595</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       6.937</td>
    <td align="right">     -30.058</td>
    <td align="right">       0.071</td>
    <td align="right">      -6.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.765</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      35.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.134</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.067</td>
    <td align="right">     -11.383</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       7.113</td>
    <td align="right">     -29.399</td>
    <td align="right">       0.069</td>
    <td align="right">      -6.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.768</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      35.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.319</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.062</td>
    <td align="right">     -11.218</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.057</td>
    <td align="right">       0.009</td>
    <td align="right">       2.017</td>
    <td align="right">     -33.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.755</td>
    <td align="right">      14.760</td>
    <td align="right">       1.242</td>
    <td align="right">      18.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.248</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.277</td>
    <td align="right">      -6.523</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       7.211</td>
    <td align="right">      -5.852</td>
    <td align="right">       0.113</td>
    <td align="right">      -2.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.312</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.698</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.866</td>
    <td align="right">      -2.474</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.647</td>
    <td align="right">      -4.432</td>
    <td align="right">       0.184</td>
    <td align="right">      -2.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.509</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.312</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.374</td>
    <td align="right">      -5.988</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.638</td>
    <td align="right">      -4.465</td>
    <td align="right">       0.184</td>
    <td align="right">      -2.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.509</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.307</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.375</td>
    <td align="right">      -5.937</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      10.258</td>
    <td align="right">      -7.495</td>
    <td align="right">       0.223</td>
    <td align="right">      -2.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.518</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       9.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.749</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.378</td>
    <td align="right">      -8.307</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      10.490</td>
    <td align="right">      -7.541</td>
    <td align="right">       0.227</td>
    <td align="right">      -2.630</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.522</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       8.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.788</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.368</td>
    <td align="right">      -8.045</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       5.553</td>
    <td align="right">     -10.212</td>
    <td align="right">       0.174</td>
    <td align="right">      -2.884</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.487</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      12.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.060</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.452</td>
    <td align="right">      -7.123</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       5.548</td>
    <td align="right">     -10.277</td>
    <td align="right">       0.174</td>
    <td align="right">      -2.886</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.487</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      12.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.057</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.452</td>
    <td align="right">      -7.050</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       8.067</td>
    <td align="right">     -13.392</td>
    <td align="right">       0.214</td>
    <td align="right">      -2.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.501</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      18.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.512</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.451</td>
    <td align="right">      -9.146</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       8.257</td>
    <td align="right">     -13.419</td>
    <td align="right">       0.218</td>
    <td align="right">      -2.801</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.506</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      17.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.561</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.439</td>
    <td align="right">      -8.867</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     142.216</td>
    <td align="right">    -298.161</td>
    <td align="right">       4.510</td>
    <td align="right">    -141.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      90.996</td>
    <td align="right">     134.613</td>
    <td align="right">     191.762</td>
    <td align="right">     341.484</td>
    <td align="right">       0.000</td>
    <td align="right">       1.848</td>
    <td align="right">       2.026</td>
    <td align="right">       0.000</td>
    <td align="right">    -186.062</td>
    <td align="right">       0.000</td>
    <td align="right">     -86.845</td>
    <td align="right">    -196.842</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">02-JUL-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1616.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -110.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.63</td>
    <td align="right">      326.17</td>
    <td align="right">        0.00</td>
    <td align="right">     1515.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.42</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1146.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -139.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.30</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      600.12</td>
    <td align="right">        0.00</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -205.30</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1082.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -139.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      601.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -270.78</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2357.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.40</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     2396.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.06</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2313.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -139.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.59</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -816.33</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-OCT-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2453.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3658.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.05</td>
    <td align="right">    -1281.69</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2505.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3583.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.64</td>
    <td align="right">    -1156.52</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-APR-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2810.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     4006.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.62</td>
    <td align="right">    -1251.77</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">18-SEP-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2610.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -217.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.01</td>
    <td align="right">        0.00</td>
    <td align="right">       26.53</td>
    <td align="right">     2639.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2634.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -277.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.30</td>
    <td align="right">      794.24</td>
    <td align="right">      794.24</td>
    <td align="right">     1196.57</td>
    <td align="right">        0.00</td>
    <td align="right">        7.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -69.60</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2487.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -277.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.31</td>
    <td align="right">      794.24</td>
    <td align="right">      794.24</td>
    <td align="right">     1198.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -219.39</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5102.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -286.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     4781.87</td>
    <td align="right">        0.00</td>
    <td align="right">        2.74</td>
    <td align="right">      147.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -5344.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -278.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.15</td>
    <td align="right">      794.24</td>
    <td align="right">      794.24</td>
    <td align="right">     4557.41</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -733.35</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">16-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -5529.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -277.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.04</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     6595.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1204.52</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">16-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -5567.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -277.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.04</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     6594.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1165.50</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -6243.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -276.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.04</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     7285.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.55</td>
    <td align="right">    -1167.30</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6675.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -276.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.02</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     7774.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.66</td>
    <td align="right">    -1199.70</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">02-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5307.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.42</td>
    <td align="right">        4.41</td>
    <td align="right">     2734.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2518.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">18-SEP-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1802.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.46</td>
    <td align="right">        0.00</td>
    <td align="right">      124.06</td>
    <td align="right">     1697.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-19:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1649.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.63</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      766.09</td>
    <td align="right">        0.00</td>
    <td align="right">       83.86</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">01-JUL-19:53</td>
    <td align="right">        0.00</td>
    <td align="right">    -1599.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.58</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      629.22</td>
    <td align="right">        0.00</td>
    <td align="right">       70.77</td>
    <td align="right">      154.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-08:38</td>
    <td align="right">        0.00</td>
    <td align="right">    -3102.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.39</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2568.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">01-JUL-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2948.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -166.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.07</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     2215.06</td>
    <td align="right">        0.00</td>
    <td align="right">      178.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.39</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3318.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3222.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3339.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3222.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">09-APR-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -3517.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -139.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3429.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">10-SEP-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3780.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -139.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.51</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3751.05</td>
    <td align="right">        0.00</td>
    <td align="right">       38.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.28</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -59341.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -9136.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1826.00</td>
    <td align="right">      943.55</td>
    <td align="right">     5550.83</td>
    <td align="right">    50998.86</td>
    <td align="right">        0.00</td>
    <td align="right">     3213.13</td>
    <td align="right">     5945.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     3056.08</td>
    <td align="right">        0.00</td>
    <td align="right">       35.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.44</td>
    <td align="right">      326.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -259.43</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.42</td>
    <td align="right">    -3194.89</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     2075.38</td>
    <td align="right">        0.00</td>
    <td align="right">       54.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.26</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -541.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.97</td>
    <td align="right">    -2208.31</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     2075.74</td>
    <td align="right">        0.00</td>
    <td align="right">       54.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.26</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -541.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.97</td>
    <td align="right">    -2208.71</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     2789.21</td>
    <td align="right">        0.00</td>
    <td align="right">       52.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -886.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.90</td>
    <td align="right">    -2539.84</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     2781.15</td>
    <td align="right">        0.00</td>
    <td align="right">       52.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -879.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.91</td>
    <td align="right">    -2538.94</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     2077.37</td>
    <td align="right">        0.00</td>
    <td align="right">       53.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.25</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -542.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.99</td>
    <td align="right">    -2208.50</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     2095.96</td>
    <td align="right">        0.00</td>
    <td align="right">       53.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.25</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -541.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.99</td>
    <td align="right">    -2227.47</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     2780.83</td>
    <td align="right">        0.00</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -881.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.94</td>
    <td align="right">    -2536.64</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">    11847.11</td>
    <td align="right">        0.00</td>
    <td align="right">       34.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.28</td>
    <td align="right">      652.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -181.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.03</td>
    <td align="right">   -12409.40</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     9238.11</td>
    <td align="right">        0.00</td>
    <td align="right">      102.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.46</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1097.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.62</td>
    <td align="right">    -9436.29</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     9240.90</td>
    <td align="right">        0.00</td>
    <td align="right">      102.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.46</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1097.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.62</td>
    <td align="right">    -9439.16</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">    12899.63</td>
    <td align="right">        0.00</td>
    <td align="right">       99.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.55</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1788.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -253.28</td>
    <td align="right">   -12302.65</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">    12858.22</td>
    <td align="right">        0.00</td>
    <td align="right">       99.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.55</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1772.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -253.29</td>
    <td align="right">   -12277.61</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-DEC-07:02</td>
    <td align="right">     9225.60</td>
    <td align="right">        0.00</td>
    <td align="right">       93.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.78</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1080.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.82</td>
    <td align="right">    -9486.33</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-DEC-07:02</td>
    <td align="right">     9228.59</td>
    <td align="right">        0.00</td>
    <td align="right">       93.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.79</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1080.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.82</td>
    <td align="right">    -9489.50</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">    12899.30</td>
    <td align="right">        0.00</td>
    <td align="right">       97.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.54</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1794.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -253.43</td>
    <td align="right">   -12295.06</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">    12857.77</td>
    <td align="right">        0.00</td>
    <td align="right">       97.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.53</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1777.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -253.44</td>
    <td align="right">   -12269.84</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     2888.77</td>
    <td align="right">        0.00</td>
    <td align="right">     7292.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.42</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -891.54</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.70</td>
    <td align="right">    -9256.36</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     4632.41</td>
    <td align="right">        0.00</td>
    <td align="right">       33.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.46</td>
    <td align="right">      326.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -252.78</td>
    <td align="right">    -4703.87</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     3717.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -534.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.50</td>
    <td align="right">    -3553.76</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     3718.44</td>
    <td align="right">        0.00</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -534.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.49</td>
    <td align="right">    -3555.23</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     4459.80</td>
    <td align="right">        0.00</td>
    <td align="right">       50.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -878.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -420.37</td>
    <td align="right">    -3884.36</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     4449.74</td>
    <td align="right">        0.00</td>
    <td align="right">       50.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.31</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -869.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -420.37</td>
    <td align="right">    -3883.38</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     3717.37</td>
    <td align="right">        0.00</td>
    <td align="right">       51.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -534.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.60</td>
    <td align="right">    -3552.99</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     3717.67</td>
    <td align="right">        0.00</td>
    <td align="right">       51.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -534.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.60</td>
    <td align="right">    -3553.28</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     4459.81</td>
    <td align="right">        0.00</td>
    <td align="right">       49.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -879.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -420.50</td>
    <td align="right">    -3882.69</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">     4449.68</td>
    <td align="right">        0.00</td>
    <td align="right">       49.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -870.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -420.50</td>
    <td align="right">    -3881.62</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">   160213.76</td>
    <td align="right">        0.00</td>
    <td align="right">     8948.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3281.85</td>
    <td align="right">     8196.35</td>
    <td align="right">    10947.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23410.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -5600.83</td>
    <td align="right">  -162576.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:40:33</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       5.805</td>
    <td align="right">       43.88</td>
    <td align="right">       48.75</td>
    <td align="right">        0.90</td>
    <td align="right">      1.0397</td>
    <td align="right">       1.040</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0397</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.292</td>
    <td align="right">       15.88</td>
    <td align="right">       17.65</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1390</td>
    <td align="right">       0.292</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1390</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       4.019</td>
    <td align="right">       43.88</td>
    <td align="right">       48.75</td>
    <td align="right">        0.90</td>
    <td align="right">      1.0397</td>
    <td align="right">       1.040</td>
    <td align="right">       0.259</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0397</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.139</td>
    <td align="right">       15.88</td>
    <td align="right">       17.65</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1390</td>
    <td align="right">       0.139</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1390</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.55</td>
    <td align="right">    0.000305</td>
    <td align="right">      155.32</td>
    <td align="right">      0.0473</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0473</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0473</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       17.65</td>
    <td align="right">    0.001575</td>
    <td align="right">       88.25</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1390</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">       48.75</td>
    <td align="right">    0.000341</td>
    <td align="right">     3046.36</td>
    <td align="right">      1.0397</td>
    <td align="right">      1.0397</td>
    <td align="right">      1.0397</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       17.65</td>
    <td align="right">    0.001575</td>
    <td align="right">       88.25</td>
    <td align="right">      0.1390</td>
    <td align="right">      0.1390</td>
    <td align="right">      0.1390</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.122</td>
    <td align="right">      0.1223</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.082</td>
    <td align="right">      0.0824</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.078</td>
    <td align="right">      0.0779</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.181</td>
    <td align="right">      0.1813</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.173</td>
    <td align="right">      0.1734</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.141</td>
    <td align="right">      0.1411</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.146</td>
    <td align="right">      0.1458</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.193</td>
    <td align="right">      0.1927</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.181</td>
    <td align="right">      0.1810</td>
    <td align="right">      0.1184</td>
    <td align="right">      0.0473</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.193</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.182</td>
    <td align="right">      0.1824</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.391</td>
    <td align="right">      0.3905</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.392</td>
    <td align="right">      0.3918</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.318</td>
    <td align="right">      0.3182</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.322</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.405</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.447</td>
    <td align="right">      0.4474</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.292</td>
    <td align="right">      0.2923</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.1390</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.147</td>
    <td align="right">      0.1471</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1249</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.232</td>
    <td align="right">      0.2324</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.242</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.226</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.227</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.259</td>
    <td align="right">      0.2592</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.274</td>
    <td align="right">      0.2744</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        5.81</td>
    <td align="right">       1.040</td>
    <td align="right">        5.81</td>
    <td align="right">      2.3213</td>
    <td align="right">      1.0397</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.29</td>
    <td align="right">       0.292</td>
    <td align="right">        0.29</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.115</td>
    <td align="right">       0.115</td>
    <td align="right">       0.115</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.206</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.394</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.394</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.292</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.293</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.394</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.078</td>
    <td align="right">       0.078</td>
    <td align="right">       0.078</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.390</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.293</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.225</td>
    <td align="right">       0.225</td>
    <td align="right">       0.225</td>
    <td align="right">      0.0473</td>
    <td align="right">       0.211</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.354</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.354</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.242</td>
    <td align="right">       0.242</td>
    <td align="right">       0.242</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.252</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.241</td>
    <td align="right">       0.241</td>
    <td align="right">       0.241</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.253</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.354</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.354</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.242</td>
    <td align="right">       0.242</td>
    <td align="right">       0.242</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.252</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.241</td>
    <td align="right">       0.241</td>
    <td align="right">       0.241</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.253</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.136</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.219</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.218</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.182</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.167</td>
    <td align="right">       0.167</td>
    <td align="right">       0.167</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.182</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.219</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.219</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.182</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.167</td>
    <td align="right">       0.167</td>
    <td align="right">       0.167</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.182</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        4.02</td>
    <td align="right">       1.040</td>
    <td align="right">        4.02</td>
    <td align="right">        4.02</td>
    <td align="right">      1.0397</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.14</td>
    <td align="right">       0.139</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:40:33</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Kamloops BC CAN WYEC2-B-25220 WMO#=718870</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     3134.61</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     3134.61</td>
    <td align="right">     3134.61</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       20.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> BCHYDRO</td>
    <td align="right">       0.104</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> FORTISBC</td>
    <td align="right">       0.006</td>
    <td align="right">MJ</td>
    <td align="right">MJ/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      134.61</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      668.64</td>
    <td align="right">   173374.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      107.94</td>
    <td align="right">    27307.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      103.17</td>
    <td align="right">     9324.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      396.58</td>
    <td align="right">    54046.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      191.76</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      556.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1065.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      191.76</td>
    <td align="right">      556.01</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     1065.23</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      191.76</td>
    <td align="right">     1621.24</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     5537.68</td>
    <td align="right">    16056.32</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     6497.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5537.68</td>
    <td align="right">    22554.21</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       42.94</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       34.44</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       32.91</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       61.18</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.91</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      177.38</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      213.31</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      126.52</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      339.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       41.24</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       11.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:40:33</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.122334</td>
    <td align="right">    0.122334</td>
    <td align="right">    0.122334</td>
    <td align="right">    0.023671</td>
    <td align="right">    0.023671</td>
    <td align="right">    0.023671</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.082370</td>
    <td align="right">    0.082370</td>
    <td align="right">    0.082370</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.077876</td>
    <td align="right">    0.077876</td>
    <td align="right">    0.077876</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.181292</td>
    <td align="right">    0.181292</td>
    <td align="right">    0.181292</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.173409</td>
    <td align="right">    0.173409</td>
    <td align="right">    0.173409</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.141129</td>
    <td align="right">    0.141129</td>
    <td align="right">    0.141129</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.145778</td>
    <td align="right">    0.145778</td>
    <td align="right">    0.145778</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.192730</td>
    <td align="right">    0.192730</td>
    <td align="right">    0.192730</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.224526</td>
    <td align="right">    0.224526</td>
    <td align="right">    0.224526</td>
    <td align="right">    0.047341</td>
    <td align="right">    0.047341</td>
    <td align="right">    0.047341</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.192790</td>
    <td align="right">    0.192790</td>
    <td align="right">    0.192790</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.182355</td>
    <td align="right">    0.182355</td>
    <td align="right">    0.182355</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.390513</td>
    <td align="right">    0.390513</td>
    <td align="right">    0.390513</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.391806</td>
    <td align="right">    0.391806</td>
    <td align="right">    0.391806</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.318208</td>
    <td align="right">    0.318208</td>
    <td align="right">    0.318208</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.322392</td>
    <td align="right">    0.322392</td>
    <td align="right">    0.322392</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.404767</td>
    <td align="right">    0.404767</td>
    <td align="right">    0.404767</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.447362</td>
    <td align="right">    0.447362</td>
    <td align="right">    0.447362</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN PTAC</td>
    <td align="right">    0.174324</td>
    <td align="right">    0.174324</td>
    <td align="right">    0.174324</td>
    <td align="right">    0.023671</td>
    <td align="right">    0.023671</td>
    <td align="right">    0.023671</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.139484</td>
    <td align="right">    0.139484</td>
    <td align="right">    0.139484</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.139537</td>
    <td align="right">    0.139537</td>
    <td align="right">    0.139537</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.232436</td>
    <td align="right">    0.232436</td>
    <td align="right">    0.232436</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.242040</td>
    <td align="right">    0.242040</td>
    <td align="right">    0.242040</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.225677</td>
    <td align="right">    0.225677</td>
    <td align="right">    0.225677</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.226854</td>
    <td align="right">    0.226854</td>
    <td align="right">    0.226854</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.259197</td>
    <td align="right">    0.259197</td>
    <td align="right">    0.259197</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.274350</td>
    <td align="right">    0.274350</td>
    <td align="right">    0.274350</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER</td>
    <td align="right">    0.122334</td>
    <td align="right">     2025.07</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">    0.082370</td>
    <td align="right">     1363.52</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 4KBTU/HR 11.0EER</td>
    <td align="right">    0.077876</td>
    <td align="right">     1289.13</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.3EER</td>
    <td align="right">    0.181292</td>
    <td align="right">     3001.03</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 10KBTU/HR 10.4EER</td>
    <td align="right">    0.173409</td>
    <td align="right">     2870.53</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER</td>
    <td align="right">    0.141129</td>
    <td align="right">     2336.18</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">    0.145778</td>
    <td align="right">     2413.14</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 10.2EER</td>
    <td align="right">    0.192730</td>
    <td align="right">     3190.36</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER</td>
    <td align="right">    0.224526</td>
    <td align="right">     3716.71</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 11.0EER</td>
    <td align="right">    0.192790</td>
    <td align="right">     3191.35</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 5KBTU/HR 11.0EER</td>
    <td align="right">    0.182355</td>
    <td align="right">     3018.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 11KBTU/HR 10.2EER</td>
    <td align="right">    0.390513</td>
    <td align="right">     6464.37</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 11KBTU/HR 10.1EER</td>
    <td align="right">    0.391806</td>
    <td align="right">     6485.79</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER</td>
    <td align="right">    0.318208</td>
    <td align="right">     5267.47</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 9KBTU/HR 10.6EER</td>
    <td align="right">    0.322392</td>
    <td align="right">     5336.73</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 11KBTU/HR 10.1EER</td>
    <td align="right">    0.404767</td>
    <td align="right">     6700.33</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 13KBTU/HR 9.8EER</td>
    <td align="right">    0.447362</td>
    <td align="right">     7405.44</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 10KBTU/HR 10.4EER</td>
    <td align="right">    0.174324</td>
    <td align="right">     2885.68</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 8KBTU/HR 10.8EER</td>
    <td align="right">    0.139484</td>
    <td align="right">     2308.95</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 8KBTU/HR 10.8EER</td>
    <td align="right">    0.139537</td>
    <td align="right">     2309.84</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 13KBTU/HR 9.7EER</td>
    <td align="right">    0.232436</td>
    <td align="right">     3847.64</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 14KBTU/HR 9.6EER</td>
    <td align="right">    0.242040</td>
    <td align="right">     4006.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 13KBTU/HR 9.8EER</td>
    <td align="right">    0.225677</td>
    <td align="right">     3735.75</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 13KBTU/HR 9.8EER</td>
    <td align="right">    0.226854</td>
    <td align="right">     3755.24</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 15KBTU/HR 9.4EER</td>
    <td align="right">    0.259197</td>
    <td align="right">     4290.63</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 15KBTU/HR 9.3EER</td>
    <td align="right">    0.274350</td>
    <td align="right">     4541.47</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 74KBTU/HR 9.7EER</td>
    <td align="right">        1.04</td>
    <td align="right">    22956.92</td>
    <td align="right">    0.706633</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 19KBTU/HR 14.0SEER</td>
    <td align="right">    0.292281</td>
    <td align="right">     5770.07</td>
    <td align="right">    0.739285</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">     4032.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">     3450.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">     3451.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">     4119.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">     4112.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">     3452.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">     3470.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">     4111.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">     7944.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">     7342.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">     7343.40</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">     9058.61</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">     9039.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">     7342.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">     7343.40</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">     9058.61</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">     9039.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">     5508.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">     4989.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">     4991.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">     5685.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">     5676.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">     4990.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">     4990.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">     5685.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">     5676.44</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">    0.122334</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">    0.082370</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">    0.077876</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">    0.181292</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">    0.173409</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">    0.141129</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">    0.145778</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">    0.192730</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">    0.224526</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.192790</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.182355</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.390513</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.391806</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.318208</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.322392</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.404767</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">    0.447362</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">    0.174324</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">    0.139484</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">    0.139537</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">    0.232436</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.242040</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.225677</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">    0.226854</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">    0.259197</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.274350</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">    0.292281</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">    0.000043</td>
    <td align="right">       87.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">    0.000029</td>
    <td align="right">       59.56</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000029</td>
    <td align="right">       59.57</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">    0.000039</td>
    <td align="right">       80.05</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000039</td>
    <td align="right">       79.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">    0.000029</td>
    <td align="right">       59.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">    0.000029</td>
    <td align="right">       60.15</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">    0.000039</td>
    <td align="right">       79.81</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000084</td>
    <td align="right">      171.73</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000065</td>
    <td align="right">      132.58</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000065</td>
    <td align="right">      132.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000091</td>
    <td align="right">      185.13</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000090</td>
    <td align="right">      184.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000065</td>
    <td align="right">      132.58</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000065</td>
    <td align="right">      132.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000091</td>
    <td align="right">      185.13</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000090</td>
    <td align="right">      184.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">    0.000041</td>
    <td align="right">       82.87</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000065</td>
    <td align="right">      132.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000052</td>
    <td align="right">      106.70</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000052</td>
    <td align="right">      106.74</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000063</td>
    <td align="right">      128.02</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000063</td>
    <td align="right">      127.73</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000052</td>
    <td align="right">      106.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000052</td>
    <td align="right">      106.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000063</td>
    <td align="right">      128.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000063</td>
    <td align="right">      127.73</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">    0.023671</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.047341</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">    0.292281</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">    0.023671</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.030485</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.292281</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.292281</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    77035.51</td>
    <td align="right">    0.001151</td>
    <td align="right">     1334.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.001151</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">    14152.13</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.002701</td>
    <td align="right">    0.324064</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.015234</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.002701</td>
    <td align="right">      726.26</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 310KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   181508.98</td>
    <td align="right">    90754.49</td>
    <td align="right">    0.002701</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 310KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   181508.98</td>
    <td align="right">    90754.49</td>
    <td align="right">    0.002701</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.000002</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1150.0GAL NATURALGAS WATER HEATER - 1150KBTU/HR 0.804 THERM EFF</td>
    <td align="right">    0.000127</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:40:33</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">ENTRANCE DOOR |</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">GWINDOW1 N N1A |</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">GWINDOW1 N N2A |</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">GWINDOW1 E NEA |</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">GWINDOW1 N NEA |</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">GWINDOW1 N NWA |</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">GWINDOW1 W NWA |</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">GWINDOW1 S S1A |</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">GWINDOW1 S S2A |</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">GWINDOW1 S SWA |</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">GWINDOW1 W SWA |</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">MWINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">MWINDOW1 N N1A |</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">MWINDOW1 N N2A |</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">MWINDOW1 E NEA |</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">MWINDOW1 N NEA |</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">MWINDOW1 N NWA |</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">MWINDOW1 W NWA |</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">MWINDOW1 S S1A |</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">MWINDOW1 S S2A |</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">MWINDOW1 E SEA |</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">MWINDOW1 S SEA |</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">MWINDOW1 S SWA |</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">MWINDOW1 W SWA |</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">GWINDOW1 E SEA |</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">GWINDOW1 S SEA |</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">TWINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">TWINDOW1 N N1A |</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">TWINDOW1 N N2A |</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">TWINDOW1 E NEA |</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">TWINDOW1 N NEA |</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">TWINDOW1 N NWA |</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">TWINDOW1 W NWA |</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">TWINDOW1 S S1A |</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">TWINDOW1 S S2A |</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">TWINDOW1 E SEA |</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">TWINDOW1 S SEA |</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">TWINDOW1 S SWA |</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">TWINDOW1 W SWA |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:40:33</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:40:33</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.77</td>
    <td align="right">-0.59</td>
    <td align="right">3.65</td>
    <td align="right">7.66</td>
    <td align="right">15.26</td>
    <td align="right">19.26</td>
    <td align="right">20.37</td>
    <td align="right">18.34</td>
    <td align="right">13.65</td>
    <td align="right">7.81</td>
    <td align="right">2.06</td>
    <td align="right">-1.73</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Kamloops BC CAN WYEC2-B-25220 WMO#=718870</td>
    <td align="right">50.70</td>
    <td align="right">-120.45</td>
    <td align="right">-8.00</td>
    <td align="right">346.00</td>
    <td align="right">97237</td>
    <td align="right">1.1557</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-MidriseApartment-NECB HDD Method-CAN_BC_Kamloops.718870_CWEC.epw created: 2017-07-10 18:38:54 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">27</td>
    <td align="right">219</td>
    <td align="right">39</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">6.90</td>
    <td align="right">3.32</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">9.10</td>
    <td align="right">1.11</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">9.10</td>
    <td align="right">1.11</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">8.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">8.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">8.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">17.6</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">1048.393</td>
    <td align="right">11.880</td>
    <td align="right">59.401</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">52.420</td>
    <td align="right">943.553</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">652.333</td>
    <td align="right">8.400</td>
    <td align="right">839.117</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">587.100</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">652.333</td>
    <td align="right">8.400</td>
    <td align="right">839.117</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">587.100</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">652.333</td>
    <td align="right">8.400</td>
    <td align="right">839.117</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">587.100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">88.249</td>
    <td align="right">1.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4.412</td>
    <td align="right">79.424</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">1150.0GAL NATURALGAS WATER HEATER - 1150KBTU/HR 0.804 THERM EFF</td>
    <td align="right">4.3532</td>
    <td align="right">337031.7</td>
    <td align="right">0.158</td>
    <td align="right">0.2688</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G CORRIDOR INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">2.555E-003</td>
    <td align="right">3.289E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">3.885E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G N1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">G N2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G NW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G S1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G SW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">M CORRIDOR INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">2.555E-003</td>
    <td align="right">3.289E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">3.885E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">M N1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">M N2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">M NE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">M NW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">M S1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">M S2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">M SE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">M SW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">OFFICE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">T CORRIDOR INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">2.197E-002</td>
    <td align="right">2.829E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.334</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">T N1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.089E-002</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">T N2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.089E-002</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">T NE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.669E-002</td>
    <td align="right">4.158E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">T NW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.669E-002</td>
    <td align="right">4.158E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">T S1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.089E-002</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">T S2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.089E-002</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">T SE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.669E-002</td>
    <td align="right">4.158E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">T SW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.669E-002</td>
    <td align="right">4.158E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1442.97583</td>
    <td align="right">1587.27341</td>
    <td align="right">0.11121</td>
    <td align="right">0.12233</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">26.33000</td>
    <td align="right">7.27552E-003</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">2.36706E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">2215.23444</td>
    <td align="right">2879.80477</td>
    <td align="right">8.82236E-002</td>
    <td align="right">0.11469</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">2.36706E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">971.57237</td>
    <td align="right">1068.72961</td>
    <td align="right">7.48821E-002</td>
    <td align="right">8.23703E-002</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">27.00000</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1504.18482</td>
    <td align="right">1955.44026</td>
    <td align="right">5.94648E-002</td>
    <td align="right">7.73043E-002</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">918.56643</td>
    <td align="right">1010.42307</td>
    <td align="right">7.07968E-002</td>
    <td align="right">7.78765E-002</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">27.00000</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1504.43848</td>
    <td align="right">1955.77002</td>
    <td align="right">5.94750E-002</td>
    <td align="right">7.73175E-002</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2138.38205</td>
    <td align="right">2352.22025</td>
    <td align="right">0.16481</td>
    <td align="right">0.18129</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">26.33000</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2021.09147</td>
    <td align="right">2627.41891</td>
    <td align="right">8.02542E-002</td>
    <td align="right">0.10433</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2045.46185</td>
    <td align="right">2250.00803</td>
    <td align="right">0.15764</td>
    <td align="right">0.17341</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82400</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2015.26243</td>
    <td align="right">2619.84116</td>
    <td align="right">8.00192E-002</td>
    <td align="right">0.10402</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1664.69235</td>
    <td align="right">1831.16158</td>
    <td align="right">0.12830</td>
    <td align="right">0.14113</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.19750</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1505.66383</td>
    <td align="right">1957.36298</td>
    <td align="right">5.95242E-002</td>
    <td align="right">7.73814E-002</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1719.52841</td>
    <td align="right">1891.48125</td>
    <td align="right">0.13253</td>
    <td align="right">0.14578</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">33.03000</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1519.10668</td>
    <td align="right">1974.83868</td>
    <td align="right">6.00634E-002</td>
    <td align="right">7.80824E-002</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2273.36687</td>
    <td align="right">2500.70356</td>
    <td align="right">0.17521</td>
    <td align="right">0.19273</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">32.36000</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2015.04828</td>
    <td align="right">2619.56277</td>
    <td align="right">8.00105E-002</td>
    <td align="right">0.10401</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2134.46727</td>
    <td align="right">2347.91400</td>
    <td align="right">0.16451</td>
    <td align="right">0.18096</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">26.39700</td>
    <td align="right">7.27552E-003</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">4.73411E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">4336.77258</td>
    <td align="right">5637.80435</td>
    <td align="right">0.17271</td>
    <td align="right">0.22453</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">4.73411E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2273.99427</td>
    <td align="right">2501.39369</td>
    <td align="right">0.17526</td>
    <td align="right">0.19279</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">27.00000</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3347.97422</td>
    <td align="right">4352.36648</td>
    <td align="right">0.13262</td>
    <td align="right">0.17241</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2150.91544</td>
    <td align="right">2366.00699</td>
    <td align="right">0.16578</td>
    <td align="right">0.18235</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">27.00000</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3348.97368</td>
    <td align="right">4353.66578</td>
    <td align="right">0.13266</td>
    <td align="right">0.17246</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4606.20566</td>
    <td align="right">5066.82623</td>
    <td align="right">0.35501</td>
    <td align="right">0.39051</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">26.33000</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4673.49540</td>
    <td align="right">6075.54402</td>
    <td align="right">0.18597</td>
    <td align="right">0.24176</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4621.54462</td>
    <td align="right">5083.69909</td>
    <td align="right">0.35619</td>
    <td align="right">0.39181</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">28.47400</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4658.47849</td>
    <td align="right">6056.02204</td>
    <td align="right">0.18536</td>
    <td align="right">0.24097</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3753.44354</td>
    <td align="right">4128.78790</td>
    <td align="right">0.28928</td>
    <td align="right">0.31821</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.36500</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3347.97423</td>
    <td align="right">4352.36650</td>
    <td align="right">0.13262</td>
    <td align="right">0.17241</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3802.80386</td>
    <td align="right">4183.08424</td>
    <td align="right">0.29308</td>
    <td align="right">0.32239</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.36500</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3348.97368</td>
    <td align="right">4353.66578</td>
    <td align="right">0.13266</td>
    <td align="right">0.17246</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4774.48696</td>
    <td align="right">5251.93566</td>
    <td align="right">0.36797</td>
    <td align="right">0.40477</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">32.49400</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4673.49540</td>
    <td align="right">6075.54402</td>
    <td align="right">0.18597</td>
    <td align="right">0.24176</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5276.92712</td>
    <td align="right">5804.61984</td>
    <td align="right">0.40669</td>
    <td align="right">0.44736</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">32.09200</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4658.47849</td>
    <td align="right">6056.02204</td>
    <td align="right">0.18536</td>
    <td align="right">0.24097</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3446.48101</td>
    <td align="right">3791.12911</td>
    <td align="right">0.26571</td>
    <td align="right">0.29228</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">33.03000</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">17.64928</td>
    <td align="right">0.13897</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2092.24976</td>
    <td align="right">2719.92468</td>
    <td align="right">8.16154E-002</td>
    <td align="right">0.13897</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">17.64928</td>
    <td align="right">0.13897</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1734.65648</td>
    <td align="right">1908.12213</td>
    <td align="right">0.13369</td>
    <td align="right">0.14706</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">7.27552E-003</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">2.36706E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">3356.52691</td>
    <td align="right">4363.48499</td>
    <td align="right">0.13410</td>
    <td align="right">0.17432</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">2.36706E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1469.11947</td>
    <td align="right">1616.03141</td>
    <td align="right">0.11322</td>
    <td align="right">0.12455</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">33.70000</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2692.86546</td>
    <td align="right">3500.72510</td>
    <td align="right">0.10730</td>
    <td align="right">0.13948</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1473.53781</td>
    <td align="right">1620.89159</td>
    <td align="right">0.11356</td>
    <td align="right">0.12492</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2693.89002</td>
    <td align="right">3502.05703</td>
    <td align="right">0.10734</td>
    <td align="right">0.13954</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2741.71797</td>
    <td align="right">3015.88977</td>
    <td align="right">0.21131</td>
    <td align="right">0.23244</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">26.33000</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3230.99817</td>
    <td align="right">4200.29762</td>
    <td align="right">0.12893</td>
    <td align="right">0.16760</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2855.06437</td>
    <td align="right">3140.57081</td>
    <td align="right">0.22004</td>
    <td align="right">0.24204</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82400</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3223.62029</td>
    <td align="right">4190.70638</td>
    <td align="right">0.12863</td>
    <td align="right">0.16722</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2662.03699</td>
    <td align="right">2928.24068</td>
    <td align="right">0.20516</td>
    <td align="right">0.22568</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.19750</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2693.07102</td>
    <td align="right">3500.99233</td>
    <td align="right">0.10730</td>
    <td align="right">0.13949</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2675.92351</td>
    <td align="right">2943.51586</td>
    <td align="right">0.20623</td>
    <td align="right">0.22685</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.19750</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2693.31582</td>
    <td align="right">3501.31056</td>
    <td align="right">0.10731</td>
    <td align="right">0.13951</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3057.44321</td>
    <td align="right">3363.18753</td>
    <td align="right">0.23563</td>
    <td align="right">0.25920</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">32.76200</td>
    <td align="right">7.27553E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3231.01313</td>
    <td align="right">4200.31706</td>
    <td align="right">0.12893</td>
    <td align="right">0.16761</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3236.19197</td>
    <td align="right">3559.81116</td>
    <td align="right">0.24941</td>
    <td align="right">0.27435</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">33.09700</td>
    <td align="right">7.27552E-003</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3223.62654</td>
    <td align="right">4190.71450</td>
    <td align="right">0.12863</td>
    <td align="right">0.16722</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-20.80000</td>
    <td align="right">6.12149E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.80515</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.03971</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.01888</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.03971</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29228</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29228</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13897</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13897</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
