  {03a76d7a-14d5-486c-a67c-8fe724d53a14}, !- Handle
  {4b465e41-06b9-4016-9486-ba77a21e29d2}, !- Name
  {768531be-2567-4e14-ac51-2e3f1e2e810a}, !- Source Object
  3,                                      !- Outlet Port
  {dba834a2-bb7f-458d-8b67-dff03f81ff01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac97e03-da7a-4056-b457-f4af20504c86}, !- Handle
  {cfeb26ee-aa21-4134-b393-c4e1aee13d03}, !- Name
  {dba834a2-bb7f-458d-8b67-dff03f81ff01}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5c767fbe-c07e-4ba8-a70b-69699437a630}, !- Handle
  Water Use Connections 7,                !- Name
  {ca13e996-ea29-4f26-a033-7fcd52a32099}, !- Inlet Node Name
  {b3060573-7e91-4473-87b6-c9717b72fa9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ef44838-e22a-4c8a-a73d-f4430563b79e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6523a43c-88ed-4d75-94bd-d80bd043c531}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {45ce0d35-2082-4ffc-bf61-c106cc6673e3}, !- Target Temperature Schedule Name
  {9d2b1fa4-d410-4036-803e-0865cf9d7ee2}, !- Sensible Fraction Schedule Name
  {c4ccf3f7-6fb9-4d95-946f-c15697c47f04}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9d2b1fa4-d410-4036-803e-0865cf9d7ee2}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {440c1f75-c64c-4714-9f11-4150ff914001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {440c1f75-c64c-4714-9f11-4150ff914001}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4ccf3f7-6fb9-4d95-946f-c15697c47f04}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9b90f89-3318-4b02-b742-37e3be5f7ace}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9b90f89-3318-4b02-b742-37e3be5f7ace}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {45ce0d35-2082-4ffc-bf61-c106cc6673e3}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f1febfda-0c59-42c8-8778-18031b944136}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1febfda-0c59-42c8-8778-18031b944136}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ef44838-e22a-4c8a-a73d-f4430563b79e}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {6523a43c-88ed-4d75-94bd-d80bd043c531}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fca54d7f-c5fb-4e75-ac7c-de7a202390f3}, !- Handle
  Node 246,                               !- Name
  {86dbfd33-2c50-4d35-b0a1-61e3c911b15f}, !- Inlet Port
  {ca13e996-ea29-4f26-a033-7fcd52a32099}; !- Outlet Port

OS:Connection,
  {86dbfd33-2c50-4d35-b0a1-61e3c911b15f}, !- Handle
  {068eef7b-49db-44ea-9f5b-d596431db392}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  10,                                     !- Outlet Port
  {fca54d7f-c5fb-4e75-ac7c-de7a202390f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26c7a9a0-9d43-47e5-bd0b-73c1ccbf8db9}, !- Handle
  Node 247,                               !- Name
  {b3060573-7e91-4473-87b6-c9717b72fa9d}, !- Inlet Port
  {ce901927-8d73-4748-9f01-941604612421}; !- Outlet Port

OS:Connection,
  {ca13e996-ea29-4f26-a033-7fcd52a32099}, !- Handle
  {ca560417-88b9-4ef0-ac73-b6264492296a}, !- Name
  {fca54d7f-c5fb-4e75-ac7c-de7a202390f3}, !- Source Object
  3,                                      !- Outlet Port
  {5c767fbe-c07e-4ba8-a70b-69699437a630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3060573-7e91-4473-87b6-c9717b72fa9d}, !- Handle
  {d57d85bc-9f69-47a9-8189-a92d6410a3fe}, !- Name
  {5c767fbe-c07e-4ba8-a70b-69699437a630}, !- Source Object
  3,                                      !- Outlet Port
  {26c7a9a0-9d43-47e5-bd0b-73c1ccbf8db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce901927-8d73-4748-9f01-941604612421}, !- Handle
  {86b60e2e-557c-4c2d-87a0-135eece2c506}, !- Name
  {26c7a9a0-9d43-47e5-bd0b-73c1ccbf8db9}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d6e9b59-599c-45fd-b5a6-8211e8de94b4}, !- Handle
  Water Use Connections 8,                !- Name
  {c0e4ee85-dbad-4ab1-b8e1-50099d14e1fa}, !- Inlet Node Name
  {151e90db-814f-4b64-8c3b-cc6b761d3c8b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75cf7cb1-becc-40f3-8230-eba84985ee54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {64f6d5d4-60ae-46c6-bf19-5aa8983632ab}, !- Handle
  M n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {8ff5ee72-80dc-4c28-8400-f81c30aaea85}, !- Target Temperature Schedule Name
  {5f1b795e-7b5f-4c8e-9d0d-8e8b918894d5}, !- Sensible Fraction Schedule Name
  {51b460ec-86ee-4391-9745-74c004881cab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5f1b795e-7b5f-4c8e-9d0d-8e8b918894d5}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {462db716-86de-44f8-bc7b-eb608e94ced5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {462db716-86de-44f8-bc7b-eb608e94ced5}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51b460ec-86ee-4391-9745-74c004881cab}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db1ec7d5-94a1-40fe-bcc3-b36536baf8e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db1ec7d5-94a1-40fe-bcc3-b36536baf8e7}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ff5ee72-80dc-4c28-8400-f81c30aaea85}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4974e855-a15d-449a-8a00-982eb1cbf9ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4974e855-a15d-449a-8a00-982eb1cbf9ae}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {75cf7cb1-becc-40f3-8230-eba84985ee54}, !- Handle
  M n1 apartment Service Water Use 0.06gal/min, !- Name
  {64f6d5d4-60ae-46c6-bf19-5aa8983632ab}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {375cb98e-64bd-4a8e-b947-d9f63102581f}, !- Handle
  Node 248,                               !- Name
  {7f1e0695-3d9a-4a71-872e-7347f5834adc}, !- Inlet Port
  {c0e4ee85-dbad-4ab1-b8e1-50099d14e1fa}; !- Outlet Port

OS:Connection,
  {7f1e0695-3d9a-4a71-872e-7347f5834adc}, !- Handle
  {c2c4e825-f63c-424d-bc7e-40a454de8880}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  11,                                     !- Outlet Port
  {375cb98e-64bd-4a8e-b947-d9f63102581f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35a8ae25-61e0-4b5a-b7d7-e81ed4d74690}, !- Handle
  Node 249,                               !- Name
  {151e90db-814f-4b64-8c3b-cc6b761d3c8b}, !- Inlet Port
  {9fbc9499-3324-45d1-ad9b-db7821ccca35}; !- Outlet Port

OS:Connection,
  {c0e4ee85-dbad-4ab1-b8e1-50099d14e1fa}, !- Handle
  {8d4b00cb-23d9-4524-9946-8ecbf72ed1c6}, !- Name
  {375cb98e-64bd-4a8e-b947-d9f63102581f}, !- Source Object
  3,                                      !- Outlet Port
  {0d6e9b59-599c-45fd-b5a6-8211e8de94b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151e90db-814f-4b64-8c3b-cc6b761d3c8b}, !- Handle
  {bfaf6b2a-741d-4d45-a221-e0524dd7775b}, !- Name
  {0d6e9b59-599c-45fd-b5a6-8211e8de94b4}, !- Source Object
  3,                                      !- Outlet Port
  {35a8ae25-61e0-4b5a-b7d7-e81ed4d74690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbc9499-3324-45d1-ad9b-db7821ccca35}, !- Handle
  {06c90698-1ae5-4b0c-9bca-520eadfe553a}, !- Name
  {35a8ae25-61e0-4b5a-b7d7-e81ed4d74690}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {af6e247f-9d9d-48e8-b312-d382d3b76e15}, !- Handle
  Water Use Connections 9,                !- Name
  {a4551acf-c000-426f-a8ee-7f9e6d738622}, !- Inlet Node Name
  {803910d7-8fbb-467d-86e7-34b30d7bed8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9072564-f7d0-42b7-9cf2-2b28dfaa392c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12d45c65-9dff-408a-931b-a9f0d1ecacdb}, !- Handle
  M n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {1c1e7ef5-80d6-42ef-9e9f-259850aebd51}, !- Target Temperature Schedule Name
  {5906a719-d7e1-4986-bc93-11a9829c9bf4}, !- Sensible Fraction Schedule Name
  {be0c0161-95f9-4d71-b72e-69d8c4298429}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5906a719-d7e1-4986-bc93-11a9829c9bf4}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1dd77ab-5f84-4d9b-b872-429464ec92b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1dd77ab-5f84-4d9b-b872-429464ec92b6}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be0c0161-95f9-4d71-b72e-69d8c4298429}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a6a7c89-bcc0-49aa-b22d-00ffbf91f834}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a6a7c89-bcc0-49aa-b22d-00ffbf91f834}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c1e7ef5-80d6-42ef-9e9f-259850aebd51}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a99f95ab-ecd1-4e19-9a22-aff685a207bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a99f95ab-ecd1-4e19-9a22-aff685a207bc}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9072564-f7d0-42b7-9cf2-2b28dfaa392c}, !- Handle
  M n2 apartment Service Water Use 0.06gal/min, !- Name
  {12d45c65-9dff-408a-931b-a9f0d1ecacdb}, !- Water Use Equipment Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c57d9da-68e8-4437-af52-7a9145570633}, !- Handle
  Node 250,                               !- Name
  {9a8ff37b-4488-4348-8863-18ff31b004e5}, !- Inlet Port
  {a4551acf-c000-426f-a8ee-7f9e6d738622}; !- Outlet Port

OS:Connection,
  {9a8ff37b-4488-4348-8863-18ff31b004e5}, !- Handle
  {8829f5b8-afa6-4109-875a-cd7c9513f695}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  12,                                     !- Outlet Port
  {9c57d9da-68e8-4437-af52-7a9145570633}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95a494f3-0301-4354-ab9c-63e68f2e158a}, !- Handle
  Node 251,                               !- Name
  {803910d7-8fbb-467d-86e7-34b30d7bed8d}, !- Inlet Port
  {e491f6d3-5da3-40ab-b062-408091419775}; !- Outlet Port

OS:Connection,
  {a4551acf-c000-426f-a8ee-7f9e6d738622}, !- Handle
  {9611557a-d52c-4a09-b105-54b4a3f47ec7}, !- Name
  {9c57d9da-68e8-4437-af52-7a9145570633}, !- Source Object
  3,                                      !- Outlet Port
  {af6e247f-9d9d-48e8-b312-d382d3b76e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803910d7-8fbb-467d-86e7-34b30d7bed8d}, !- Handle
  {191f4d36-9a73-430e-b16a-8c8e5e5f0985}, !- Name
  {af6e247f-9d9d-48e8-b312-d382d3b76e15}, !- Source Object
  3,                                      !- Outlet Port
  {95a494f3-0301-4354-ab9c-63e68f2e158a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e491f6d3-5da3-40ab-b062-408091419775}, !- Handle
  {1b766af1-210a-4867-8ce3-21800c050f08}, !- Name
  {95a494f3-0301-4354-ab9c-63e68f2e158a}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b9d8193d-b107-4a7a-bb01-571dc1c2a3b2}, !- Handle
  Water Use Connections 10,               !- Name
  {8edbcfcd-5dcd-4432-85b8-e4bdcf9f6863}, !- Inlet Node Name
  {5ccb2dfd-f50f-41eb-8328-3885d2413c5e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8877a2f3-51ee-4886-86e7-5a39c8334d8f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {885a1498-693b-4cd2-850d-5e4084f60e7f}, !- Handle
  M ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {1c61c1a1-f758-4a47-a532-6f07298e6f92}, !- Target Temperature Schedule Name
  {e739ff89-2b86-41e9-8a69-dc6f691eeb56}, !- Sensible Fraction Schedule Name
  {2c0635a7-6386-4310-84c2-c289dac6989d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e739ff89-2b86-41e9-8a69-dc6f691eeb56}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d5eaedf-e37c-4dac-bc28-7f5d9275fcac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d5eaedf-e37c-4dac-bc28-7f5d9275fcac}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c0635a7-6386-4310-84c2-c289dac6989d}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad27878a-63e6-4b5e-b948-6fcd7f22d76a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad27878a-63e6-4b5e-b948-6fcd7f22d76a}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c61c1a1-f758-4a47-a532-6f07298e6f92}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1206f47d-3158-439f-9b5b-30b2bae66fe1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1206f47d-3158-439f-9b5b-30b2bae66fe1}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8877a2f3-51ee-4886-86e7-5a39c8334d8f}, !- Handle
  M ne apartment Service Water Use 0.06gal/min, !- Name
  {885a1498-693b-4cd2-850d-5e4084f60e7f}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f48b4c6b-2a46-4983-bc76-b03e7054d02d}, !- Handle
  Node 252,                               !- Name
  {4f920d69-dc7b-4cdf-bee4-15225edf9f10}, !- Inlet Port
  {8edbcfcd-5dcd-4432-85b8-e4bdcf9f6863}; !- Outlet Port

OS:Connection,
  {4f920d69-dc7b-4cdf-bee4-15225edf9f10}, !- Handle
  {948ea36a-cd34-47cd-af55-2fa0b74ce21c}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  13,                                     !- Outlet Port
  {f48b4c6b-2a46-4983-bc76-b03e7054d02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a32be222-faba-41dc-9346-e692dc7d0c31}, !- Handle
  Node 253,                               !- Name
  {5ccb2dfd-f50f-41eb-8328-3885d2413c5e}, !- Inlet Port
  {7e10a068-aae4-4f06-ad08-29608f5c3d2a}; !- Outlet Port

OS:Connection,
  {8edbcfcd-5dcd-4432-85b8-e4bdcf9f6863}, !- Handle
  {b9483bd2-783c-4567-b44d-d26d95773088}, !- Name
  {f48b4c6b-2a46-4983-bc76-b03e7054d02d}, !- Source Object
  3,                                      !- Outlet Port
  {b9d8193d-b107-4a7a-bb01-571dc1c2a3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ccb2dfd-f50f-41eb-8328-3885d2413c5e}, !- Handle
  {2f311039-1a0a-4b4d-a89e-79c5c72d0338}, !- Name
  {b9d8193d-b107-4a7a-bb01-571dc1c2a3b2}, !- Source Object
  3,                                      !- Outlet Port
  {a32be222-faba-41dc-9346-e692dc7d0c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e10a068-aae4-4f06-ad08-29608f5c3d2a}, !- Handle
  {45ba80bd-7808-4849-9ef6-cff99e46203e}, !- Name
  {a32be222-faba-41dc-9346-e692dc7d0c31}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f824655-65ec-4f20-83f7-0109d793bc00}, !- Handle
  Water Use Connections 11,               !- Name
  {8b12b254-43d5-4741-b08c-e53d4c30f18a}, !- Inlet Node Name
  {816f253e-d53c-4015-94eb-3ea540369c80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8dddd50-5826-4e51-b7a3-c86b36db2313}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d6d6ded-1a9a-4cae-966c-d5fc225e4ad0}, !- Handle
  M nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {2a56184e-9a47-44e0-8dbf-825cc17416ea}, !- Target Temperature Schedule Name
  {67cf2524-94f8-4b3e-b5af-8ee7df8d3d14}, !- Sensible Fraction Schedule Name
  {6ba64cd1-6636-4dcf-8286-426a726420f3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67cf2524-94f8-4b3e-b5af-8ee7df8d3d14}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a0d1b13e-fea4-4a51-b364-fff92eff324c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0d1b13e-fea4-4a51-b364-fff92eff324c}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ba64cd1-6636-4dcf-8286-426a726420f3}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb2f63b0-8cbe-4a3f-b576-7b8fe5fbb5e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb2f63b0-8cbe-4a3f-b576-7b8fe5fbb5e7}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a56184e-9a47-44e0-8dbf-825cc17416ea}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e96434d2-2852-4275-9d9d-7fde0456d7ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e96434d2-2852-4275-9d9d-7fde0456d7ef}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e8dddd50-5826-4e51-b7a3-c86b36db2313}, !- Handle
  M nw apartment Service Water Use 0.06gal/min, !- Name
  {8d6d6ded-1a9a-4cae-966c-d5fc225e4ad0}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ec07de2d-90ee-45b6-aa44-389b512d6fdc}, !- Handle
  Node 254,                               !- Name
  {9bb9af1f-9281-46d3-84eb-f477e36d23d6}, !- Inlet Port
  {8b12b254-43d5-4741-b08c-e53d4c30f18a}; !- Outlet Port

OS:Connection,
  {9bb9af1f-9281-46d3-84eb-f477e36d23d6}, !- Handle
  {1f8ddead-964c-49b9-8054-844651670f28}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  14,                                     !- Outlet Port
  {ec07de2d-90ee-45b6-aa44-389b512d6fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {720bf709-f9fe-4b86-8e2b-072e53a589b9}, !- Handle
  Node 255,                               !- Name
  {816f253e-d53c-4015-94eb-3ea540369c80}, !- Inlet Port
  {d6772738-d4ae-420d-b9dd-285753ebfff0}; !- Outlet Port

OS:Connection,
  {8b12b254-43d5-4741-b08c-e53d4c30f18a}, !- Handle
  {86abe594-dd74-428f-afc7-b5da10018197}, !- Name
  {ec07de2d-90ee-45b6-aa44-389b512d6fdc}, !- Source Object
  3,                                      !- Outlet Port
  {9f824655-65ec-4f20-83f7-0109d793bc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816f253e-d53c-4015-94eb-3ea540369c80}, !- Handle
  {04fd8073-b277-48f2-8f63-c0501ae86262}, !- Name
  {9f824655-65ec-4f20-83f7-0109d793bc00}, !- Source Object
  3,                                      !- Outlet Port
  {720bf709-f9fe-4b86-8e2b-072e53a589b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6772738-d4ae-420d-b9dd-285753ebfff0}, !- Handle
  {54c50feb-4dbc-4b7b-8e4c-e04f8548e257}, !- Name
  {720bf709-f9fe-4b86-8e2b-072e53a589b9}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a817f3b6-b7e2-4035-b44f-d1af2d6778ac}, !- Handle
  Water Use Connections 12,               !- Name
  {c4a35e32-9629-4aa7-981e-151015883aa9}, !- Inlet Node Name
  {930a911f-47d0-425d-9bda-2ef0f7167792}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {73e0d325-9943-459f-8fad-2433b2aee2d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f53c562-f92f-46e5-ada0-806f30d8f023}, !- Handle
  M s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {a9ffbdf4-96cd-4483-80ab-bd3f3a21694d}, !- Target Temperature Schedule Name
  {31d40739-96ec-4655-98c4-8dbbd845ac9c}, !- Sensible Fraction Schedule Name
  {df6c4565-fcd0-4c06-a838-41f1ef4659d2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31d40739-96ec-4655-98c4-8dbbd845ac9c}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2292abee-2caa-4e20-965d-832f5d7fec1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2292abee-2caa-4e20-965d-832f5d7fec1a}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df6c4565-fcd0-4c06-a838-41f1ef4659d2}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86908e9c-acdb-4cd7-b671-b3c334f134aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86908e9c-acdb-4cd7-b671-b3c334f134aa}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9ffbdf4-96cd-4483-80ab-bd3f3a21694d}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20954296-0e4d-4dcb-8fc9-feca77d4b2f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20954296-0e4d-4dcb-8fc9-feca77d4b2f8}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {73e0d325-9943-459f-8fad-2433b2aee2d2}, !- Handle
  M s1 apartment Service Water Use 0.06gal/min, !- Name
  {7f53c562-f92f-46e5-ada0-806f30d8f023}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aab1cd6e-7221-4175-924a-d9b653052e72}, !- Handle
  Node 256,                               !- Name
  {3826f220-0f81-4993-92ce-a0b5f831dded}, !- Inlet Port
  {c4a35e32-9629-4aa7-981e-151015883aa9}; !- Outlet Port

OS:Connection,
  {3826f220-0f81-4993-92ce-a0b5f831dded}, !- Handle
  {1c6003de-5e6f-4642-b5b9-a3fcf3f7a6fa}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  15,                                     !- Outlet Port
  {aab1cd6e-7221-4175-924a-d9b653052e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d726d7e7-11d2-4892-8266-6811c98d94ab}, !- Handle
  Node 257,                               !- Name
  {930a911f-47d0-425d-9bda-2ef0f7167792}, !- Inlet Port
  {cb727930-ae53-458b-833b-8440ee945e43}; !- Outlet Port

OS:Connection,
  {c4a35e32-9629-4aa7-981e-151015883aa9}, !- Handle
  {2252aa93-5401-44eb-abf9-8c580b074e9b}, !- Name
  {aab1cd6e-7221-4175-924a-d9b653052e72}, !- Source Object
  3,                                      !- Outlet Port
  {a817f3b6-b7e2-4035-b44f-d1af2d6778ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {930a911f-47d0-425d-9bda-2ef0f7167792}, !- Handle
  {cc5f0ed0-8472-4ee6-95f8-137aa26ec627}, !- Name
  {a817f3b6-b7e2-4035-b44f-d1af2d6778ac}, !- Source Object
  3,                                      !- Outlet Port
  {d726d7e7-11d2-4892-8266-6811c98d94ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb727930-ae53-458b-833b-8440ee945e43}, !- Handle
  {ae92dfd9-2ed5-4a98-a68b-f26e95e5d5dd}, !- Name
  {d726d7e7-11d2-4892-8266-6811c98d94ab}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1a161ec-f37e-4f2b-8b43-53badd379304}, !- Handle
  Water Use Connections 13,               !- Name
  {96a71335-89f0-44c6-a3e1-b8a59d230541}, !- Inlet Node Name
  {e118fbad-4af8-43a2-903b-bfd351ca367a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cdc4dda9-fa22-4e71-8933-ef46067e757c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {313a4c13-a2a8-4f5b-82d0-d98ef050a7af}, !- Handle
  M s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {4fccc021-ab35-4b5b-8563-ba76fe7516da}, !- Target Temperature Schedule Name
  {1604baec-07cc-4570-8b76-0b059eb09807}, !- Sensible Fraction Schedule Name
  {e0bb445d-aea6-40cc-9c00-c3c712757bc5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1604baec-07cc-4570-8b76-0b059eb09807}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41a792d9-ac4b-44ba-a45f-ede1c6b705f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41a792d9-ac4b-44ba-a45f-ede1c6b705f4}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0bb445d-aea6-40cc-9c00-c3c712757bc5}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19e083da-80da-482e-bbb0-e7ae03e1e34c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19e083da-80da-482e-bbb0-e7ae03e1e34c}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fccc021-ab35-4b5b-8563-ba76fe7516da}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {765d4dd9-59e0-4e85-a60f-34ebeb504dbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {765d4dd9-59e0-4e85-a60f-34ebeb504dbb}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cdc4dda9-fa22-4e71-8933-ef46067e757c}, !- Handle
  M s2 apartment Service Water Use 0.06gal/min, !- Name
  {313a4c13-a2a8-4f5b-82d0-d98ef050a7af}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d65cb517-f3e5-44e2-8e92-892f37751943}, !- Handle
  Node 258,                               !- Name
  {53a16cb0-a40b-49c2-9d2e-6d4623f42ed1}, !- Inlet Port
  {96a71335-89f0-44c6-a3e1-b8a59d230541}; !- Outlet Port

OS:Connection,
  {53a16cb0-a40b-49c2-9d2e-6d4623f42ed1}, !- Handle
  {752eb5cd-8600-43a1-98bf-d10db292a5e1}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  16,                                     !- Outlet Port
  {d65cb517-f3e5-44e2-8e92-892f37751943}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1768ffc-a048-4a67-971d-cca169214c85}, !- Handle
  Node 259,                               !- Name
  {e118fbad-4af8-43a2-903b-bfd351ca367a}, !- Inlet Port
  {f2b2565e-8286-4ca4-b2e7-94bf80fe3c96}; !- Outlet Port

OS:Connection,
  {96a71335-89f0-44c6-a3e1-b8a59d230541}, !- Handle
  {54cdef3f-c2f7-42b0-8b66-1adc2325a372}, !- Name
  {d65cb517-f3e5-44e2-8e92-892f37751943}, !- Source Object
  3,                                      !- Outlet Port
  {f1a161ec-f37e-4f2b-8b43-53badd379304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e118fbad-4af8-43a2-903b-bfd351ca367a}, !- Handle
  {5c716740-3e7a-40ac-a18c-6c3f15c43d8a}, !- Name
  {f1a161ec-f37e-4f2b-8b43-53badd379304}, !- Source Object
  3,                                      !- Outlet Port
  {f1768ffc-a048-4a67-971d-cca169214c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b2565e-8286-4ca4-b2e7-94bf80fe3c96}, !- Handle
  {1717ab5d-a799-4ce7-8eb8-650676dbcb02}, !- Name
  {f1768ffc-a048-4a67-971d-cca169214c85}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {be0139a8-6aff-4db6-9f47-cea511bb9717}, !- Handle
  Water Use Connections 14,               !- Name
  {d7f391a6-ca2d-4427-8293-7af060ba05b8}, !- Inlet Node Name
  {a9fd86a7-63b4-46d3-b618-e4047825b334}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08ff0ccc-744e-42f2-8ab2-58bfe4c2c8af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0078cf98-8dfd-4722-b1d9-8a6070a51fc2}, !- Handle
  M se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {5de3c017-de06-4663-9859-a9abb11ba6df}, !- Target Temperature Schedule Name
  {7ee68b6c-1ea7-48e0-9f22-67000c210980}, !- Sensible Fraction Schedule Name
  {5fe0d0f4-6891-45fa-9026-b766f99d5b11}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ee68b6c-1ea7-48e0-9f22-67000c210980}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34480e2e-aeb3-41af-8eaf-185a491282b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34480e2e-aeb3-41af-8eaf-185a491282b8}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fe0d0f4-6891-45fa-9026-b766f99d5b11}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5c8843c-6880-4ea5-9f49-4506e552285a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5c8843c-6880-4ea5-9f49-4506e552285a}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5de3c017-de06-4663-9859-a9abb11ba6df}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3cb7058b-513f-463a-a549-83223bf66496}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cb7058b-513f-463a-a549-83223bf66496}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {08ff0ccc-744e-42f2-8ab2-58bfe4c2c8af}, !- Handle
  M se apartment Service Water Use 0.06gal/min, !- Name
  {0078cf98-8dfd-4722-b1d9-8a6070a51fc2}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fbc8b940-c9ec-49c8-81de-508f45e9a145}, !- Handle
  Node 260,                               !- Name
  {66e79655-9075-4e03-92ec-3d384085726e}, !- Inlet Port
  {d7f391a6-ca2d-4427-8293-7af060ba05b8}; !- Outlet Port

OS:Connection,
  {66e79655-9075-4e03-92ec-3d384085726e}, !- Handle
  {2b13e5bb-469c-4915-9024-e5f92ee09fb6}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  17,                                     !- Outlet Port
  {fbc8b940-c9ec-49c8-81de-508f45e9a145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30f1dd69-f33b-4313-b8d5-f6c5efd450a6}, !- Handle
  Node 261,                               !- Name
  {a9fd86a7-63b4-46d3-b618-e4047825b334}, !- Inlet Port
  {9aa634dc-11f4-490c-852a-35b1205b0799}; !- Outlet Port

OS:Connection,
  {d7f391a6-ca2d-4427-8293-7af060ba05b8}, !- Handle
  {8a838da6-a1e8-4f39-b71f-f1ff213f2974}, !- Name
  {fbc8b940-c9ec-49c8-81de-508f45e9a145}, !- Source Object
  3,                                      !- Outlet Port
  {be0139a8-6aff-4db6-9f47-cea511bb9717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9fd86a7-63b4-46d3-b618-e4047825b334}, !- Handle
  {1c0f6723-7c2f-48a2-ae25-c31abc71ff2f}, !- Name
  {be0139a8-6aff-4db6-9f47-cea511bb9717}, !- Source Object
  3,                                      !- Outlet Port
  {30f1dd69-f33b-4313-b8d5-f6c5efd450a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa634dc-11f4-490c-852a-35b1205b0799}, !- Handle
  {9c841bba-57ce-401e-9810-be4db6c8fb6e}, !- Name
  {30f1dd69-f33b-4313-b8d5-f6c5efd450a6}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dbc7faf8-7874-4de9-96b8-808f99d7f402}, !- Handle
  Water Use Connections 15,               !- Name
  {78ab409f-06d4-47c5-93c5-45c7a9ee4058}, !- Inlet Node Name
  {62a0b5a2-1b1e-4c8f-a50b-96c8a0fe0eb6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c98ae184-8114-41c1-ad3c-c72438182ffb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42985ba0-7dc9-4268-8b9e-74172c02d956}, !- Handle
  M sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {7c6fc565-807d-4d3b-b7d7-0d53eab11e56}, !- Target Temperature Schedule Name
  {8afdaa85-0e8a-4008-b67c-91031602fd65}, !- Sensible Fraction Schedule Name
  {0468af9f-6e7c-4913-9470-d5520c3d4f05}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8afdaa85-0e8a-4008-b67c-91031602fd65}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85786a45-4fc3-4263-88f3-21d75a9f76de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85786a45-4fc3-4263-88f3-21d75a9f76de}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0468af9f-6e7c-4913-9470-d5520c3d4f05}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {574bff8b-efe4-445a-8856-3605c61d9d9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {574bff8b-efe4-445a-8856-3605c61d9d9b}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c6fc565-807d-4d3b-b7d7-0d53eab11e56}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {653bbd48-bc3f-4042-925f-414950221f4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {653bbd48-bc3f-4042-925f-414950221f4c}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c98ae184-8114-41c1-ad3c-c72438182ffb}, !- Handle
  M sw apartment Service Water Use 0.06gal/min, !- Name
  {42985ba0-7dc9-4268-8b9e-74172c02d956}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3e81799a-58d3-4eb1-be27-d67560b80add}, !- Handle
  Node 262,                               !- Name
  {6a5afe48-016e-4338-88da-9e4f3255cce8}, !- Inlet Port
  {78ab409f-06d4-47c5-93c5-45c7a9ee4058}; !- Outlet Port

OS:Connection,
  {6a5afe48-016e-4338-88da-9e4f3255cce8}, !- Handle
  {d479ef11-b523-4cc1-b96c-98c47382f864}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  18,                                     !- Outlet Port
  {3e81799a-58d3-4eb1-be27-d67560b80add}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3c77938-3d4f-4aad-91b2-774fff7ba2c2}, !- Handle
  Node 263,                               !- Name
  {62a0b5a2-1b1e-4c8f-a50b-96c8a0fe0eb6}, !- Inlet Port
  {da12e36c-0f15-41d4-9579-de57583731c7}; !- Outlet Port

OS:Connection,
  {78ab409f-06d4-47c5-93c5-45c7a9ee4058}, !- Handle
  {290a71b2-1c91-4284-8a8c-158b75274ef8}, !- Name
  {3e81799a-58d3-4eb1-be27-d67560b80add}, !- Source Object
  3,                                      !- Outlet Port
  {dbc7faf8-7874-4de9-96b8-808f99d7f402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a0b5a2-1b1e-4c8f-a50b-96c8a0fe0eb6}, !- Handle
  {06770a9f-ddeb-47bb-89d9-137bf280c26d}, !- Name
  {dbc7faf8-7874-4de9-96b8-808f99d7f402}, !- Source Object
  3,                                      !- Outlet Port
  {c3c77938-3d4f-4aad-91b2-774fff7ba2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da12e36c-0f15-41d4-9579-de57583731c7}, !- Handle
  {fb5907ac-1827-4e4b-9d50-9ea9b58db72f}, !- Name
  {c3c77938-3d4f-4aad-91b2-774fff7ba2c2}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {17223900-2f75-4fa7-963f-f7de6c57ee7d}, !- Handle
  Water Use Connections 16,               !- Name
  {10cb3360-485e-485c-8a2e-a531470dd5e3}, !- Inlet Node Name
  {72d8973f-ede3-40e6-b640-c81e27a003e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {426a964e-edf5-405d-a69d-c81b623c2486}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f3e01d0-93f3-48cd-8630-633ded82ef3c}, !- Handle
  T n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {750e443d-d779-4a7e-9395-2fb10199b50e}, !- Target Temperature Schedule Name
  {b94c870a-e216-4faa-ba86-da34e706fac5}, !- Sensible Fraction Schedule Name
  {e235ed8c-ee0c-406c-8e43-a0b016ae419b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b94c870a-e216-4faa-ba86-da34e706fac5}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f39fce5f-ddc9-41a8-b1fe-3f386a0d66c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f39fce5f-ddc9-41a8-b1fe-3f386a0d66c6}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e235ed8c-ee0c-406c-8e43-a0b016ae419b}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b75b78fd-3cf3-45c2-993a-412113e9331c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b75b78fd-3cf3-45c2-993a-412113e9331c}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {750e443d-d779-4a7e-9395-2fb10199b50e}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba835083-7292-4f5f-a4c0-75aab48a88d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba835083-7292-4f5f-a4c0-75aab48a88d4}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {426a964e-edf5-405d-a69d-c81b623c2486}, !- Handle
  T n1 apartment Service Water Use 0.06gal/min, !- Name
  {4f3e01d0-93f3-48cd-8630-633ded82ef3c}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d9c84b5-cb06-4f05-93bc-9cd5dd0c746a}, !- Handle
  Node 264,                               !- Name
  {da182216-4d3e-4730-9ee3-34da77fceee1}, !- Inlet Port
  {10cb3360-485e-485c-8a2e-a531470dd5e3}; !- Outlet Port

OS:Connection,
  {da182216-4d3e-4730-9ee3-34da77fceee1}, !- Handle
  {05991a30-8640-4f40-aab0-dfccd7453470}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  19,                                     !- Outlet Port
  {9d9c84b5-cb06-4f05-93bc-9cd5dd0c746a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a645c906-e913-4c7c-9ce6-dfd838d01f24}, !- Handle
  Node 265,                               !- Name
  {72d8973f-ede3-40e6-b640-c81e27a003e0}, !- Inlet Port
  {b79fcf52-1e08-412e-ae78-19665e490bf2}; !- Outlet Port

OS:Connection,
  {10cb3360-485e-485c-8a2e-a531470dd5e3}, !- Handle
  {52e5b2aa-8f8f-41f7-a6f7-75b9acaf8a6a}, !- Name
  {9d9c84b5-cb06-4f05-93bc-9cd5dd0c746a}, !- Source Object
  3,                                      !- Outlet Port
  {17223900-2f75-4fa7-963f-f7de6c57ee7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d8973f-ede3-40e6-b640-c81e27a003e0}, !- Handle
  {6a97007d-f608-42a3-bd65-04b2a83a8e47}, !- Name
  {17223900-2f75-4fa7-963f-f7de6c57ee7d}, !- Source Object
  3,                                      !- Outlet Port
  {a645c906-e913-4c7c-9ce6-dfd838d01f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79fcf52-1e08-412e-ae78-19665e490bf2}, !- Handle
  {4cb2b3ee-b892-4ebe-be16-fcf7a4cf38a8}, !- Name
  {a645c906-e913-4c7c-9ce6-dfd838d01f24}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a5f6f65a-3214-4ee0-a015-ee7124254f4b}, !- Handle
  Water Use Connections 17,               !- Name
  {414300a5-8a10-4d08-b96d-93040ddd77ce}, !- Inlet Node Name
  {7bbb49a3-de3b-4a42-8878-d87ca6a8aaf5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cc86f9f-d616-4532-9ec7-0913c8df03b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {170a3f22-a843-4202-adeb-ac6408aa70b3}, !- Handle
  T n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {34dc1e02-da35-40e8-afc2-a8fa560f7f73}, !- Target Temperature Schedule Name
  {df2d0f90-6da2-4645-8be7-981e64958d26}, !- Sensible Fraction Schedule Name
  {a6a36035-2d94-4a61-becd-e22c0ebba9f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df2d0f90-6da2-4645-8be7-981e64958d26}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe5f1e3c-76f9-412b-8731-a14e3286f5d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe5f1e3c-76f9-412b-8731-a14e3286f5d3}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6a36035-2d94-4a61-becd-e22c0ebba9f2}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b59b9e34-105c-4049-8f82-556216b9ef3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b59b9e34-105c-4049-8f82-556216b9ef3b}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34dc1e02-da35-40e8-afc2-a8fa560f7f73}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4898e80a-aac4-47c1-af97-1c35d0d3e20a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4898e80a-aac4-47c1-af97-1c35d0d3e20a}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4cc86f9f-d616-4532-9ec7-0913c8df03b4}, !- Handle
  T n2 apartment Service Water Use 0.06gal/min, !- Name
  {170a3f22-a843-4202-adeb-ac6408aa70b3}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {531dd575-90ff-4f3a-a0d9-a42ac090a16d}, !- Handle
  Node 266,                               !- Name
  {e9480d39-9eae-4bc7-8c69-57c75a283bae}, !- Inlet Port
  {414300a5-8a10-4d08-b96d-93040ddd77ce}; !- Outlet Port

OS:Connection,
  {e9480d39-9eae-4bc7-8c69-57c75a283bae}, !- Handle
  {1fae0778-0402-4837-8ce5-be9671b6017d}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  20,                                     !- Outlet Port
  {531dd575-90ff-4f3a-a0d9-a42ac090a16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7af009b6-128f-4fff-bce3-dec5d283c2b9}, !- Handle
  Node 267,                               !- Name
  {7bbb49a3-de3b-4a42-8878-d87ca6a8aaf5}, !- Inlet Port
  {dd7b1860-29a5-4a22-9370-f3c3f25b2f7f}; !- Outlet Port

OS:Connection,
  {414300a5-8a10-4d08-b96d-93040ddd77ce}, !- Handle
  {5189bbe9-ea5f-4c08-b28c-42422092db95}, !- Name
  {531dd575-90ff-4f3a-a0d9-a42ac090a16d}, !- Source Object
  3,                                      !- Outlet Port
  {a5f6f65a-3214-4ee0-a015-ee7124254f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbb49a3-de3b-4a42-8878-d87ca6a8aaf5}, !- Handle
  {0c6086fc-706a-4c43-a3e9-a1d38f1b7839}, !- Name
  {a5f6f65a-3214-4ee0-a015-ee7124254f4b}, !- Source Object
  3,                                      !- Outlet Port
  {7af009b6-128f-4fff-bce3-dec5d283c2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7b1860-29a5-4a22-9370-f3c3f25b2f7f}, !- Handle
  {d6d9d395-6162-4d3b-bf78-f57a05252c59}, !- Name
  {7af009b6-128f-4fff-bce3-dec5d283c2b9}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ed3aa18-8286-4fe9-94bb-da07ff380442}, !- Handle
  Water Use Connections 18,               !- Name
  {d249fe31-9beb-4241-9315-a58e2ecf61d1}, !- Inlet Node Name
  {23e587cf-1092-4eb6-bc7b-de21225f8b94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8612b64e-45f6-455b-b052-f2e566d134eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe090087-3d90-4a96-86ed-b70ca0a195f7}, !- Handle
  T ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {0f495f1b-1953-40d2-93f5-980448b98a3f}, !- Target Temperature Schedule Name
  {86019eec-da1b-4bc7-b820-52ba77409c66}, !- Sensible Fraction Schedule Name
  {d145ceba-ea1b-4ff9-9eac-f90ca3addbaf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {86019eec-da1b-4bc7-b820-52ba77409c66}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8275b5d5-5325-4a07-bf9f-4a3e50e7f8f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8275b5d5-5325-4a07-bf9f-4a3e50e7f8f0}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d145ceba-ea1b-4ff9-9eac-f90ca3addbaf}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7207243b-21af-41aa-86cf-5633a673d0e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7207243b-21af-41aa-86cf-5633a673d0e7}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f495f1b-1953-40d2-93f5-980448b98a3f}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8f36c2c-7eb1-4d85-aa1a-555f835318d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8f36c2c-7eb1-4d85-aa1a-555f835318d9}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8612b64e-45f6-455b-b052-f2e566d134eb}, !- Handle
  T ne apartment Service Water Use 0.06gal/min, !- Name
  {fe090087-3d90-4a96-86ed-b70ca0a195f7}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {14335517-7511-4fc2-9295-c1b8d6f7526c}, !- Handle
  Node 268,                               !- Name
  {69d8c385-f93f-4099-bf00-7a8a48a3b8d9}, !- Inlet Port
  {d249fe31-9beb-4241-9315-a58e2ecf61d1}; !- Outlet Port

OS:Connection,
  {69d8c385-f93f-4099-bf00-7a8a48a3b8d9}, !- Handle
  {45e090fb-b9d9-4ed4-b1e7-8d1d6f336475}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  21,                                     !- Outlet Port
  {14335517-7511-4fc2-9295-c1b8d6f7526c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8535abd6-a035-46b0-9a7c-0e6d5290a9c5}, !- Handle
  Node 269,                               !- Name
  {23e587cf-1092-4eb6-bc7b-de21225f8b94}, !- Inlet Port
  {1192dcf8-8629-488d-9c44-bb1a87121301}; !- Outlet Port

OS:Connection,
  {d249fe31-9beb-4241-9315-a58e2ecf61d1}, !- Handle
  {a8f99bb0-de8a-45b3-93c8-ebf0d69c6ef1}, !- Name
  {14335517-7511-4fc2-9295-c1b8d6f7526c}, !- Source Object
  3,                                      !- Outlet Port
  {3ed3aa18-8286-4fe9-94bb-da07ff380442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e587cf-1092-4eb6-bc7b-de21225f8b94}, !- Handle
  {00628b52-b8d4-49f2-9cf5-20c69dbbd3b0}, !- Name
  {3ed3aa18-8286-4fe9-94bb-da07ff380442}, !- Source Object
  3,                                      !- Outlet Port
  {8535abd6-a035-46b0-9a7c-0e6d5290a9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1192dcf8-8629-488d-9c44-bb1a87121301}, !- Handle
  {e62719a5-9bed-46d2-9237-3bc5dc3d8aa1}, !- Name
  {8535abd6-a035-46b0-9a7c-0e6d5290a9c5}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bc5cd745-b114-4e9c-a3e3-93a9162a855d}, !- Handle
  Water Use Connections 19,               !- Name
  {fddc3139-0817-4842-85fe-e49b167cd53e}, !- Inlet Node Name
  {1631b7a1-ee52-4f4e-b503-211c252d2c49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b3e1bc3-c2b1-40aa-a603-1e3a1821d561}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09281cc2-aef8-4856-ab0b-16f865f77cf5}, !- Handle
  T nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {b98e1933-5bf4-4d08-acd0-04795c948710}, !- Target Temperature Schedule Name
  {190b0445-3f17-46fe-932e-cdebb437943b}, !- Sensible Fraction Schedule Name
  {556e4fc7-a1d3-45c2-a581-8ef972dc6f3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {190b0445-3f17-46fe-932e-cdebb437943b}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06cc6eee-2995-4337-9086-b1038931af28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06cc6eee-2995-4337-9086-b1038931af28}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {556e4fc7-a1d3-45c2-a581-8ef972dc6f3c}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1113fa0d-a954-463b-bcd8-b6f97c920672}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1113fa0d-a954-463b-bcd8-b6f97c920672}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b98e1933-5bf4-4d08-acd0-04795c948710}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60739287-cb14-41a8-9274-80928e173cb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60739287-cb14-41a8-9274-80928e173cb8}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b3e1bc3-c2b1-40aa-a603-1e3a1821d561}, !- Handle
  T nw apartment Service Water Use 0.06gal/min, !- Name
  {09281cc2-aef8-4856-ab0b-16f865f77cf5}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ef015372-59ff-46c0-9796-fb9c310b48d7}, !- Handle
  Node 270,                               !- Name
  {f5c5c193-f3d0-442d-b7be-6987f0378b3a}, !- Inlet Port
  {fddc3139-0817-4842-85fe-e49b167cd53e}; !- Outlet Port

OS:Connection,
  {f5c5c193-f3d0-442d-b7be-6987f0378b3a}, !- Handle
  {7cbfaf7a-c2ce-4eb7-88b2-2593b401ddcd}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  22,                                     !- Outlet Port
  {ef015372-59ff-46c0-9796-fb9c310b48d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abcd488c-5861-4465-b611-0041464429ff}, !- Handle
  Node 271,                               !- Name
  {1631b7a1-ee52-4f4e-b503-211c252d2c49}, !- Inlet Port
  {b16ff126-fbb2-4fd0-87be-9afa35533465}; !- Outlet Port

OS:Connection,
  {fddc3139-0817-4842-85fe-e49b167cd53e}, !- Handle
  {43828a1f-713c-4db6-ba59-03db9a9d3ead}, !- Name
  {ef015372-59ff-46c0-9796-fb9c310b48d7}, !- Source Object
  3,                                      !- Outlet Port
  {bc5cd745-b114-4e9c-a3e3-93a9162a855d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1631b7a1-ee52-4f4e-b503-211c252d2c49}, !- Handle
  {9f3673d2-6c93-4d1d-90b0-491d7f7451c6}, !- Name
  {bc5cd745-b114-4e9c-a3e3-93a9162a855d}, !- Source Object
  3,                                      !- Outlet Port
  {abcd488c-5861-4465-b611-0041464429ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16ff126-fbb2-4fd0-87be-9afa35533465}, !- Handle
  {7d54737f-c69b-4fdc-8d25-8e43fed90212}, !- Name
  {abcd488c-5861-4465-b611-0041464429ff}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1bf1dff-28ef-4723-aa1f-25af838b9642}, !- Handle
  Water Use Connections 20,               !- Name
  {f3f5b66f-8c54-48df-b294-9f8c5e272d8d}, !- Inlet Node Name
  {c1ae36a8-7ccf-4e4c-841f-a08e0d37612b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a9e7630-7cc7-4af6-97dc-96dcb094a6d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2efa2640-ea4c-4728-80a1-3c5b08dd1e0d}, !- Handle
  T s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {ce402e51-c4d4-444c-9869-af62c1e78551}, !- Target Temperature Schedule Name
  {df43023c-e5e7-46fc-96a9-25cbc46f9152}, !- Sensible Fraction Schedule Name
  {88bdc1c0-7034-4b84-8393-6ded0a37153c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df43023c-e5e7-46fc-96a9-25cbc46f9152}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4eced16e-6b32-4903-8c27-596ee34deeac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eced16e-6b32-4903-8c27-596ee34deeac}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88bdc1c0-7034-4b84-8393-6ded0a37153c}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {79b4948d-bdfe-4cbf-afd8-4cbe350b4016}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79b4948d-bdfe-4cbf-afd8-4cbe350b4016}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce402e51-c4d4-444c-9869-af62c1e78551}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d14dd405-b911-4a82-9181-065165c2d37e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d14dd405-b911-4a82-9181-065165c2d37e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a9e7630-7cc7-4af6-97dc-96dcb094a6d9}, !- Handle
  T s1 apartment Service Water Use 0.06gal/min, !- Name
  {2efa2640-ea4c-4728-80a1-3c5b08dd1e0d}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d948fc9-7432-4cb3-b7e4-ed9117b4a49a}, !- Handle
  Node 272,                               !- Name
  {e16ea7af-9798-4636-bbfb-bba560d6424e}, !- Inlet Port
  {f3f5b66f-8c54-48df-b294-9f8c5e272d8d}; !- Outlet Port

OS:Connection,
  {e16ea7af-9798-4636-bbfb-bba560d6424e}, !- Handle
  {3831bb27-8d71-4a42-90db-c40b235f670a}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  23,                                     !- Outlet Port
  {1d948fc9-7432-4cb3-b7e4-ed9117b4a49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cb81a7f-7c98-48df-8bdb-02b8cf3a2cc8}, !- Handle
  Node 273,                               !- Name
  {c1ae36a8-7ccf-4e4c-841f-a08e0d37612b}, !- Inlet Port
  {4e350c6e-843b-4774-89df-8d73113b8dbe}; !- Outlet Port

OS:Connection,
  {f3f5b66f-8c54-48df-b294-9f8c5e272d8d}, !- Handle
  {cc526267-bf23-4ca3-8291-1b69d117cccc}, !- Name
  {1d948fc9-7432-4cb3-b7e4-ed9117b4a49a}, !- Source Object
  3,                                      !- Outlet Port
  {f1bf1dff-28ef-4723-aa1f-25af838b9642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ae36a8-7ccf-4e4c-841f-a08e0d37612b}, !- Handle
  {300ede08-cd62-476b-a1fe-96d386ee1eaa}, !- Name
  {f1bf1dff-28ef-4723-aa1f-25af838b9642}, !- Source Object
  3,                                      !- Outlet Port
  {8cb81a7f-7c98-48df-8bdb-02b8cf3a2cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e350c6e-843b-4774-89df-8d73113b8dbe}, !- Handle
  {cee8d6e6-a68f-477c-ab9f-d49f31526e8e}, !- Name
  {8cb81a7f-7c98-48df-8bdb-02b8cf3a2cc8}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {547e54b1-e5e5-4354-8eb3-44bc71fb2952}, !- Handle
  Water Use Connections 21,               !- Name
  {3ba60a9a-3395-4c5a-a806-40f1a7fec7c8}, !- Inlet Node Name
  {f4269903-6ca5-4315-ab8c-18ed54e71f22}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f09aa2f6-8bb4-462d-b308-95fbec811aa1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e33e8f12-d8ff-483d-a233-5464f01eb144}, !- Handle
  T s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {3bcef025-a659-4637-9a6a-4f4f8c487492}, !- Target Temperature Schedule Name
  {b6d9e06d-667f-44fe-b561-2b6eccac51a9}, !- Sensible Fraction Schedule Name
  {3594bf21-a4b5-464d-9cfb-444ed747c788}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6d9e06d-667f-44fe-b561-2b6eccac51a9}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bcc996a4-60d5-4622-89b2-df6f9192badd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcc996a4-60d5-4622-89b2-df6f9192badd}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3594bf21-a4b5-464d-9cfb-444ed747c788}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59c42b1f-d9e2-496c-84dd-6fde92078947}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59c42b1f-d9e2-496c-84dd-6fde92078947}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bcef025-a659-4637-9a6a-4f4f8c487492}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaebafda-6bf9-4f8f-985c-751353c8b03c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaebafda-6bf9-4f8f-985c-751353c8b03c}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f09aa2f6-8bb4-462d-b308-95fbec811aa1}, !- Handle
  T s2 apartment Service Water Use 0.06gal/min, !- Name
  {e33e8f12-d8ff-483d-a233-5464f01eb144}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {77a76d7a-1993-41fc-b224-d5e4ee4dd7ea}, !- Handle
  Node 274,                               !- Name
  {b9a5154e-4577-4269-86d0-cd9f33539376}, !- Inlet Port
  {3ba60a9a-3395-4c5a-a806-40f1a7fec7c8}; !- Outlet Port

OS:Connection,
  {b9a5154e-4577-4269-86d0-cd9f33539376}, !- Handle
  {f5641b80-3578-424f-acbe-1ee503dd43d8}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  24,                                     !- Outlet Port
  {77a76d7a-1993-41fc-b224-d5e4ee4dd7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ba6ae33-5afe-443b-87e0-2cacffdaf5f4}, !- Handle
  Node 275,                               !- Name
  {f4269903-6ca5-4315-ab8c-18ed54e71f22}, !- Inlet Port
  {8f844e0c-fcc9-459c-be0e-3734e1d6c197}; !- Outlet Port

OS:Connection,
  {3ba60a9a-3395-4c5a-a806-40f1a7fec7c8}, !- Handle
  {03901f89-d327-4d49-bd9b-ab6f696c12be}, !- Name
  {77a76d7a-1993-41fc-b224-d5e4ee4dd7ea}, !- Source Object
  3,                                      !- Outlet Port
  {547e54b1-e5e5-4354-8eb3-44bc71fb2952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4269903-6ca5-4315-ab8c-18ed54e71f22}, !- Handle
  {1ce1a38d-8020-49d4-90d0-dedda3d22d9f}, !- Name
  {547e54b1-e5e5-4354-8eb3-44bc71fb2952}, !- Source Object
  3,                                      !- Outlet Port
  {1ba6ae33-5afe-443b-87e0-2cacffdaf5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f844e0c-fcc9-459c-be0e-3734e1d6c197}, !- Handle
  {fe2c7202-37f2-49fb-941b-77b772d5c2a4}, !- Name
  {1ba6ae33-5afe-443b-87e0-2cacffdaf5f4}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58017076-097f-413b-a17e-edae466b9727}, !- Handle
  Water Use Connections 22,               !- Name
  {f6c3c82c-61ee-4116-a06e-82518ce1f35e}, !- Inlet Node Name
  {8a41b2c8-186a-4fd2-9467-8120322bc7c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c81b2a5f-5590-4d5a-a6eb-2cf54476138f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4815dc97-bf1d-4680-885c-ec1aeb76806b}, !- Handle
  T se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {6c0c4589-6e56-4269-ac59-4514afa0da1e}, !- Target Temperature Schedule Name
  {b1534f6b-de92-4a03-8e3e-f78e2eabc54d}, !- Sensible Fraction Schedule Name
  {0ffd6bbc-c296-4be7-a1d3-f422b1c22a2c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1534f6b-de92-4a03-8e3e-f78e2eabc54d}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e41979a1-de59-43ea-9cfb-af2b3d2b8a80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e41979a1-de59-43ea-9cfb-af2b3d2b8a80}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ffd6bbc-c296-4be7-a1d3-f422b1c22a2c}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45481583-ab30-42c9-9b73-dcb0fd4ff859}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45481583-ab30-42c9-9b73-dcb0fd4ff859}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c0c4589-6e56-4269-ac59-4514afa0da1e}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d7b8f72-b062-4df1-b0fe-193831dc7066}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d7b8f72-b062-4df1-b0fe-193831dc7066}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c81b2a5f-5590-4d5a-a6eb-2cf54476138f}, !- Handle
  T se apartment Service Water Use 0.06gal/min, !- Name
  {4815dc97-bf1d-4680-885c-ec1aeb76806b}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3b5b1cb9-f1c7-4a45-9734-33461e919569}, !- Handle
  Node 276,                               !- Name
  {e462af18-c160-4b71-8f62-359d6b59eb5e}, !- Inlet Port
  {f6c3c82c-61ee-4116-a06e-82518ce1f35e}; !- Outlet Port

OS:Connection,
  {e462af18-c160-4b71-8f62-359d6b59eb5e}, !- Handle
  {0b716cbc-82c6-4db6-8f52-a36c7469a7e0}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  25,                                     !- Outlet Port
  {3b5b1cb9-f1c7-4a45-9734-33461e919569}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a61500a4-382c-4d02-a427-ce44dbeec39c}, !- Handle
  Node 277,                               !- Name
  {8a41b2c8-186a-4fd2-9467-8120322bc7c5}, !- Inlet Port
  {946d0db1-8dac-404f-9720-e3eb38c5b9f1}; !- Outlet Port

OS:Connection,
  {f6c3c82c-61ee-4116-a06e-82518ce1f35e}, !- Handle
  {241dd4c1-1bd4-49f7-b155-32aad00a0bdb}, !- Name
  {3b5b1cb9-f1c7-4a45-9734-33461e919569}, !- Source Object
  3,                                      !- Outlet Port
  {58017076-097f-413b-a17e-edae466b9727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a41b2c8-186a-4fd2-9467-8120322bc7c5}, !- Handle
  {9967affe-ef74-48c3-930c-25e49005fc7a}, !- Name
  {58017076-097f-413b-a17e-edae466b9727}, !- Source Object
  3,                                      !- Outlet Port
  {a61500a4-382c-4d02-a427-ce44dbeec39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946d0db1-8dac-404f-9720-e3eb38c5b9f1}, !- Handle
  {3d5ce859-da3c-4e4d-b157-48311c3a1986}, !- Name
  {a61500a4-382c-4d02-a427-ce44dbeec39c}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a6fb7ed6-d67d-4d7b-ba6b-325ef13903e7}, !- Handle
  Water Use Connections 23,               !- Name
  {5871c118-1034-49c6-bc4f-b0a60c82c5eb}, !- Inlet Node Name
  {c720c40d-2e81-4e3a-811e-63742f69b0f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6751bf70-5eea-438a-bc7f-41c23b046274}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c886efb-33ee-4837-b070-2d47fa6f8796}, !- Handle
  T sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {7c6fdb11-adba-46cb-baa9-13352764372a}, !- Target Temperature Schedule Name
  {32b53dd8-a70c-40a2-8da2-ffa1f438bacf}, !- Sensible Fraction Schedule Name
  {e66e88b6-3d9b-4a16-8576-7871e0ca5470}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {32b53dd8-a70c-40a2-8da2-ffa1f438bacf}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00fae216-e34c-4e04-b752-0bd5219bd8e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00fae216-e34c-4e04-b752-0bd5219bd8e5}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e66e88b6-3d9b-4a16-8576-7871e0ca5470}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46e3311e-c145-456b-910a-efcdac578e83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46e3311e-c145-456b-910a-efcdac578e83}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c6fdb11-adba-46cb-baa9-13352764372a}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {35cd9706-913d-4311-9b1c-8871d812724b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35cd9706-913d-4311-9b1c-8871d812724b}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6751bf70-5eea-438a-bc7f-41c23b046274}, !- Handle
  T sw apartment Service Water Use 0.06gal/min, !- Name
  {0c886efb-33ee-4837-b070-2d47fa6f8796}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {29afd526-ba5b-46dc-98af-9877657885da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e00fd325-65b9-4fa1-906e-da49597535e3}, !- Handle
  Node 278,                               !- Name
  {c76d6e6c-f74f-4bf5-957b-24e8bed62bec}, !- Inlet Port
  {5871c118-1034-49c6-bc4f-b0a60c82c5eb}; !- Outlet Port

OS:Connection,
  {c76d6e6c-f74f-4bf5-957b-24e8bed62bec}, !- Handle
  {e985ba68-5f2a-4cc5-a975-f6df60af4fb0}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  26,                                     !- Outlet Port
  {e00fd325-65b9-4fa1-906e-da49597535e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e4d0b62-fbaa-4538-bf37-44ecd2d5fd6d}, !- Handle
  Node 279,                               !- Name
  {c720c40d-2e81-4e3a-811e-63742f69b0f1}, !- Inlet Port
  {a9bb9bdc-91ac-4f9f-8ac0-538b8b2e67a0}; !- Outlet Port

OS:Connection,
  {5871c118-1034-49c6-bc4f-b0a60c82c5eb}, !- Handle
  {0a97a897-45d2-419e-9db8-3bb5154b1444}, !- Name
  {e00fd325-65b9-4fa1-906e-da49597535e3}, !- Source Object
  3,                                      !- Outlet Port
  {a6fb7ed6-d67d-4d7b-ba6b-325ef13903e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c720c40d-2e81-4e3a-811e-63742f69b0f1}, !- Handle
  {b794837f-a9a9-4d58-8a23-04c121a6fc07}, !- Name
  {a6fb7ed6-d67d-4d7b-ba6b-325ef13903e7}, !- Source Object
  3,                                      !- Outlet Port
  {5e4d0b62-fbaa-4538-bf37-44ecd2d5fd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9bb9bdc-91ac-4f9f-8ac0-538b8b2e67a0}, !- Handle
  {b092ca35-1883-44f8-9a14-c735ef476ea0}, !- Name
  {5e4d0b62-fbaa-4538-bf37-44ecd2d5fd6d}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {02dd9d5a-254c-48a7-bb8e-ea64a2f8cc74}, !- Handle
  Water Use Connections 24,               !- Name
  {7d718d53-f343-4ecd-8962-cc2909c13339}, !- Inlet Node Name
  {35195672-7f1d-409e-89ee-f9ba510b78b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b80c9016-c607-44b9-a10a-e55bc359d4d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d89a1842-1326-44fd-997d-0519b5be6143}, !- Handle
  Office Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.28177010818041e-06,                   !- Peak Flow Rate {m3/s}
  {f39608a5-d4d6-4f11-86c8-3e389de0003f}, !- Target Temperature Schedule Name
  {7914dd31-0124-41e7-aa7e-d081961726ce}, !- Sensible Fraction Schedule Name
  {85ffc9b3-b699-4cc6-8575-bc69729c5fac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7914dd31-0124-41e7-aa7e-d081961726ce}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4943b46-9603-4718-9c82-ef47bfa73546}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4943b46-9603-4718-9c82-ef47bfa73546}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85ffc9b3-b699-4cc6-8575-bc69729c5fac}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3bc619bc-7eef-4529-837e-9e38dd5f8dd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bc619bc-7eef-4529-837e-9e38dd5f8dd5}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f39608a5-d4d6-4f11-86c8-3e389de0003f}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d28c7b0-069d-47c9-8a13-273cbbfb9577}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d28c7b0-069d-47c9-8a13-273cbbfb9577}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b80c9016-c607-44b9-a10a-e55bc359d4d0}, !- Handle
  Office Service Water Use 0.07gal/min,   !- Name
  {d89a1842-1326-44fd-997d-0519b5be6143}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {8eb96aeb-610d-4044-a8f9-b239e1ebe1b5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8eb96aeb-610d-4044-a8f9-b239e1ebe1b5}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  {5fbe05da-0988-4902-bd52-565812aae04a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fbe05da-0988-4902-bd52-565812aae04a}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {5998750f-317c-4a4e-ade4-7850f135f581}, !- Handle
  Schedule Rule 35,                       !- Name
  {8eb96aeb-610d-4044-a8f9-b239e1ebe1b5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {287b925f-3746-45c1-8d43-ed353bcc2c5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {287b925f-3746-45c1-8d43-ed353bcc2c5b}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {2c8e1870-6c6b-4be1-9112-40047520d36f}, !- Handle
  Schedule Rule 36,                       !- Name
  {8eb96aeb-610d-4044-a8f9-b239e1ebe1b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a72fe0f0-49a0-4f6e-a6cf-1e38d56a4764}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a72fe0f0-49a0-4f6e-a6cf-1e38d56a4764}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a897c5a3-ccfa-481c-a340-7ac691d4783b}, !- Handle
  Schedule Rule 37,                       !- Name
  {8eb96aeb-610d-4044-a8f9-b239e1ebe1b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a64e4814-c296-4e4e-b6e8-6d62e8f2b4d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a64e4814-c296-4e4e-b6e8-6d62e8f2b4d3}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {97d85329-8839-414e-b308-57f54585015d}, !- Handle
  Node 280,                               !- Name
  {959a3107-d03a-47b1-b5ff-76ec1b055401}, !- Inlet Port
  {7d718d53-f343-4ecd-8962-cc2909c13339}; !- Outlet Port

OS:Connection,
  {959a3107-d03a-47b1-b5ff-76ec1b055401}, !- Handle
  {c39dc722-9914-482b-8d16-7c97c3fe129d}, !- Name
  {105ca5d2-b66b-4267-953b-2cec4f0b5812}, !- Source Object
  27,                                     !- Outlet Port
  {97d85329-8839-414e-b308-57f54585015d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {558732a2-2449-4141-b1a6-753241b7a67b}, !- Handle
  Node 281,                               !- Name
  {35195672-7f1d-409e-89ee-f9ba510b78b3}, !- Inlet Port
  {1172e29d-7546-43e7-9a8f-ec9eef3ae714}; !- Outlet Port

OS:Connection,
  {7d718d53-f343-4ecd-8962-cc2909c13339}, !- Handle
  {641b50f0-eff5-4c87-b2ee-fcb8e7fd049e}, !- Name
  {97d85329-8839-414e-b308-57f54585015d}, !- Source Object
  3,                                      !- Outlet Port
  {02dd9d5a-254c-48a7-bb8e-ea64a2f8cc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35195672-7f1d-409e-89ee-f9ba510b78b3}, !- Handle
  {2bf62799-10c8-4ae7-b7af-9e28283baf8e}, !- Name
  {02dd9d5a-254c-48a7-bb8e-ea64a2f8cc74}, !- Source Object
  3,                                      !- Outlet Port
  {558732a2-2449-4141-b1a6-753241b7a67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1172e29d-7546-43e7-9a8f-ec9eef3ae714}, !- Handle
  {fb0e1e6f-24f4-463c-ada5-57e28cd75ca3}, !- Name
  {558732a2-2449-4141-b1a6-753241b7a67b}, !- Source Object
  3,                                      !- Outlet Port
  {95ba10fe-5944-45d3-beea-740cad42eb66}, !- Target Object
  27;                                     !- Inlet Port

OS:Sizing:Parameters,
  {98beafbd-f399-4cb0-8cc0-375d91bb4530}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {e91909da-1fd3-4cd3-83b2-a78f18421f4a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {f8f0b73e-2c5d-49c3-be91-5a8eb5ad5796}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {0e99c513-a047-4e47-8dc8-9a168821eef7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e99c513-a047-4e47-8dc8-9a168821eef7}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b2ddc398-fc4a-4b49-bacf-e36ccf58b289}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {6bcb00b7-eeb3-4614-82bc-70707212dcfc}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  {ff84b825-b9a8-4e5c-81ac-f57a6d66a448}, !- Default Day Schedule Name
  {1506cd00-500f-451c-ab7a-f5c2161e5e86}, !- Summer Design Day Schedule Name
  {1c8be006-9f2d-4ea0-80ab-c187e8d6de8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff84b825-b9a8-4e5c-81ac-f57a6d66a448}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e5c9af4-9f59-4152-8e52-9b479b6f1455}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c8be006-9f2d-4ea0-80ab-c187e8d6de8c}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53efe72f-7d1c-4c13-a41c-9950cbf07f8d}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1506cd00-500f-451c-ab7a-f5c2161e5e86}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0cc977a-5bbb-4581-9665-c8bc84ef474a}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {6bcb00b7-eeb3-4614-82bc-70707212dcfc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {074e7ec9-d5aa-45e5-8f3d-a3b403958f77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {074e7ec9-d5aa-45e5-8f3d-a3b403958f77}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b675d34-47a4-4683-bffe-e5d5ffdd30f9}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {6bcb00b7-eeb3-4614-82bc-70707212dcfc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6a3dc6d6-e35e-4160-a628-709920db446a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6a3dc6d6-e35e-4160-a628-709920db446a}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57e165cf-db11-44a4-890b-e98b594ed9a9}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {6bcb00b7-eeb3-4614-82bc-70707212dcfc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {771e11a5-e59b-41c1-8307-94a579bd25fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {771e11a5-e59b-41c1-8307-94a579bd25fa}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0817fa0-db2c-4281-a31f-5ff0aaef6147}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {6bcb00b7-eeb3-4614-82bc-70707212dcfc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7fc62245-eba9-4709-a698-a8e1507b7bef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7fc62245-eba9-4709-a698-a8e1507b7bef}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d8a3abf-cbd7-4019-afd6-4b624abeb069}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {6bcb00b7-eeb3-4614-82bc-70707212dcfc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4007d298-54d3-4868-95d6-0149124dcb68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4007d298-54d3-4868-95d6-0149124dcb68}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4df8d683-142c-446e-abc8-9b548a1282bf}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {6bcb00b7-eeb3-4614-82bc-70707212dcfc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16907540-3afc-40d1-883e-cd0a9a60b70f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16907540-3afc-40d1-883e-cd0a9a60b70f}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2f39c82-f343-41fa-885b-fec50459c469}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {6bcb00b7-eeb3-4614-82bc-70707212dcfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5de33a9-122d-4b70-99a6-1ad364845144}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5de33a9-122d-4b70-99a6-1ad364845144}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {7790145f-583d-4332-91c1-df34db64da9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {7b374b67-ba1f-4095-828a-cb7d809fd33d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3cfd8353-d453-4cc1-85dc-ad8dd5591331}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92fed6db-a641-4cfc-ab20-6613bccb7d8e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85233988-aadb-4d82-aa71-ac0799c405c4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ec093903-1a72-404c-abd6-0da006e8de00}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2b492b1-766a-47c3-9a17-091875678228}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9f8b5e3-2f6f-4164-b51b-22393c654018}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9454d6fb-e043-4cfe-8c41-e52fa7b00e24}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf24dc9c-2e9f-44df-9681-24a60f61fd5d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c0bcaed6-2798-4899-99fb-406af61b33b7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {619ad82d-c860-458f-908a-b6e272a0f703}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {445a3ad9-411f-469a-98e3-be561d836606}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce6fa52b-0632-4ec4-bb76-8a5a538a2b27}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8761043b-3e78-4063-84b5-fa1c8f878630}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92de3c25-5f43-4245-9021-1ec7f29b18a2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {38b3c80a-ac13-43ec-873a-ce4b93a3533e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0886c626-af3a-41f8-838d-c499d917b5f8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d892e0e1-22df-42ed-8e61-83f2272e7a92}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8948d09-b404-4cb1-aaeb-20cc94d1bd0b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {31b4b54f-adda-49fe-b3ac-3d8f5bc33b8c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {263f7325-6b18-431c-89fa-e7b8f60c3fb7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ef8ee41-d162-47ce-93cb-70faf426e32e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1061c3b6-eb8a-415e-a21f-afee4978ae07}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a48f1755-c1d2-4d7f-9cc3-8e3682ecfefd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e8749e45-785d-4b5b-b048-9b4d89867304}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b815ab41-1f96-432e-a499-678e7ac3d706}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b51f6045-87ff-48f6-ad6c-e8df0556b1eb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4902038-56ce-4930-9123-1826161b343e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be92f7b5-c11e-44a4-9fb2-ca154da9f078}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a3f59922-5a47-464b-ac39-109070cf254d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ed2fb92-0e67-4394-8835-00eb1476448e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e3b4839-a775-4a63-92b7-fc50a7517f2d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {147a1edc-9db7-4a54-a7cb-b05259cda570}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {60fee965-923a-4d16-a107-a546c5b2da68}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a6afcc12-f80d-43b4-9791-8df7158db778}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04cc34e5-ca20-4c46-922c-686b7baa96ec}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c2cd9ba-527b-47ae-8c36-2785f7ae0932}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7272b742-814b-461b-80bd-5050844bee03}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab359f41-5761-4f7e-ba53-25dddf628162}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9c668f08-bb27-4882-9a42-6f75b0425f21}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c57b2c9-b36e-4e3d-a427-e7c02bb9b5c8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89c88ffe-c80d-44fb-80ec-e4ff607585e8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e13cb0a-6861-4caf-b001-46e18b92b079}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {010f7f83-4503-47e1-8e38-1cc2df51b19d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3a7f97a7-6b8e-425c-8cfb-ee2ab93e3fe9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {76559507-4d86-4878-be95-b1125efe61e2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a1fb18f-e2f5-4038-9cb1-08257c473e5a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3538fcbe-3e7a-47f3-b2ab-9a56c80da073}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b4462bd-01dc-459c-907f-a1e9caa0272b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2d53df1-8d72-45b9-aae4-8ba09efbf8ca}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e07d0202-39d1-42f5-ba34-9e2ba1ecca3b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5a58705-5b0e-4356-8fb0-a16b4d8895c4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27c131a0-52d1-45ed-b05d-38be407038db}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e75ea91-79fa-4419-8216-9ccd4ddc2018}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9da82b3a-59d6-40e5-bec1-20d031c00bf8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b544cda7-0cd4-4fce-9c6b-1a40d0289bbf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3fcf54f-cb65-4953-a242-01eed201a6dd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46f0b44e-21c3-47b7-901e-051c33e6d3a6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30203516-1694-4189-887e-efedcd34b85e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d0a10fdd-1bc0-4321-8427-1b9b498c5de1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {288911b6-17da-4864-ac92-c53cf8bbfdc3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ec55ac8-5923-46bb-aec2-386f88cd814d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56db3fba-624f-44b4-a2f7-2ac84868a78c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c3ce30c-c4f3-4d04-948a-76a4a1f0ac61}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab8e911c-022c-47cf-9fee-19d64a187e81}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3509591-3bf1-47d2-bde6-9e4aabb51c98}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3dd955d2-db0f-472b-b966-5b006e12cf27}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1572941a-eda9-4b3a-86fc-09d118bcd254}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c4d64c5-33d3-42d9-b16b-c9862b5f2d40}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3eebe535-6b6e-4b1a-a2a8-5bdd9de433dc}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e9065b9-e4a0-4463-b7fc-73f5d3d18f43}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb154a47-6495-4b17-96e2-082619863a3f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a8c4e8b-b053-4103-af05-d074da05635b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e093423c-a306-4c03-b104-84170004599c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {410a2ba9-96ba-43b2-b726-f311dbe5e96b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b434487-cbaf-42e4-9b15-520aac5859be}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 15,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d098e6f0-13be-4ba3-9820-c9541c2f40e2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07ccd963-cdf0-4829-bbb2-c7d45a0e35e7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 15,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e04c4b4-2e1b-4087-a471-a07f9c8a7321}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1c60ce81-b5c5-4023-a293-6eea94cae8bc}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 15,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0174eaf2-b62c-4d2d-9e50-da2f25a18bbc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 16,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4dfc0ce2-6d52-4cc8-bec3-37c736c5abc6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4d1462e-3a63-4fad-8b27-b4e85eba2680}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 16,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {280444f3-3eca-4186-b67c-5c3af7f2a789}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9570bb5-d7f9-4fb5-81a1-b8eb529051d5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 16,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a9178d90-5053-4d4c-91f1-b92bee31d762}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 17,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {917924fd-3180-43ea-96d6-be7bfacb9463}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 17,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {640fc450-61e9-445a-ab8d-f38fe78b2d1d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 17,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee5ba799-f2b1-4f34-abc6-9609f2f2421b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b5eebcb1-d4d5-46f9-944b-4d38e4d688c6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 17,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f83ee120-20bc-4700-9d8e-154bbc864be4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 18,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b5bfe394-bd9e-4327-96f8-1fac2382a206}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 18,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4a4ad5f-ebb0-4a4e-a134-e7ae164baf2a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 18,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e736bab6-d07c-4388-8c43-2afa97699bde}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01d08ba7-9f62-4de5-bab7-0a87d441e728}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 18,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c64385a-45a7-4752-9fe7-b301ddc77cff}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 19,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c341e6a-c987-466d-a850-1cd56bfb4ed6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 19,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd95ade6-88ca-4c41-81ff-474554dbdf82}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 19,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49fa5e08-791b-4b4b-b338-0961a9a67954}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b69c6bf9-78ce-4f71-ac24-552062fb1490}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 19,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5da31675-25a0-4b01-874b-38ff42b85eac}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 20,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6188c154-88a2-4a0f-a4cb-14e6e77e55e6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 20,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b519791-1526-47c8-af6f-18f3036ad06f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 20,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {986a1cb5-e0f2-4368-b528-5635e1314d21}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fdd7b56a-fdcb-4a0c-8aef-9505300602b6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 20,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60fc7510-8c64-408d-83c6-6cb3bb978b6c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 21,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27b3c3bb-62dc-49ff-aad6-b226a85f91e1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 21,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb494285-ee27-41f4-9672-abcf4b5c0c40}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 21,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4f3929d-7c41-4f8e-acfd-8bda75607d87}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4fe44559-4201-4992-bda9-3419bae8cf0f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 21,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {622fc979-547d-4b2b-ae26-3a78bced45bd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 22,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4697cd30-82cc-4ddd-92b4-824a436511f7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 22,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45faa34f-b92a-4bd5-a320-bd261496555e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 22,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a73548a6-4f76-4518-b9a3-4a9c6d30999d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4def392a-9201-4b16-9a9f-f271e718b27c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 22,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2487aa9e-5279-4240-afc0-3c998830e8bb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 23,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ed0b30a-1d60-4b3a-9a1d-9d2b772b23ab}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 23,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ca20c45-b383-4504-9468-727d8a03813f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 23,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96264557-e21e-49be-8356-7174bbb0bad0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed56054c-2e77-4a10-8071-5de480b03ce8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 23,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a9993f3e-7aa1-4e46-8dd0-01aacfcda8b7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 24,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07629c93-e5fe-4c49-8669-6c211f2ee900}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 24,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6630055-15d6-4c63-9ed7-c3dc57d613e6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 24,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f83469b4-583c-42e5-8dcb-76b7e9b30d07}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cd42f92f-b339-49b9-ad29-219f3bc10e86}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 24,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb9da16d-ed5f-4790-9a4e-8f9930f02509}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 25,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42e61726-696e-41ea-9950-87c5c82bdce1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 25,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {55bd4c68-36ab-48ec-bbc6-04217f2aa2e1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 25,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42d8ea29-f66c-4181-8d4b-b80b65ab4a92}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c136d497-370b-492e-9c55-54d2b872f6e3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 25,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48cf0939-72cb-4c74-b389-013d1535f3ba}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 26,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df6c8f26-30bd-49d8-bf5b-9e49fef1dcca}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 26,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01fa4892-1f65-4bde-865c-dee7763833fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 26,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {feeeb49b-990d-470e-8de4-ad52e9a828d8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7ad2e82f-a9d0-4736-93a6-81fe088192d1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 26,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85e44ee9-1d38-4190-bc98-68c8c9904bfe}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 27,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {916a80d3-c476-4784-b8d1-c967a74e700c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 27,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00be96ff-030b-488b-a8cb-9f641fa34ac3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 27,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30393a8e-ecd6-4ff5-9091-639c6f80de97}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8a763b9f-cdf6-44eb-b52b-96afe5b03817}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 27,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b246dcbf-b316-4859-a363-8929540be489}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd38c018-5bc9-4994-adf5-bcdfe17bb633}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c78a8f5f-bbb3-47aa-9011-a4e1b249775b}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SizingPeriod:DesignDay,
  {07708a93-cedf-4e61-918a-d3fc57b8ce03}, !- Handle
  Windsor Ann Clg .4% Condns WB=>MDB,     !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.478,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {70013513-27a9-4dc8-b4b9-8ca13b7c23f9}, !- Handle
  Windsor Ann Clg .4% Condns DB=>MWB,     !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.478,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ead6114c-ffc0-4a9b-bbe6-fc98909df8bd}, !- Handle
  Windsor Ann Htg 99.6% Condns DB,        !- Name
  -16.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {00f2a73b-300c-4bb0-810c-e5e8550bf335}, !- Handle
  Rendering Color 7,                      !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d8d405f-8aa0-4aa4-842a-35549a99f3b2}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ddcfe3f-6efc-4612-84a9-93cf1c759255}, !- Handle
  Rendering Color 9,                      !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c2c93e05-a8f2-4d49-9ea0-3170185e48d0}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce1b08dc-efb6-4e92-ba14-9dc768d835f6}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53f0efa0-7367-4d67-9b52-571ce14a7e6f}, !- Handle
  Rendering Color 12,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6070104-6bad-4eae-8161-0e23dd08e7e1}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {54eef6e6-c08b-4240-8cdc-1a94805d3497}, !- Handle
  Rendering Color 14,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df00a18f-6453-4c59-9f03-c844492c9cd7}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {761c7c83-3150-4175-990a-68e63ac0eb02}, !- Handle
  Rendering Color 16,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ef02562-3798-4d40-b407-d77bc4d35eb5}, !- Handle
  Rendering Color 17,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aba9ee54-cbc4-4630-9ecc-a375477ccd10}, !- Handle
  Rendering Color 18,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a292a385-7fa9-4d1f-a6c2-33ec86c2d157}, !- Handle
  Rendering Color 19,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88edc202-fc83-4212-8d21-1a75a3a9fdef}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e0cca3e-b98e-47a2-960f-1ed592461600}, !- Handle
  Rendering Color 21,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4869be7e-93ad-42db-8230-c7ec9312b379}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19065257-8b33-4e09-a9f4-3863b2995ae1}, !- Handle
  Rendering Color 23,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5ef0ecfe-fdcb-44e0-a009-fce9c3838b88}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7942bb5-691c-49c0-b06e-d72c75281a65}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca838336-35f2-408f-9afd-ef7f8b6ef641}, !- Handle
  Rendering Color 26,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bdf5404-d400-41c1-98b4-bce29ea8d013}, !- Handle
  Rendering Color 27,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42a4f378-21ba-4baa-88fb-3f1fbf3d7f79}, !- Handle
  Rendering Color 28,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd445479-de4c-4841-9aeb-e8df68b864f7}, !- Handle
  Rendering Color 29,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02a7e98f-612c-4233-8526-62b20d874fc9}, !- Handle
  Rendering Color 30,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cb97c11-3ac6-45b0-ba1e-4433b7d8503d}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cf0daf5a-906e-4434-b046-8625d063ebef}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e676089d-845d-4bc2-943e-7ef09fa9de5d}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd4be980-cba7-41f7-b721-a2ad83d2c4a7}, !- Handle
  Rendering Color 34,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c394098e-1198-423f-95b0-413159f696c1}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d141556-3ffc-4376-848c-9cebfc866a2c}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a229a83-a6a9-4ab1-9c95-196fa85db327}, !- Handle
  Rendering Color 37,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e900aab9-14a4-422e-be4a-06969b289ef3}, !- Handle
  Rendering Color 38,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b15e4e8-b139-431e-9531-df20e3118345}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {99455a91-46e5-4bab-bc5d-8e0125945adc}, !- Handle
  Rendering Color 40,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f400d7f3-e233-4163-be7a-2dcb84eb2737}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b6fa1a4-b3a5-4b80-9ab4-9b0df4b37a2c}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75854fd8-7bc9-4c6a-99e0-16d5ad8ee912}, !- Handle
  Rendering Color 43,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d5f3bede-f1c3-4ebb-b115-bcb8dc653913}, !- Handle
  Rendering Color 44,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bdcbbf3-b686-42bc-b646-80c56594bce0}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {43fc7e35-f76f-4d8e-ad64-960c85e3d6fa}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4855ce82-dab4-456c-9bc0-d542daed39eb}, !- Handle
  Rendering Color 47,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f077e575-5dd3-4fdb-a22f-7b2e172326e2}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40ec37ba-c6eb-4306-863a-5943a269fc20}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a65430cb-55be-4f87-a14e-d1264a039855}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b4d39a9-6e13-44fb-832a-5c2fb0179713}, !- Handle
  Rendering Color 51,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ce149c64-d8c9-4810-aede-214ef07d5a5d}, !- Handle
  Rendering Color 52,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d1a9291-c456-4257-a06a-6b46a0e888c3}, !- Handle
  Rendering Color 53,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1765b6d5-71d7-4132-b990-472eef9129af}, !- Handle
  Rendering Color 54,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23b410b8-5452-4992-9fd0-c98e859cab51}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eed220eb-8393-4325-a386-489d810bd4fb}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {75ef5b29-b193-4bf4-8215-a0b2791b2721}, !- Handle
  Rendering Color 57,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e4b4dac-8f29-425e-926b-8f01462d51db}, !- Handle
  Rendering Color 58,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed55b23b-7318-475d-a93d-3bd564c83280}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ee48cee-7878-42a8-9f8b-20ac502990fb}, !- Handle
  Rendering Color 60,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1f23f5a-de90-4f9d-9fa1-27d72e8d7ac2}, !- Handle
  Rendering Color 61,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6c269a3-0323-4830-b5a2-9f74efe71e1c}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8351bbd7-e7e6-4f6b-acf8-32cb9e95fac8}, !- Handle
  Rendering Color 63,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8633cb01-c1b3-423d-8c2f-41cd7cb55fe3}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3748cda-ede5-4aa4-9ae7-a0f7149ab9a8}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c862493-09ec-4975-ad40-93fafd1824db}, !- Handle
  Rendering Color 66,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d290443-9eac-4a6a-9fbd-0973d1b8b7be}, !- Handle
  Rendering Color 67,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

