    <td align="right">     1128.54</td>
    <td align="right">23-AUG-05:45</td>
    <td align="right">    26366.37</td>
    <td align="right">18-FEB-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1149.63</td>
    <td align="right">        0.00</td>
    <td align="right">30-JUN-05:30</td>
    <td align="right">   164197.66</td>
    <td align="right">04-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      567.52</td>
    <td align="right">        0.00</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">    64841.39</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      398.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   136826.85</td>
    <td align="right">20-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      183.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">   102693.94</td>
    <td align="right">29-JAN-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:22:44</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       2.002</td>
    <td align="right">      -3.502</td>
    <td align="right">       0.037</td>
    <td align="right">      -2.416</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.291</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       4.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.328</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.414</td>
    <td align="right">      -3.824</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.217</td>
    <td align="right">      -2.122</td>
    <td align="right">       0.065</td>
    <td align="right">      -2.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.458</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.076</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.414</td>
    <td align="right">      -5.245</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.199</td>
    <td align="right">      -2.111</td>
    <td align="right">       0.065</td>
    <td align="right">      -2.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.458</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.072</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.414</td>
    <td align="right">      -5.234</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.277</td>
    <td align="right">      -4.217</td>
    <td align="right">       0.135</td>
    <td align="right">      -2.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.482</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       8.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.800</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.332</td>
    <td align="right">      -7.485</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.507</td>
    <td align="right">      -4.638</td>
    <td align="right">       0.137</td>
    <td align="right">      -2.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.485</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       8.600</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.916</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.329</td>
    <td align="right">      -7.358</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.985</td>
    <td align="right">      -6.824</td>
    <td align="right">       0.055</td>
    <td align="right">      -3.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.425</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.673</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.441</td>
    <td align="right">      -8.114</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.043</td>
    <td align="right">      -6.898</td>
    <td align="right">       0.066</td>
    <td align="right">      -3.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.438</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.641</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.437</td>
    <td align="right">      -8.236</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.753</td>
    <td align="right">      -9.505</td>
    <td align="right">       0.126</td>
    <td align="right">      -3.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.462</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      17.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.549</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.362</td>
    <td align="right">      -9.501</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       5.531</td>
    <td align="right">     -11.629</td>
    <td align="right">       0.011</td>
    <td align="right">      -5.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.496</td>
    <td align="right">       9.600</td>
    <td align="right">       0.000</td>
    <td align="right">       2.896</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.663</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.218</td>
    <td align="right">      -0.412</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       8.450</td>
    <td align="right">      -8.343</td>
    <td align="right">       0.060</td>
    <td align="right">      -6.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.806</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">       5.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.593</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.137</td>
    <td align="right">      -7.626</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       8.386</td>
    <td align="right">      -8.352</td>
    <td align="right">       0.060</td>
    <td align="right">      -6.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.808</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">       5.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.583</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.137</td>
    <td align="right">      -7.558</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      17.395</td>
    <td align="right">     -13.291</td>
    <td align="right">       0.182</td>
    <td align="right">      -6.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.880</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      16.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.206</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.788</td>
    <td align="right">     -15.318</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      18.271</td>
    <td align="right">     -13.809</td>
    <td align="right">       0.180</td>
    <td align="right">      -6.330</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.877</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      16.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.494</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.785</td>
    <td align="right">     -15.723</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       3.153</td>
    <td align="right">     -20.591</td>
    <td align="right">       0.039</td>
    <td align="right">      -7.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.723</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      22.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.846</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.220</td>
    <td align="right">      -7.477</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       3.143</td>
    <td align="right">     -20.670</td>
    <td align="right">       0.039</td>
    <td align="right">      -7.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.724</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      22.812</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.838</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.220</td>
    <td align="right">      -7.389</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       9.461</td>
    <td align="right">     -24.977</td>
    <td align="right">       0.155</td>
    <td align="right">      -6.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.818</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      34.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.612</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.893</td>
    <td align="right">     -12.954</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      10.155</td>
    <td align="right">     -25.599</td>
    <td align="right">       0.153</td>
    <td align="right">      -6.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.821</td>
    <td align="right">       6.494</td>
    <td align="right">      12.292</td>
    <td align="right">      34.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.845</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.882</td>
    <td align="right">     -13.139</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.128</td>
    <td align="right">       0.011</td>
    <td align="right">       2.526</td>
    <td align="right">     -31.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.820</td>
    <td align="right">      14.760</td>
    <td align="right">       1.242</td>
    <td align="right">      17.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.977</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.212</td>
    <td align="right">      -6.408</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">      10.045</td>
    <td align="right">      -4.540</td>
    <td align="right">       0.149</td>
    <td align="right">      -2.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.323</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.781</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.624</td>
    <td align="right">      -3.701</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      12.255</td>
    <td align="right">      -3.505</td>
    <td align="right">       0.230</td>
    <td align="right">      -2.675</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.526</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.936</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.238</td>
    <td align="right">      -6.779</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      12.247</td>
    <td align="right">      -3.508</td>
    <td align="right">       0.231</td>
    <td align="right">      -2.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.526</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.932</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.240</td>
    <td align="right">      -6.758</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      15.723</td>
    <td align="right">      -5.901</td>
    <td align="right">       0.261</td>
    <td align="right">      -2.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.533</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       8.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.636</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.974</td>
    <td align="right">      -9.192</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      16.030</td>
    <td align="right">      -6.438</td>
    <td align="right">       0.265</td>
    <td align="right">      -2.649</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.537</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       8.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.726</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.957</td>
    <td align="right">      -9.056</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       8.871</td>
    <td align="right">      -7.814</td>
    <td align="right">       0.224</td>
    <td align="right">      -2.884</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.508</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.508</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.344</td>
    <td align="right">      -7.967</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       8.871</td>
    <td align="right">      -7.857</td>
    <td align="right">       0.224</td>
    <td align="right">      -2.886</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.508</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.504</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.345</td>
    <td align="right">      -7.920</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      12.274</td>
    <td align="right">     -10.310</td>
    <td align="right">       0.256</td>
    <td align="right">      -2.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.518</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      17.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.256</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.077</td>
    <td align="right">     -10.122</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      12.580</td>
    <td align="right">     -10.904</td>
    <td align="right">       0.260</td>
    <td align="right">      -2.813</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.523</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      17.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.331</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.057</td>
    <td align="right">      -9.940</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     212.951</td>
    <td align="right">    -247.843</td>
    <td align="right">       6.189</td>
    <td align="right">    -139.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      91.771</td>
    <td align="right">     134.613</td>
    <td align="right">     191.762</td>
    <td align="right">     326.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.975</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">    -208.319</td>
    <td align="right">       0.000</td>
    <td align="right">    -148.491</td>
    <td align="right">    -220.435</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">15-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1301.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.69</td>
    <td align="right">      326.17</td>
    <td align="right">        0.00</td>
    <td align="right">     1266.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.29</td>
    <td align="right">     -205.16</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">10-JUN-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -879.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.72</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      393.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -262.74</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">11-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -828.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.10</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">      612.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.93</td>
    <td align="right">     -252.13</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">12-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1999.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2424.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.04</td>
    <td align="right">     -913.11</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">06-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2010.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">      397.12</td>
    <td align="right">     2341.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.25</td>
    <td align="right">     -668.92</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-FEB-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2409.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3684.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1339.65</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-FEB-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2450.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3684.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1298.04</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">11-OCT-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2840.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     4183.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.26</td>
    <td align="right">    -1355.91</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">18-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2382.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -226.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2513.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">10-JUN-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2111.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -289.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.40</td>
    <td align="right">      794.24</td>
    <td align="right">      794.24</td>
    <td align="right">      781.17</td>
    <td align="right">        0.00</td>
    <td align="right">       11.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.71</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">11-JUN-09:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -2062.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -297.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     1278.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">19-MAY-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4575.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -289.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.10</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">     4612.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.91</td>
    <td align="right">     -973.75</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUN-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -4628.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -288.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.19</td>
    <td align="right">        0.00</td>
    <td align="right">      794.24</td>
    <td align="right">     4828.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.40</td>
    <td align="right">     -872.36</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -5562.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -288.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.05</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     7183.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.50</td>
    <td align="right">    -1733.96</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">08-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -5603.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -289.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.04</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     7183.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.50</td>
    <td align="right">    -1691.65</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">23-SEP-11:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -5786.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -288.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.07</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     6681.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -64.94</td>
    <td align="right">     -999.63</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">10-OCT-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -6632.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -287.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.87</td>
    <td align="right">        0.00</td>
    <td align="right">      352.99</td>
    <td align="right">     8000.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.82</td>
    <td align="right">    -1454.60</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3867.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.42</td>
    <td align="right">        4.41</td>
    <td align="right">     1539.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2287.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">15-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1963.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.84</td>
    <td align="right">        0.00</td>
    <td align="right">       47.58</td>
    <td align="right">     1918.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">20-JUL-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1423.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.37</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      271.27</td>
    <td align="right">        0.00</td>
    <td align="right">      118.49</td>
    <td align="right">      290.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">24-JUN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1463.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.57</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">      694.82</td>
    <td align="right">        0.00</td>
    <td align="right">      104.63</td>
    <td align="right">      579.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">19-MAY-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2713.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2171.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">09-JUN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2674.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -147.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">      220.62</td>
    <td align="right">     2624.05</td>
    <td align="right">        0.00</td>
    <td align="right">       77.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.41</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">24-SEP-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3010.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3095.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.04</td>
    <td align="right">      -74.98</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">24-SEP-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3027.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3095.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.04</td>
    <td align="right">      -57.68</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">27-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3248.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.81</td>
    <td align="right">      -35.71</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">27-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -3532.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3814.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.57</td>
    <td align="right">     -282.51</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-SEP-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -51418.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -9149.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.65</td>
    <td align="right">      943.55</td>
    <td align="right">     5550.83</td>
    <td align="right">    50046.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2780.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -581.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     2941.82</td>
    <td align="right">        0.00</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.43</td>
    <td align="right">      326.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -237.68</td>
    <td align="right">        0.00</td>
    <td align="right">      -73.10</td>
    <td align="right">    -3046.73</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     2085.47</td>
    <td align="right">        0.00</td>
    <td align="right">       57.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.25</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -494.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -250.88</td>
    <td align="right">    -2070.15</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     2085.06</td>
    <td align="right">        0.00</td>
    <td align="right">       57.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.25</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -494.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -250.88</td>
    <td align="right">    -2069.71</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     2817.05</td>
    <td align="right">        0.00</td>
    <td align="right">       55.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -810.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -416.26</td>
    <td align="right">    -2319.10</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     2827.62</td>
    <td align="right">        0.00</td>
    <td align="right">       55.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -821.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -416.25</td>
    <td align="right">    -2318.44</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     2086.92</td>
    <td align="right">        0.00</td>
    <td align="right">       56.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.24</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -512.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -250.95</td>
    <td align="right">    -2053.03</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-FEB-07:02</td>
    <td align="right">     2101.95</td>
    <td align="right">        0.00</td>
    <td align="right">       56.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.24</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -544.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.19</td>
    <td align="right">    -2053.80</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     2827.35</td>
    <td align="right">        0.00</td>
    <td align="right">       55.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -416.35</td>
    <td align="right">    -2299.53</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">    11786.81</td>
    <td align="right">        0.00</td>
    <td align="right">       51.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.40</td>
    <td align="right">      652.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -165.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -212.37</td>
    <td align="right">   -12215.98</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     9595.04</td>
    <td align="right">        0.00</td>
    <td align="right">      109.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.45</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1001.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -722.69</td>
    <td align="right">    -9325.87</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     9591.97</td>
    <td align="right">        0.00</td>
    <td align="right">      109.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.45</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1001.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -722.69</td>
    <td align="right">    -9322.75</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">    13230.14</td>
    <td align="right">        0.00</td>
    <td align="right">      107.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.53</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1635.59</td>
    <td align="right">        0.00</td>
    <td align="right">    -1199.07</td>
    <td align="right">   -11848.26</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">    13283.65</td>
    <td align="right">        0.00</td>
    <td align="right">      107.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.54</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1660.28</td>
    <td align="right">        0.00</td>
    <td align="right">    -1199.02</td>
    <td align="right">   -11877.22</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-FEB-07:02</td>
    <td align="right">     9595.04</td>
    <td align="right">        0.00</td>
    <td align="right">      107.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.42</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1108.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -671.79</td>
    <td align="right">    -9268.17</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-FEB-07:02</td>
    <td align="right">     9591.97</td>
    <td align="right">        0.00</td>
    <td align="right">      107.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.42</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1108.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -671.79</td>
    <td align="right">    -9265.05</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">    13230.14</td>
    <td align="right">        0.00</td>
    <td align="right">      106.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.53</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1676.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -1199.46</td>
    <td align="right">   -11806.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">    13283.65</td>
    <td align="right">        0.00</td>
    <td align="right">      106.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.53</td>
    <td align="right">      441.24</td>
    <td align="right">      705.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1701.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -1199.41</td>
    <td align="right">   -11834.98</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">04-FEB-07:02</td>
    <td align="right">     3085.75</td>
    <td align="right">        0.00</td>
    <td align="right">     6980.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.42</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -885.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -398.98</td>
    <td align="right">    -8839.32</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4810.07</td>
    <td align="right">        0.00</td>
    <td align="right">       38.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.46</td>
    <td align="right">      326.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -80.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -1195.03</td>
    <td align="right">    -3951.57</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4119.47</td>
    <td align="right">        0.00</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -488.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -1669.41</td>
    <td align="right">    -2693.57</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4120.07</td>
    <td align="right">        0.00</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -488.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -1669.42</td>
    <td align="right">    -2694.15</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4928.94</td>
    <td align="right">        0.00</td>
    <td align="right">       58.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -802.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -1984.27</td>
    <td align="right">    -2873.05</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4942.07</td>
    <td align="right">        0.00</td>
    <td align="right">       58.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -815.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -1984.22</td>
    <td align="right">    -2873.29</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4119.74</td>
    <td align="right">        0.00</td>
    <td align="right">       58.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -508.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -1669.71</td>
    <td align="right">    -2672.98</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4119.32</td>
    <td align="right">        0.00</td>
    <td align="right">       58.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -508.73</td>
    <td align="right">        0.00</td>
    <td align="right">    -1669.71</td>
    <td align="right">    -2672.54</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4928.96</td>
    <td align="right">        0.00</td>
    <td align="right">       58.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -823.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -1984.61</td>
    <td align="right">    -2852.08</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-JAN-07:02</td>
    <td align="right">     4942.08</td>
    <td align="right">        0.00</td>
    <td align="right">       58.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -836.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -1984.56</td>
    <td align="right">    -2852.30</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-FEB-07:02</td>
    <td align="right">   167078.12</td>
    <td align="right">        0.00</td>
    <td align="right">     8810.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3284.83</td>
    <td align="right">     8196.35</td>
    <td align="right">    10947.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23578.65</td>
    <td align="right">        0.00</td>
    <td align="right">   -24602.39</td>
    <td align="right">  -150136.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:22:44</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       4.947</td>
    <td align="right">       43.88</td>
    <td align="right">       48.75</td>
    <td align="right">        0.90</td>
    <td align="right">      1.0397</td>
    <td align="right">       1.040</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0397</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.249</td>
    <td align="right">       15.88</td>
    <td align="right">       17.65</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1390</td>
    <td align="right">       0.249</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1390</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       4.311</td>
    <td align="right">       43.88</td>
    <td align="right">       48.75</td>
    <td align="right">        0.90</td>
    <td align="right">      1.0397</td>
    <td align="right">       1.040</td>
    <td align="right">       0.241</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0397</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.139</td>
    <td align="right">       15.88</td>
    <td align="right">       17.65</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1390</td>
    <td align="right">       0.139</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1390</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.55</td>
    <td align="right">    0.000305</td>
    <td align="right">      155.32</td>
    <td align="right">      0.0473</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0473</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0473</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000345</td>
    <td align="right">      176.50</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0610</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       17.65</td>
    <td align="right">    0.001575</td>
    <td align="right">       88.25</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1390</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">       48.75</td>
    <td align="right">    0.000341</td>
    <td align="right">     3046.36</td>
    <td align="right">      1.0397</td>
    <td align="right">      1.0397</td>
    <td align="right">      1.0397</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       17.65</td>
    <td align="right">    0.001575</td>
    <td align="right">       88.25</td>
    <td align="right">      0.1390</td>
    <td align="right">      0.1390</td>
    <td align="right">      0.1390</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.108</td>
    <td align="right">      0.1083</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.065</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.062</td>
    <td align="right">      0.0620</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">      0.1640</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.155</td>
    <td align="right">      0.1546</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.106</td>
    <td align="right">      0.1058</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">      0.1101</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">      0.1676</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.158</td>
    <td align="right">      0.1582</td>
    <td align="right">      0.1184</td>
    <td align="right">      0.0473</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.160</td>
    <td align="right">      0.1603</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.153</td>
    <td align="right">      0.1529</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.347</td>
    <td align="right">      0.3472</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.346</td>
    <td align="right">      0.3458</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.243</td>
    <td align="right">      0.2429</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.247</td>
    <td align="right">      0.2465</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.355</td>
    <td align="right">      0.3548</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.387</td>
    <td align="right">      0.3868</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.249</td>
    <td align="right">      0.2492</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.1390</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.131</td>
    <td align="right">      0.1313</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.117</td>
    <td align="right">      0.1167</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.117</td>
    <td align="right">      0.1171</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.212</td>
    <td align="right">      0.2117</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.217</td>
    <td align="right">      0.2166</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.181</td>
    <td align="right">      0.1812</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.182</td>
    <td align="right">      0.1823</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.219</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.239</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        4.95</td>
    <td align="right">       1.040</td>
    <td align="right">        4.95</td>
    <td align="right">      2.3213</td>
    <td align="right">      1.0397</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.25</td>
    <td align="right">       0.249</td>
    <td align="right">        0.25</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.113</td>
    <td align="right">       0.113</td>
    <td align="right">       0.113</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.210</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.079</td>
    <td align="right">       0.079</td>
    <td align="right">       0.079</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.383</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.079</td>
    <td align="right">       0.079</td>
    <td align="right">       0.079</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.384</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.108</td>
    <td align="right">       0.108</td>
    <td align="right">       0.108</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.283</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.108</td>
    <td align="right">       0.108</td>
    <td align="right">       0.108</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.282</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.080</td>
    <td align="right">       0.080</td>
    <td align="right">       0.080</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.383</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.080</td>
    <td align="right">       0.080</td>
    <td align="right">       0.080</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.380</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.108</td>
    <td align="right">       0.108</td>
    <td align="right">       0.108</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.282</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.226</td>
    <td align="right">       0.226</td>
    <td align="right">       0.226</td>
    <td align="right">      0.0473</td>
    <td align="right">       0.209</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.333</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.333</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.254</td>
    <td align="right">       0.254</td>
    <td align="right">       0.254</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.255</td>
    <td align="right">       0.255</td>
    <td align="right">       0.255</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.239</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.333</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.333</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.254</td>
    <td align="right">       0.254</td>
    <td align="right">       0.254</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.255</td>
    <td align="right">       0.255</td>
    <td align="right">       0.255</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.239</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.185</td>
    <td align="right">       0.185</td>
    <td align="right">       0.185</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.128</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.193</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.192</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.161</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.160</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.192</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.193</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.161</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.160</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        4.31</td>
    <td align="right">       1.040</td>
    <td align="right">        4.31</td>
    <td align="right">        4.31</td>
    <td align="right">      1.0397</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.14</td>
    <td align="right">       0.139</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.1390</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:22:44</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     3134.61</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     3134.61</td>
    <td align="right">     3134.61</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       38.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       38.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> HYDROQUEBEC</td>
    <td align="right">       0.131</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> GASMETRO</td>
    <td align="right">&nbsp;</td>
    <td align="right">MJ</td>
    <td align="right">MJ/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      134.61</td>
    <td align="right">     8196.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      751.20</td>
    <td align="right">   157609.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      100.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       95.23</td>
    <td align="right">     2063.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      264.33</td>
    <td align="right">    40619.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      191.76</td>
    <td align="right">    10947.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     1537.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      191.76</td>
    <td align="right">     1537.72</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      191.76</td>
    <td align="right">     1537.72</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     6977.48</td>
    <td align="right">    55951.55</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6977.48</td>
    <td align="right">    55951.55</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       42.94</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      239.65</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       32.09</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       30.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       84.32</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       61.18</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      490.56</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       48.85</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        6.19</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.19</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:22:44</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.112893</td>
    <td align="right">    0.112893</td>
    <td align="right">    0.112893</td>
    <td align="right">    0.023671</td>
    <td align="right">    0.023671</td>
    <td align="right">    0.023671</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.079491</td>
    <td align="right">    0.079491</td>
    <td align="right">    0.079491</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.079475</td>
    <td align="right">    0.079475</td>
    <td align="right">    0.079475</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.163995</td>
    <td align="right">    0.163995</td>
    <td align="right">    0.163995</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.154567</td>
    <td align="right">    0.154567</td>
    <td align="right">    0.154567</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.105774</td>
    <td align="right">    0.105774</td>
    <td align="right">    0.105774</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.110088</td>
    <td align="right">    0.110088</td>
    <td align="right">    0.110088</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.167634</td>
    <td align="right">    0.167634</td>
    <td align="right">    0.167634</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.226208</td>
    <td align="right">    0.226208</td>
    <td align="right">    0.226208</td>
    <td align="right">    0.047341</td>
    <td align="right">    0.047341</td>
    <td align="right">    0.047341</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.183287</td>
    <td align="right">    0.183287</td>
    <td align="right">    0.183287</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.183228</td>
    <td align="right">    0.183228</td>
    <td align="right">    0.183228</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.347210</td>
    <td align="right">    0.347210</td>
    <td align="right">    0.347210</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.345760</td>
    <td align="right">    0.345760</td>
    <td align="right">    0.345760</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.242905</td>
    <td align="right">    0.242905</td>
    <td align="right">    0.242905</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.246543</td>
    <td align="right">    0.246543</td>
    <td align="right">    0.246543</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.354825</td>
    <td align="right">    0.354825</td>
    <td align="right">    0.354825</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.386756</td>
    <td align="right">    0.386756</td>
    <td align="right">    0.386756</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN PTAC</td>
    <td align="right">    0.185273</td>
    <td align="right">    0.185273</td>
    <td align="right">    0.185273</td>
    <td align="right">    0.023671</td>
    <td align="right">    0.023671</td>
    <td align="right">    0.023671</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.158356</td>
    <td align="right">    0.158356</td>
    <td align="right">    0.158356</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.158380</td>
    <td align="right">    0.158380</td>
    <td align="right">    0.158380</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.211719</td>
    <td align="right">    0.211719</td>
    <td align="right">    0.211719</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.216619</td>
    <td align="right">    0.216619</td>
    <td align="right">    0.216619</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.181224</td>
    <td align="right">    0.181224</td>
    <td align="right">    0.181224</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.182257</td>
    <td align="right">    0.182257</td>
    <td align="right">    0.182257</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.219074</td>
    <td align="right">    0.219074</td>
    <td align="right">    0.219074</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.238847</td>
    <td align="right">    0.238847</td>
    <td align="right">    0.238847</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER</td>
    <td align="right">    0.112893</td>
    <td align="right">     1868.79</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER</td>
    <td align="right">    0.079491</td>
    <td align="right">     1615.13</td>
    <td align="right">    0.730533</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 6KBTU/HR 11.0EER</td>
    <td align="right">    0.079475</td>
    <td align="right">     1637.74</td>
    <td align="right">    0.726338</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.5EER</td>
    <td align="right">    0.163995</td>
    <td align="right">     2714.70</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 9KBTU/HR 10.5EER</td>
    <td align="right">    0.154567</td>
    <td align="right">     2699.15</td>
    <td align="right">    0.779514</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 7KBTU/HR 11.0EER</td>
    <td align="right">    0.105774</td>
    <td align="right">     2050.07</td>
    <td align="right">    0.745007</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 7KBTU/HR 11.0EER</td>
    <td align="right">    0.110088</td>
    <td align="right">     2109.78</td>
    <td align="right">    0.748567</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 10KBTU/HR 10.4EER</td>
    <td align="right">    0.167634</td>
    <td align="right">     2909.30</td>
    <td align="right">    0.781676</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">    0.226208</td>
    <td align="right">     4043.77</td>
    <td align="right">    0.771450</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 6KBTU/HR 11.0EER</td>
    <td align="right">    0.183287</td>
    <td align="right">     3525.49</td>
    <td align="right">    0.747405</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER</td>
    <td align="right">    0.183228</td>
    <td align="right">     3571.38</td>
    <td align="right">    0.743239</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.4EER</td>
    <td align="right">    0.347210</td>
    <td align="right">     5747.55</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 10.3EER</td>
    <td align="right">    0.345760</td>
    <td align="right">     5939.05</td>
    <td align="right">    0.785315</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 8KBTU/HR 10.8EER</td>
    <td align="right">    0.242905</td>
    <td align="right">     4578.85</td>
    <td align="right">    0.753858</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 8KBTU/HR 10.8EER</td>
    <td align="right">    0.246543</td>
    <td align="right">     4628.85</td>
    <td align="right">    0.755155</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 10.4EER</td>
    <td align="right">    0.354825</td>
    <td align="right">     5873.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 11KBTU/HR 10.1EER</td>
    <td align="right">    0.386756</td>
    <td align="right">     6520.20</td>
    <td align="right">    0.792001</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 11KBTU/HR 10.1EER</td>
    <td align="right">    0.185273</td>
    <td align="right">     3358.88</td>
    <td align="right">    0.766697</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 11KBTU/HR 10.2EER</td>
    <td align="right">    0.158356</td>
    <td align="right">     3160.79</td>
    <td align="right">    0.735910</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 11KBTU/HR 10.2EER</td>
    <td align="right">    0.158380</td>
    <td align="right">     3150.39</td>
    <td align="right">    0.736962</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 12KBTU/HR 10.0EER</td>
    <td align="right">    0.211719</td>
    <td align="right">     3504.70</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.8EER</td>
    <td align="right">    0.216619</td>
    <td align="right">     3711.04</td>
    <td align="right">    0.786248</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 11KBTU/HR 10.1EER</td>
    <td align="right">    0.181224</td>
    <td align="right">     3236.01</td>
    <td align="right">    0.771829</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 11KBTU/HR 10.1EER</td>
    <td align="right">    0.182257</td>
    <td align="right">     3250.15</td>
    <td align="right">    0.772282</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 12KBTU/HR 9.9EER</td>
    <td align="right">    0.219074</td>
    <td align="right">     3626.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 14KBTU/HR 9.5EER</td>
    <td align="right">    0.238847</td>
    <td align="right">     4065.83</td>
    <td align="right">    0.788522</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 88KBTU/HR 9.7EER</td>
    <td align="right">        1.04</td>
    <td align="right">    25818.52</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 21KBTU/HR 14.0SEER</td>
    <td align="right">    0.249221</td>
    <td align="right">     6188.74</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">     4221.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">     3744.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">     3744.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">     4473.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">     4483.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">     3746.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">     3761.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">     4483.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">     8454.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">     8113.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">     8112.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">     9925.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">     9952.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">     8113.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">     8112.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">     9925.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">     9952.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">     6080.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">     5770.59</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">     5771.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">     6576.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">     6589.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">     5770.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">     5770.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">     6576.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">     6589.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">    83565.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">    14178.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">    0.112893</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">    0.079491</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">    0.079475</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">    0.163995</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">    0.154567</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">    0.105774</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">    0.110088</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">    0.167634</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">    0.226208</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.183287</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.183228</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.347210</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.345760</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.242905</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.246543</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.354825</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">    0.386756</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">    0.185273</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">    0.158356</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">    0.158380</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">    0.211719</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.216619</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.181224</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">    0.182257</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">    0.219074</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.238847</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">    0.249221</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 23</td>
    <td align="right">     2941.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 21</td>
    <td align="right">     2085.47</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 20</td>
    <td align="right">     2085.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 22</td>
    <td align="right">     2817.05</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 19</td>
    <td align="right">     2827.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 24</td>
    <td align="right">     2086.92</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 25</td>
    <td align="right">     2101.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 26</td>
    <td align="right">     2827.35</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 5</td>
    <td align="right">     5893.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 3</td>
    <td align="right">     4797.52</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2</td>
    <td align="right">     4795.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 1</td>
    <td align="right">     6615.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 4</td>
    <td align="right">     6641.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 6</td>
    <td align="right">     4797.52</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 8</td>
    <td align="right">     4795.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 7</td>
    <td align="right">     6615.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 9</td>
    <td align="right">     6641.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 27</td>
    <td align="right">     3085.75</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 14</td>
    <td align="right">     4810.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 11</td>
    <td align="right">     4119.47</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 12</td>
    <td align="right">     4120.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 13</td>
    <td align="right">     4928.94</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 10</td>
    <td align="right">     4942.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 15</td>
    <td align="right">     4119.74</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 18</td>
    <td align="right">     4119.32</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 17</td>
    <td align="right">     4928.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 16</td>
    <td align="right">     4942.08</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">    0.023671</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.047341</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">    0.249221</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">    0.023671</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.030485</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.249221</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.249221</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.015234</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.000002</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1150.0GAL ELECTRICITY WATER HEATER - 1150KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000127</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:22:44</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">ENTRANCE DOOR |</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">GWINDOW1 N N1A |</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">GWINDOW1 N N2A |</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">GWINDOW1 E NEA |</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">GWINDOW1 N NEA |</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">GWINDOW1 N NWA |</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">GWINDOW1 W NWA |</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">GWINDOW1 S S1A |</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">GWINDOW1 S S2A |</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">GWINDOW1 S SWA |</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">GWINDOW1 W SWA |</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">MWINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">MWINDOW1 N N1A |</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">MWINDOW1 N N2A |</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">MWINDOW1 E NEA |</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">MWINDOW1 N NEA |</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">MWINDOW1 N NWA |</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">MWINDOW1 W NWA |</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">MWINDOW1 S S1A |</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">MWINDOW1 S S2A |</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">MWINDOW1 E SEA |</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">MWINDOW1 S SEA |</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">MWINDOW1 S SWA |</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">MWINDOW1 W SWA |</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">GWINDOW1 E SEA |</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">GWINDOW1 S SEA |</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">TWINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">TWINDOW1 N N1A |</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">TWINDOW1 N N2A |</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">TWINDOW1 E NEA |</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">TWINDOW1 N NEA |</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">TWINDOW1 N NWA |</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">TWINDOW1 W NWA |</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">TWINDOW1 S S1A |</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">TWINDOW1 S S2A |</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">TWINDOW1 E SEA |</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">TWINDOW1 S SEA |</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">TWINDOW1 S SWA |</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">TWINDOW1 W SWA |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:22:44</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:22:44</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-1.50</td>
    <td align="right">-6.19</td>
    <td align="right">-7.46</td>
    <td align="right">-6.35</td>
    <td align="right">-0.03</td>
    <td align="right">7.05</td>
    <td align="right">13.71</td>
    <td align="right">18.53</td>
    <td align="right">19.94</td>
    <td align="right">17.67</td>
    <td align="right">12.21</td>
    <td align="right">5.33</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.75</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-MidriseApartment-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-07-10 19:21:09 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">27</td>
    <td align="right">219</td>
    <td align="right">39</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">6.90</td>
    <td align="right">3.32</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">9.10</td>
    <td align="right">1.11</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">9.10</td>
    <td align="right">1.11</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">28.24</td>
    <td align="right">7.06</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">46.82</td>
    <td align="right">11.71</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">8.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">8.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">8.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">59.937</td>
    <td align="right">1.668E-002</td>
    <td align="right">5.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">17.6</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) PEOPLE</td>
    <td align="right">NECB-G-OCCUPANCY</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">1.668E-002</td>
    <td align="right">59.937</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">1048.393</td>
    <td align="right">11.880</td>
    <td align="right">59.401</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">52.420</td>
    <td align="right">943.553</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">652.333</td>
    <td align="right">8.400</td>
    <td align="right">839.117</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">587.100</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">652.333</td>
    <td align="right">8.400</td>
    <td align="right">839.117</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">587.100</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">652.333</td>
    <td align="right">8.400</td>
    <td align="right">839.117</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">587.100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">397.118</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">88.249</td>
    <td align="right">1.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4.412</td>
    <td align="right">79.424</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) ELEC EQUIP</td>
    <td align="right">NECB-G-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">441.243</td>
    <td align="right">5.000</td>
    <td align="right">299.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">88.249</td>
    <td align="right">397.118</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">1150.0GAL ELECTRICITY WATER HEATER - 1150KBTU/HR 1.0 THERM EFF</td>
    <td align="right">4.3532</td>
    <td align="right">337031.7</td>
    <td align="right">0.197</td>
    <td align="right">1.1156</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G CORRIDOR INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">2.555E-003</td>
    <td align="right">3.289E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">3.885E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G N1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">G N2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G NW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G S1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G SW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">M CORRIDOR INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">2.555E-003</td>
    <td align="right">3.289E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">3.885E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">M N1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">M N2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">M NE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">M NW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">M S1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">M S2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">8.825E-003</td>
    <td align="right">10.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">M SE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">M SW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">OFFICE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">17.6</td>
    <td align="right">1.463E-002</td>
    <td align="right">1.658E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.196</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">T CORRIDOR INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">77.66</td>
    <td align="right">0.8</td>
    <td align="right">2.197E-002</td>
    <td align="right">2.829E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.334</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">T N1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.089E-002</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">T N2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.089E-002</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">T NE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.669E-002</td>
    <td align="right">4.158E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">T NW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.669E-002</td>
    <td align="right">4.158E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">T S1 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.089E-002</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">T S2 APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.089E-002</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">T SE APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.669E-002</td>
    <td align="right">4.158E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">T SW APARTMENT INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">88.25</td>
    <td align="right">1.5</td>
    <td align="right">3.669E-002</td>
    <td align="right">4.158E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1325.88366</td>
    <td align="right">1458.47202</td>
    <td align="right">9.84879E-002</td>
    <td align="right">0.10834</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.88500</td>
    <td align="right">1.35428E-002</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">2.36706E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">2262.94208</td>
    <td align="right">2941.82471</td>
    <td align="right">8.68411E-002</td>
    <td align="right">0.11289</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">2.36706E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">794.07020</td>
    <td align="right">873.47722</td>
    <td align="right">5.89850E-002</td>
    <td align="right">6.48835E-002</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">25.35000</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1604.20596</td>
    <td align="right">2085.46774</td>
    <td align="right">6.11471E-002</td>
    <td align="right">7.94912E-002</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">758.38365</td>
    <td align="right">834.22201</td>
    <td align="right">5.63342E-002</td>
    <td align="right">6.19677E-002</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">25.35000</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1603.88849</td>
    <td align="right">2085.05504</td>
    <td align="right">6.11348E-002</td>
    <td align="right">7.94752E-002</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2006.93617</td>
    <td align="right">2207.62979</td>
    <td align="right">0.14909</td>
    <td align="right">0.16399</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.88500</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2166.96268</td>
    <td align="right">2817.05148</td>
    <td align="right">8.29675E-002</td>
    <td align="right">0.10786</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1891.68232</td>
    <td align="right">2080.85055</td>
    <td align="right">0.14052</td>
    <td align="right">0.15457</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2175.09371</td>
    <td align="right">2827.62182</td>
    <td align="right">8.32834E-002</td>
    <td align="right">0.10827</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1294.52907</td>
    <td align="right">1423.98198</td>
    <td align="right">9.61577E-002</td>
    <td align="right">0.10577</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.53500</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1605.32635</td>
    <td align="right">2086.92425</td>
    <td align="right">6.11904E-002</td>
    <td align="right">7.95475E-002</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1347.33648</td>
    <td align="right">1482.07012</td>
    <td align="right">0.10008</td>
    <td align="right">0.11009</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.53500</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1616.88819</td>
    <td align="right">2101.95464</td>
    <td align="right">6.16372E-002</td>
    <td align="right">8.01284E-002</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2051.61637</td>
    <td align="right">2256.77801</td>
    <td align="right">0.15239</td>
    <td align="right">0.16763</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">29.25600</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2174.88170</td>
    <td align="right">2827.34622</td>
    <td align="right">8.32752E-002</td>
    <td align="right">0.10826</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1936.57882</td>
    <td align="right">2130.23671</td>
    <td align="right">0.14385</td>
    <td align="right">0.15823</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">25.67550</td>
    <td align="right">1.35428E-002</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">4.73411E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">4533.39010</td>
    <td align="right">5893.40713</td>
    <td align="right">0.17401</td>
    <td align="right">0.22621</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">4.73411E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1962.22632</td>
    <td align="right">2158.44895</td>
    <td align="right">0.14576</td>
    <td align="right">0.16034</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">25.35000</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3690.39895</td>
    <td align="right">4797.51864</td>
    <td align="right">0.14099</td>
    <td align="right">0.18329</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1870.75667</td>
    <td align="right">2057.83234</td>
    <td align="right">0.13896</td>
    <td align="right">0.15286</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">25.35000</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3689.21940</td>
    <td align="right">4795.98523</td>
    <td align="right">0.14094</td>
    <td align="right">0.18323</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4249.10700</td>
    <td align="right">4674.01770</td>
    <td align="right">0.31565</td>
    <td align="right">0.34721</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">25.28025</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5088.51569</td>
    <td align="right">6615.07040</td>
    <td align="right">0.19525</td>
    <td align="right">0.25383</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4231.56202</td>
    <td align="right">4654.71822</td>
    <td align="right">0.31433</td>
    <td align="right">0.34576</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5109.09622</td>
    <td align="right">6641.82508</td>
    <td align="right">0.19605</td>
    <td align="right">0.25487</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2972.82006</td>
    <td align="right">3270.10206</td>
    <td align="right">0.22082</td>
    <td align="right">0.24290</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3690.39896</td>
    <td align="right">4797.51865</td>
    <td align="right">0.14099</td>
    <td align="right">0.18329</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3017.35948</td>
    <td align="right">3319.09542</td>
    <td align="right">0.22413</td>
    <td align="right">0.24654</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3689.21940</td>
    <td align="right">4795.98522</td>
    <td align="right">0.14094</td>
    <td align="right">0.18323</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4342.36278</td>
    <td align="right">4776.59906</td>
    <td align="right">0.32257</td>
    <td align="right">0.35483</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">25.67550</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5088.51570</td>
    <td align="right">6615.07041</td>
    <td align="right">0.19525</td>
    <td align="right">0.25383</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4733.32101</td>
    <td align="right">5206.65311</td>
    <td align="right">0.35160</td>
    <td align="right">0.38676</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">28.88400</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5109.09622</td>
    <td align="right">6641.82508</td>
    <td align="right">0.19605</td>
    <td align="right">0.25487</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">6.09697E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3049.12752</td>
    <td align="right">3354.04027</td>
    <td align="right">0.22656</td>
    <td align="right">0.24922</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.53500</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">17.64928</td>
    <td align="right">0.13897</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2373.65149</td>
    <td align="right">3085.74694</td>
    <td align="right">8.57816E-002</td>
    <td align="right">0.13897</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">17.64928</td>
    <td align="right">0.13897</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1606.62909</td>
    <td align="right">1767.29200</td>
    <td align="right">0.11935</td>
    <td align="right">0.13128</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35428E-002</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">2.36706E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">3700.05031</td>
    <td align="right">4810.06541</td>
    <td align="right">0.14252</td>
    <td align="right">0.18527</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">77.65936</td>
    <td align="right">0.77740</td>
    <td align="right">2.36706E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1427.55347</td>
    <td align="right">1570.30882</td>
    <td align="right">0.10605</td>
    <td align="right">0.11665</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3168.82239</td>
    <td align="right">4119.46910</td>
    <td align="right">0.12181</td>
    <td align="right">0.15836</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1432.60999</td>
    <td align="right">1575.87099</td>
    <td align="right">0.10642</td>
    <td align="right">0.11707</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">29.88375</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3169.28729</td>
    <td align="right">4120.07347</td>
    <td align="right">0.12183</td>
    <td align="right">0.15838</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2590.69359</td>
    <td align="right">2849.76295</td>
    <td align="right">0.19247</td>
    <td align="right">0.21172</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">25.28025</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3791.49027</td>
    <td align="right">4928.93735</td>
    <td align="right">0.14593</td>
    <td align="right">0.18971</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2650.82071</td>
    <td align="right">2915.90278</td>
    <td align="right">0.19693</td>
    <td align="right">0.21662</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">28.88400</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3801.59339</td>
    <td align="right">4942.07141</td>
    <td align="right">0.14633</td>
    <td align="right">0.19022</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2217.72200</td>
    <td align="right">2439.49420</td>
    <td align="right">0.16475</td>
    <td align="right">0.18122</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">29.65125</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3169.03445</td>
    <td align="right">4119.74479</td>
    <td align="right">0.12182</td>
    <td align="right">0.15837</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2230.37112</td>
    <td align="right">2453.40823</td>
    <td align="right">0.16569</td>
    <td align="right">0.18226</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">29.65125</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3168.70610</td>
    <td align="right">4119.31793</td>
    <td align="right">0.12181</td>
    <td align="right">0.15835</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2680.74753</td>
    <td align="right">2948.82228</td>
    <td align="right">0.19916</td>
    <td align="right">0.21907</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">25.67550</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3791.50572</td>
    <td align="right">4928.95744</td>
    <td align="right">0.14594</td>
    <td align="right">0.18972</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2922.83647</td>
    <td align="right">3215.12012</td>
    <td align="right">0.21713</td>
    <td align="right">0.23885</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">29.58150</td>
    <td align="right">1.35428E-002</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3801.59986</td>
    <td align="right">4942.07982</td>
    <td align="right">0.14633</td>
    <td align="right">0.19022</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">88.24927</td>
    <td align="right">1.47236</td>
    <td align="right">3.04848E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.94741</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.03971</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.31115</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.03971</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24922</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24922</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13897</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13897</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11289</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11289</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11289</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11289</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1868.78634</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4221.72222</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11289</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 23</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2941.82471</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.94912E-002</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.94912E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.94912E-002</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.94912E-002</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1615.12711</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73053</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3744.84087</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.94912E-002</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 21</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2085.46774</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
